{"node_id": "D0120001/1", "pcode": "D0120001", "article": "1", "level": "article", "path": [], "text": "為預防火災、搶救災害及緊急救護，以維護公共安全，確保人民生命財產，並防護消防人員執行職務之安全及衛生，特制定本法。", "parent_id": null, "citation": "消防法第1條", "chapter": "第一章 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 0, "children": ["D0120001/1/1"]}
{"node_id": "D0120001/1/1", "pcode": "D0120001", "article": "1", "level": "paragraph", "path": [1], "text": "為預防火災、搶救災害及緊急救護，以維護公共安全，確保人民生命財產，並防護消防人員執行職務之安全及衛生，特制定本法。", "parent_id": "D0120001/1", "citation": "消防法第1條", "chapter": "第一章 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1, "children": []}
{"node_id": "D0120001/2", "pcode": "D0120001", "article": "2", "level": "article", "path": [], "text": "本法所稱管理權人係指依法令或契約對各該場所有實際支配管理權者；其屬法人者，為其負責人。", "parent_id": null, "citation": "消防法第2條", "chapter": "第一章 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 2, "children": ["D0120001/2/1"]}
{"node_id": "D0120001/2/1", "pcode": "D0120001", "article": "2", "level": "paragraph", "path": [1], "text": "本法所稱管理權人係指依法令或契約對各該場所有實際支配管理權者；其屬法人者，為其負責人。", "parent_id": "D0120001/2", "citation": "消防法第2條", "chapter": "第一章 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 3, "children": []}
{"node_id": "D0120001/3", "pcode": "D0120001", "article": "3", "level": "article", "path": [], "text": "本法所稱主管機關：在中央為內政部；在直轄市為直轄市政府；在縣（市）為縣（市）政府。", "parent_id": null, "citation": "消防法第3條", "chapter": "第一章 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 4, "children": ["D0120001/3/1"]}
{"node_id": "D0120001/3/1", "pcode": "D0120001", "article": "3", "level": "paragraph", "path": [1], "text": "本法所稱主管機關：在中央為內政部；在直轄市為直轄市政府；在縣（市）為縣（市）政府。", "parent_id": "D0120001/3", "citation": "消防法第3條", "chapter": "第一章 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 5, "children": []}
{"node_id": "D0120001/4", "pcode": "D0120001", "article": "4", "level": "article", "path": [], "text": "直轄市、縣（市）消防車輛、裝備及其人力配置標準，由中央主管機關定之。", "parent_id": null, "citation": "消防法第4條", "chapter": "第一章 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 6, "children": ["D0120001/4/1"]}
{"node_id": "D0120001/4/1", "pcode": "D0120001", "article": "4", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）消防車輛、裝備及其人力配置標準，由中央主管機關定之。", "parent_id": "D0120001/4", "citation": "消防法第4條", "chapter": "第一章 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 7, "children": []}
{"node_id": "D0120001/5", "pcode": "D0120001", "article": "5", "level": "article", "path": [], "text": "直轄市、縣（市）政府，應每年定期舉辦防火教育及宣導，並由機關、學校、團體及大眾傳播機構協助推行。", "parent_id": null, "citation": "消防法第5條", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 8, "children": ["D0120001/5/1"]}
{"node_id": "D0120001/5/1", "pcode": "D0120001", "article": "5", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）政府，應每年定期舉辦防火教育及宣導，並由機關、學校、團體及大眾傳播機構協助推行。", "parent_id": "D0120001/5", "citation": "消防法第5條", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 9, "children": []}
{"node_id": "D0120001/6", "pcode": "D0120001", "article": "6", "level": "article", "path": [], "text": "本法所定各類場所之管理權人對其實際支配管理之場所，應設置並維護其消防安全設備；場所之分類及消防安全設備設置之標準，由中央主管機關定之。\n消防機關得依前項所定各類場所之危險程度，分類列管檢查及複查。\n第一項所定各類場所因用途、構造特殊，或引用與依第一項所定標準同等以上效能之技術、工法或設備者，得檢附具體證明，經中央主管機關核准，不適用依第一項所定標準之全部或一部。\n不屬於第一項所定標準應設置火警自動警報設備之旅館、老人福利機構場所及中央主管機關公告場所之管理權人，應設置住宅用火災警報器並維護之；其安裝位置、方式、改善期限及其他應遵行事項之辦法，由中央主管機關定之。\n不屬於第一項所定標準應設置火警自動警報設備住宅場所之管理權人，應設置住宅用火災警報器並維護之；其安裝位置、方式、改善期限及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": null, "citation": "消防法第6條", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 10, "children": ["D0120001/6/1", "D0120001/6/2", "D0120001/6/3", "D0120001/6/4", "D0120001/6/5"]}
{"node_id": "D0120001/6/1", "pcode": "D0120001", "article": "6", "level": "paragraph", "path": [1], "text": "本法所定各類場所之管理權人對其實際支配管理之場所，應設置並維護其消防安全設備；場所之分類及消防安全設備設置之標準，由中央主管機關定之。", "parent_id": "D0120001/6", "citation": "消防法第6條第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 11, "children": []}
{"node_id": "D0120001/6/2", "pcode": "D0120001", "article": "6", "level": "paragraph", "path": [2], "text": "消防機關得依前項所定各類場所之危險程度，分類列管檢查及複查。", "parent_id": "D0120001/6", "citation": "消防法第6條第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 12, "children": []}
{"node_id": "D0120001/6/3", "pcode": "D0120001", "article": "6", "level": "paragraph", "path": [3], "text": "第一項所定各類場所因用途、構造特殊，或引用與依第一項所定標準同等以上效能之技術、工法或設備者，得檢附具體證明，經中央主管機關核准，不適用依第一項所定標準之全部或一部。", "parent_id": "D0120001/6", "citation": "消防法第6條第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 13, "children": []}
{"node_id": "D0120001/6/4", "pcode": "D0120001", "article": "6", "level": "paragraph", "path": [4], "text": "不屬於第一項所定標準應設置火警自動警報設備之旅館、老人福利機構場所及中央主管機關公告場所之管理權人，應設置住宅用火災警報器並維護之；其安裝位置、方式、改善期限及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/6", "citation": "消防法第6條第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 14, "children": []}
{"node_id": "D0120001/6/5", "pcode": "D0120001", "article": "6", "level": "paragraph", "path": [5], "text": "不屬於第一項所定標準應設置火警自動警報設備住宅場所之管理權人，應設置住宅用火災警報器並維護之；其安裝位置、方式、改善期限及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/6", "citation": "消防法第6條第5項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 15, "children": []}
{"node_id": "D0120001/7", "pcode": "D0120001", "article": "7", "level": "article", "path": [], "text": "依各類場所消防安全設備設置標準設置之消防安全設備，其設計、監造應由消防設備師為之；其測試、檢修應由消防設備師或消防設備士為之。\n前項消防安全設備之設計、監造、測試及檢修，得由現有相關專門職業及技術人員或技術士暫行為之；其期限至本法中華民國一百十二年五月三十日修正之條文施行之日起五年止。\n開業建築師、電機技師得執行滅火器、標示設備或緊急照明燈等非系統式消防安全設備之設計、監造或測試、檢修，不受第一項規定之限制。\n消防設備師之資格及管理，另以法律定之。\n在前項法律未制定前，中央主管機關得訂定消防設備師及消防設備士管理辦法。", "parent_id": null, "citation": "消防法第7條", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 16, "children": ["D0120001/7/1", "D0120001/7/2", "D0120001/7/3", "D0120001/7/4", "D0120001/7/5"]}
{"node_id": "D0120001/7/1", "pcode": "D0120001", "article": "7", "level": "paragraph", "path": [1], "text": "依各類場所消防安全設備設置標準設置之消防安全設備，其設計、監造應由消防設備師為之；其測試、檢修應由消防設備師或消防設備士為之。", "parent_id": "D0120001/7", "citation": "消防法第7條第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 17, "children": []}
{"node_id": "D0120001/7/2", "pcode": "D0120001", "article": "7", "level": "paragraph", "path": [2], "text": "前項消防安全設備之設計、監造、測試及檢修，得由現有相關專門職業及技術人員或技術士暫行為之；其期限至本法中華民國一百十二年五月三十日修正之條文施行之日起五年止。", "parent_id": "D0120001/7", "citation": "消防法第7條第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 18, "children": []}
{"node_id": "D0120001/7/3", "pcode": "D0120001", "article": "7", "level": "paragraph", "path": [3], "text": "開業建築師、電機技師得執行滅火器、標示設備或緊急照明燈等非系統式消防安全設備之設計、監造或測試、檢修，不受第一項規定之限制。", "parent_id": "D0120001/7", "citation": "消防法第7條第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 19, "children": []}
{"node_id": "D0120001/7/4", "pcode": "D0120001", "article": "7", "level": "paragraph", "path": [4], "text": "消防設備師之資格及管理，另以法律定之。", "parent_id": "D0120001/7", "citation": "消防法第7條第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 20, "children": []}
{"node_id": "D0120001/7/5", "pcode": "D0120001", "article": "7", "level": "paragraph", "path": [5], "text": "在前項法律未制定前，中央主管機關得訂定消防設備師及消防設備士管理辦法。", "parent_id": "D0120001/7", "citation": "消防法第7條第5項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 21, "children": []}
{"node_id": "D0120001/8", "pcode": "D0120001", "article": "8", "level": "article", "path": [], "text": "中華民國國民經消防設備師考試及格並依本法領有消防設備師證書者，得充消防設備師。\n中華民國國民經消防設備士考試及格並依本法領有消防設備士證書者，得充消防設備士。\n請領消防設備師或消防設備士證書，應具申請書及資格證明文件，送請中央主管機關核發之。", "parent_id": null, "citation": "消防法第8條", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 22, "children": ["D0120001/8/1", "D0120001/8/2", "D0120001/8/3"]}
{"node_id": "D0120001/8/1", "pcode": "D0120001", "article": "8", "level": "paragraph", "path": [1], "text": "中華民國國民經消防設備師考試及格並依本法領有消防設備師證書者，得充消防設備師。", "parent_id": "D0120001/8", "citation": "消防法第8條第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 23, "children": []}
{"node_id": "D0120001/8/2", "pcode": "D0120001", "article": "8", "level": "paragraph", "path": [2], "text": "中華民國國民經消防設備士考試及格並依本法領有消防設備士證書者，得充消防設備士。", "parent_id": "D0120001/8", "citation": "消防法第8條第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 24, "children": []}
{"node_id": "D0120001/8/3", "pcode": "D0120001", "article": "8", "level": "paragraph", "path": [3], "text": "請領消防設備師或消防設備士證書，應具申請書及資格證明文件，送請中央主管機關核發之。", "parent_id": "D0120001/8", "citation": "消防法第8條第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 25, "children": []}
{"node_id": "D0120001/9", "pcode": "D0120001", "article": "9", "level": "article", "path": [], "text": "第六條第一項所定各類場所之管理權人，應依下列規定，定期檢修消防安全設備；其檢修結果，應依規定期限報請場所所在地主管機關審核，主管機關得派員複查；場所有歇業或停業之情形者，亦同。但各類場所所在之建築物整棟已無使用之情形，該場所之管理權人報請場所所在地主管機關審核同意後至該建築物恢復使用前，得免定期辦理消防安全設備檢修及檢修結果申報：\n一、高層建築物、地下建築物或中央主管機關公告之場所：委託中央主管機關許可之消防安全設備檢修專業機構辦理。\n二、前款以外一定規模以上之場所：委託消防設備師或消防設備士辦理。\n三、前二款以外僅設有滅火器、標示設備或緊急照明燈等非系統式消防安全設備之場所：委託消防設備師、消防設備士或由管理權人自行辦理。\n前項各類場所（包括歇業或停業場所）定期檢修消防安全設備之項目、方式、基準、頻率、檢修必要設備與器具定期檢驗或校準、檢修完成標示之規格、樣式、附加方式與位置、受理檢修結果之申報期限、報請審核時之查核、處理方式、建築物整棟已無使用情形之認定基準與其報請審核應備文件及其他應遵行事項之辦法，由中央主管機關定之。\n第一項第二款一定規模以上之場所，由中央主管機關公告之。\n第一項第一款所定消防安全設備檢修專業機構，其申請許可之資格、程序、應備文件、審核方式、許可證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、消防設備師（士）之僱用、異動、訓練、業務相關文件之備置與保存年限、各類書表之陳報及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": null, "citation": "消防法第9條", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 26, "children": ["D0120001/9/1", "D0120001/9/2", "D0120001/9/3", "D0120001/9/4"]}
{"node_id": "D0120001/9/1", "pcode": "D0120001", "article": "9", "level": "paragraph", "path": [1], "text": "第六條第一項所定各類場所之管理權人，應依下列規定，定期檢修消防安全設備；其檢修結果，應依規定期限報請場所所在地主管機關審核，主管機關得派員複查；場所有歇業或停業之情形者，亦同。但各類場所所在之建築物整棟已無使用之情形，該場所之管理權人報請場所所在地主管機關審核同意後至該建築物恢復使用前，得免定期辦理消防安全設備檢修及檢修結果申報：", "parent_id": "D0120001/9", "citation": "消防法第9條第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 27, "children": ["D0120001/9/1/1", "D0120001/9/1/2", "D0120001/9/1/3"]}
{"node_id": "D0120001/9/1/1", "pcode": "D0120001", "article": "9", "level": "item", "path": [1, 1], "text": "一、高層建築物、地下建築物或中央主管機關公告之場所：委託中央主管機關許可之消防安全設備檢修專業機構辦理。", "parent_id": "D0120001/9/1", "citation": "消防法第9條第1項第1款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 28, "children": []}
{"node_id": "D0120001/9/1/2", "pcode": "D0120001", "article": "9", "level": "item", "path": [1, 2], "text": "二、前款以外一定規模以上之場所：委託消防設備師或消防設備士辦理。", "parent_id": "D0120001/9/1", "citation": "消防法第9條第1項第2款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 29, "children": []}
{"node_id": "D0120001/9/1/3", "pcode": "D0120001", "article": "9", "level": "item", "path": [1, 3], "text": "三、前二款以外僅設有滅火器、標示設備或緊急照明燈等非系統式消防安全設備之場所：委託消防設備師、消防設備士或由管理權人自行辦理。", "parent_id": "D0120001/9/1", "citation": "消防法第9條第1項第3款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 30, "children": []}
{"node_id": "D0120001/9/2", "pcode": "D0120001", "article": "9", "level": "paragraph", "path": [2], "text": "前項各類場所（包括歇業或停業場所）定期檢修消防安全設備之項目、方式、基準、頻率、檢修必要設備與器具定期檢驗或校準、檢修完成標示之規格、樣式、附加方式與位置、受理檢修結果之申報期限、報請審核時之查核、處理方式、建築物整棟已無使用情形之認定基準與其報請審核應備文件及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/9", "citation": "消防法第9條第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 31, "children": []}
{"node_id": "D0120001/9/3", "pcode": "D0120001", "article": "9", "level": "paragraph", "path": [3], "text": "第一項第二款一定規模以上之場所，由中央主管機關公告之。", "parent_id": "D0120001/9", "citation": "消防法第9條第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 32, "children": []}
{"node_id": "D0120001/9/4", "pcode": "D0120001", "article": "9", "level": "paragraph", "path": [4], "text": "第一項第一款所定消防安全設備檢修專業機構，其申請許可之資格、程序、應備文件、審核方式、許可證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、消防設備師（士）之僱用、異動、訓練、業務相關文件之備置與保存年限、各類書表之陳報及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/9", "citation": "消防法第9條第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 33, "children": []}
{"node_id": "D0120001/10", "pcode": "D0120001", "article": "10", "level": "article", "path": [], "text": "供公眾使用建築物之消防安全設備圖說，應由直轄市、縣（市）消防機關於主管建築機關許可開工前，審查完成。\n依建築法第三十四條之一申請預審事項，涉及建築物消防安全設備者，主管建築機關應會同消防機關預為審查。\n非供公眾使用建築物變更為供公眾使用或原供公眾使用建築物變更為他種公眾使用時，主管建築機關應會同消防機關審查其消防安全設備圖說。", "parent_id": null, "citation": "消防法第10條", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 34, "children": ["D0120001/10/1", "D0120001/10/2", "D0120001/10/3"]}
{"node_id": "D0120001/10/1", "pcode": "D0120001", "article": "10", "level": "paragraph", "path": [1], "text": "供公眾使用建築物之消防安全設備圖說，應由直轄市、縣（市）消防機關於主管建築機關許可開工前，審查完成。", "parent_id": "D0120001/10", "citation": "消防法第10條第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 35, "children": []}
{"node_id": "D0120001/10/2", "pcode": "D0120001", "article": "10", "level": "paragraph", "path": [2], "text": "依建築法第三十四條之一申請預審事項，涉及建築物消防安全設備者，主管建築機關應會同消防機關預為審查。", "parent_id": "D0120001/10", "citation": "消防法第10條第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 36, "children": []}
{"node_id": "D0120001/10/3", "pcode": "D0120001", "article": "10", "level": "paragraph", "path": [3], "text": "非供公眾使用建築物變更為供公眾使用或原供公眾使用建築物變更為他種公眾使用時，主管建築機關應會同消防機關審查其消防安全設備圖說。", "parent_id": "D0120001/10", "citation": "消防法第10條第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 37, "children": []}
{"node_id": "D0120001/11", "pcode": "D0120001", "article": "11", "level": "article", "path": [], "text": "地面樓層達十一層以上建築物、地下建築物及中央主管機關指定之場所，其管理權人應使用附有防焰標示之地毯、窗簾、布幕、展示用廣告板及其他指定之防焰物品。\n前項防焰物品或其材料非附有防焰標示，不得銷售及陳列。", "parent_id": null, "citation": "消防法第11條", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 38, "children": ["D0120001/11/1", "D0120001/11/2"]}
{"node_id": "D0120001/11/1", "pcode": "D0120001", "article": "11", "level": "paragraph", "path": [1], "text": "地面樓層達十一層以上建築物、地下建築物及中央主管機關指定之場所，其管理權人應使用附有防焰標示之地毯、窗簾、布幕、展示用廣告板及其他指定之防焰物品。", "parent_id": "D0120001/11", "citation": "消防法第11條第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 39, "children": []}
{"node_id": "D0120001/11/2", "pcode": "D0120001", "article": "11", "level": "paragraph", "path": [2], "text": "前項防焰物品或其材料非附有防焰標示，不得銷售及陳列。", "parent_id": "D0120001/11", "citation": "消防法第11條第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 40, "children": []}
{"node_id": "D0120001/11-1", "pcode": "D0120001", "article": "11-1", "level": "article", "path": [], "text": "從事防焰物品或其材料製造、輸入處理或施作業者，應向中央主管機關登錄之專業機構申請防焰性能認證，並取得認證證書後，始得向該專業機構申領防焰標示。\n防焰物品或其材料，應經中央主管機關登錄之試驗機構試驗防焰性能合格，始得附加防焰標示；其防焰性能試驗項目、方法、設備、結果判定及其他相關事項之標準，由中央主管機關定之。\n主管機關得就防焰物品或其材料，實施不定期抽樣試驗，業者不得規避、妨礙或拒絕。\n第一項所定防焰性能認證之申請資格、程序、應備文件、審核方式、認證證書核（換）發、有效期間、變更、註銷、延展、防焰標示之規格、附加方式、申領之程序、應備文件、核發、註銷、停止核發及其他應遵行事項之辦法，由中央主管機關定之。\n第一項所定專業機構辦理防焰性能認證、防焰標示製作及核（換）發、第二項所定試驗機構試驗防焰性能所需費用，由申請人負擔；其收費項目及費額，由各該機構擬訂，報請中央主管機關核定。\n第一項、第二項所定專業機構及試驗機構，其申請登錄之資格、程序、應備文件、審核方式、登錄證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、資料之建置、保存與申報及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": null, "citation": "消防法第11條之1", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 41, "children": ["D0120001/11-1/1", "D0120001/11-1/2", "D0120001/11-1/3", "D0120001/11-1/4", "D0120001/11-1/5", "D0120001/11-1/6"]}
{"node_id": "D0120001/11-1/1", "pcode": "D0120001", "article": "11-1", "level": "paragraph", "path": [1], "text": "從事防焰物品或其材料製造、輸入處理或施作業者，應向中央主管機關登錄之專業機構申請防焰性能認證，並取得認證證書後，始得向該專業機構申領防焰標示。", "parent_id": "D0120001/11-1", "citation": "消防法第11條之1第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 42, "children": []}
{"node_id": "D0120001/11-1/2", "pcode": "D0120001", "article": "11-1", "level": "paragraph", "path": [2], "text": "防焰物品或其材料，應經中央主管機關登錄之試驗機構試驗防焰性能合格，始得附加防焰標示；其防焰性能試驗項目、方法、設備、結果判定及其他相關事項之標準，由中央主管機關定之。", "parent_id": "D0120001/11-1", "citation": "消防法第11條之1第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 43, "children": []}
{"node_id": "D0120001/11-1/3", "pcode": "D0120001", "article": "11-1", "level": "paragraph", "path": [3], "text": "主管機關得就防焰物品或其材料，實施不定期抽樣試驗，業者不得規避、妨礙或拒絕。", "parent_id": "D0120001/11-1", "citation": "消防法第11條之1第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 44, "children": []}
{"node_id": "D0120001/11-1/4", "pcode": "D0120001", "article": "11-1", "level": "paragraph", "path": [4], "text": "第一項所定防焰性能認證之申請資格、程序、應備文件、審核方式、認證證書核（換）發、有效期間、變更、註銷、延展、防焰標示之規格、附加方式、申領之程序、應備文件、核發、註銷、停止核發及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/11-1", "citation": "消防法第11條之1第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 45, "children": []}
{"node_id": "D0120001/11-1/5", "pcode": "D0120001", "article": "11-1", "level": "paragraph", "path": [5], "text": "第一項所定專業機構辦理防焰性能認證、防焰標示製作及核（換）發、第二項所定試驗機構試驗防焰性能所需費用，由申請人負擔；其收費項目及費額，由各該機構擬訂，報請中央主管機關核定。", "parent_id": "D0120001/11-1", "citation": "消防法第11條之1第5項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 46, "children": []}
{"node_id": "D0120001/11-1/6", "pcode": "D0120001", "article": "11-1", "level": "paragraph", "path": [6], "text": "第一項、第二項所定專業機構及試驗機構，其申請登錄之資格、程序、應備文件、審核方式、登錄證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、資料之建置、保存與申報及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/11-1", "citation": "消防法第11條之1第6項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 47, "children": []}
{"node_id": "D0120001/12", "pcode": "D0120001", "article": "12", "level": "article", "path": [], "text": "經中央主管機關公告應實施認可之消防機具、器材及設備，非經中央主管機關所登錄機構之認可，並附加認可標示者，不得銷售、陳列或設置使用。\n前項所定認可，應依序實施型式認可及個別認可。但因性質特殊，經中央主管機關認定者，得不依序實施。\n第一項所定經中央主管機關公告應實施認可之消防機具、器材及設備，其申請認可之資格、程序、應備文件、審核方式、認可有效期間、撤銷、廢止、標示之規格樣式、附加方式、註銷、除去及其他應遵行事項之辦法，由中央主管機關定之。\n第一項所定登錄機構辦理認可所需費用，由申請人負擔，其收費項目及費額，由該登錄機構報請中央主管機關核定。\n第一項所定消防機具、器材及設備之構造、材質、性能、認可試驗內容、批次之認定、試驗結果之判定、主要試驗設備及其他相關事項之標準，分別由中央主管機關定之。\n第一項所定登錄機構，其申請登錄之資格、程序、應備文件、審核方式、登錄證書之有效期間、核（換）發、撤銷、廢止、管理及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": null, "citation": "消防法第12條", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 48, "children": ["D0120001/12/1", "D0120001/12/2", "D0120001/12/3", "D0120001/12/4", "D0120001/12/5", "D0120001/12/6"]}
{"node_id": "D0120001/12/1", "pcode": "D0120001", "article": "12", "level": "paragraph", "path": [1], "text": "經中央主管機關公告應實施認可之消防機具、器材及設備，非經中央主管機關所登錄機構之認可，並附加認可標示者，不得銷售、陳列或設置使用。", "parent_id": "D0120001/12", "citation": "消防法第12條第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 49, "children": []}
{"node_id": "D0120001/12/2", "pcode": "D0120001", "article": "12", "level": "paragraph", "path": [2], "text": "前項所定認可，應依序實施型式認可及個別認可。但因性質特殊，經中央主管機關認定者，得不依序實施。", "parent_id": "D0120001/12", "citation": "消防法第12條第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 50, "children": []}
{"node_id": "D0120001/12/3", "pcode": "D0120001", "article": "12", "level": "paragraph", "path": [3], "text": "第一項所定經中央主管機關公告應實施認可之消防機具、器材及設備，其申請認可之資格、程序、應備文件、審核方式、認可有效期間、撤銷、廢止、標示之規格樣式、附加方式、註銷、除去及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/12", "citation": "消防法第12條第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 51, "children": []}
{"node_id": "D0120001/12/4", "pcode": "D0120001", "article": "12", "level": "paragraph", "path": [4], "text": "第一項所定登錄機構辦理認可所需費用，由申請人負擔，其收費項目及費額，由該登錄機構報請中央主管機關核定。", "parent_id": "D0120001/12", "citation": "消防法第12條第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 52, "children": []}
{"node_id": "D0120001/12/5", "pcode": "D0120001", "article": "12", "level": "paragraph", "path": [5], "text": "第一項所定消防機具、器材及設備之構造、材質、性能、認可試驗內容、批次之認定、試驗結果之判定、主要試驗設備及其他相關事項之標準，分別由中央主管機關定之。", "parent_id": "D0120001/12", "citation": "消防法第12條第5項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 53, "children": []}
{"node_id": "D0120001/12/6", "pcode": "D0120001", "article": "12", "level": "paragraph", "path": [6], "text": "第一項所定登錄機構，其申請登錄之資格、程序、應備文件、審核方式、登錄證書之有效期間、核（換）發、撤銷、廢止、管理及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/12", "citation": "消防法第12條第6項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 54, "children": []}
{"node_id": "D0120001/13", "pcode": "D0120001", "article": "13", "level": "article", "path": [], "text": "一定規模以上之建築物，應由管理權人遴用防火管理人，責其訂定消防防護計畫。\n前項一定規模以上之建築物，由中央主管機關公告之。\n第一項建築物遇有增建、改建、修建、變更使用或室內裝修施工致影響原有系統式消防安全設備功能時，其管理權人應責由防火管理人另定施工中消防防護計畫。\n第一項及前項消防防護計畫，均應由管理權人報請建築物所在地主管機關備查，並依各該計畫執行有關防火管理上必要之業務。\n下列建築物之管理權有分屬情形者，各管理權人應協議遴用共同防火管理人，責其訂定共同消防防護計畫後，由各管理權人共同報請建築物所在地主管機關備查，並依該計畫執行建築物共有部分防火管理及整體避難訓練等有關共同防火管理上必要之業務：\n一、非屬集合住宅之地面樓層達十一層以上建築物。\n二、地下建築物。\n三、其他經中央主管機關公告之建築物。\n前項建築物中有非屬第一項規定之場所者，各管理權人得協議該場所派員擔任共同防火管理人。\n防火管理人或共同防火管理人，應為第一項及第五項所定場所之管理或監督層次人員，並經主管機關或經中央主管機關登錄之專業機構施予一定時數之訓練，領有合格證書，始得充任；任職期間，並應定期接受複訓。\n前項主管機關施予防火管理人或共同防火管理人訓練之項目、一定時數、講師資格、測驗方式、合格基準、合格證書核發、資料之建置與保存及其他應遵行事項之辦法，由中央主管機關定之。\n第七項所定專業機構，其申請登錄之資格、程序、應備文件、審核方式、登錄證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、資料之建置、保存與申報、施予防火管理人或共同防火管理人訓練之項目、一定時數及其他應遵行事項之辦法，由中央主管機關定之。\n管理權人應於防火管理人或共同防火管理人遴用之次日起十五日內，報請建築物所在地主管機關備查；異動時，亦同。", "parent_id": null, "citation": "消防法第13條", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 55, "children": ["D0120001/13/1", "D0120001/13/2", "D0120001/13/3", "D0120001/13/4", "D0120001/13/5", "D0120001/13/6", "D0120001/13/7", "D0120001/13/8", "D0120001/13/9", "D0120001/13/10"]}
{"node_id": "D0120001/13/1", "pcode": "D0120001", "article": "13", "level": "paragraph", "path": [1], "text": "一定規模以上之建築物，應由管理權人遴用防火管理人，責其訂定消防防護計畫。", "parent_id": "D0120001/13", "citation": "消防法第13條第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 56, "children": []}
{"node_id": "D0120001/13/2", "pcode": "D0120001", "article": "13", "level": "paragraph", "path": [2], "text": "前項一定規模以上之建築物，由中央主管機關公告之。", "parent_id": "D0120001/13", "citation": "消防法第13條第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 57, "children": []}
{"node_id": "D0120001/13/3", "pcode": "D0120001", "article": "13", "level": "paragraph", "path": [3], "text": "第一項建築物遇有增建、改建、修建、變更使用或室內裝修施工致影響原有系統式消防安全設備功能時，其管理權人應責由防火管理人另定施工中消防防護計畫。", "parent_id": "D0120001/13", "citation": "消防法第13條第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 58, "children": []}
{"node_id": "D0120001/13/4", "pcode": "D0120001", "article": "13", "level": "paragraph", "path": [4], "text": "第一項及前項消防防護計畫，均應由管理權人報請建築物所在地主管機關備查，並依各該計畫執行有關防火管理上必要之業務。", "parent_id": "D0120001/13", "citation": "消防法第13條第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 59, "children": []}
{"node_id": "D0120001/13/5", "pcode": "D0120001", "article": "13", "level": "paragraph", "path": [5], "text": "下列建築物之管理權有分屬情形者，各管理權人應協議遴用共同防火管理人，責其訂定共同消防防護計畫後，由各管理權人共同報請建築物所在地主管機關備查，並依該計畫執行建築物共有部分防火管理及整體避難訓練等有關共同防火管理上必要之業務：", "parent_id": "D0120001/13", "citation": "消防法第13條第5項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 60, "children": ["D0120001/13/5/1", "D0120001/13/5/2", "D0120001/13/5/3"]}
{"node_id": "D0120001/13/5/1", "pcode": "D0120001", "article": "13", "level": "item", "path": [5, 1], "text": "一、非屬集合住宅之地面樓層達十一層以上建築物。", "parent_id": "D0120001/13/5", "citation": "消防法第13條第5項第1款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 61, "children": []}
{"node_id": "D0120001/13/5/2", "pcode": "D0120001", "article": "13", "level": "item", "path": [5, 2], "text": "二、地下建築物。", "parent_id": "D0120001/13/5", "citation": "消防法第13條第5項第2款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 62, "children": []}
{"node_id": "D0120001/13/5/3", "pcode": "D0120001", "article": "13", "level": "item", "path": [5, 3], "text": "三、其他經中央主管機關公告之建築物。", "parent_id": "D0120001/13/5", "citation": "消防法第13條第5項第3款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 63, "children": []}
{"node_id": "D0120001/13/6", "pcode": "D0120001", "article": "13", "level": "paragraph", "path": [6], "text": "前項建築物中有非屬第一項規定之場所者，各管理權人得協議該場所派員擔任共同防火管理人。", "parent_id": "D0120001/13", "citation": "消防法第13條第6項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 64, "children": []}
{"node_id": "D0120001/13/7", "pcode": "D0120001", "article": "13", "level": "paragraph", "path": [7], "text": "防火管理人或共同防火管理人，應為第一項及第五項所定場所之管理或監督層次人員，並經主管機關或經中央主管機關登錄之專業機構施予一定時數之訓練，領有合格證書，始得充任；任職期間，並應定期接受複訓。", "parent_id": "D0120001/13", "citation": "消防法第13條第7項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 65, "children": []}
{"node_id": "D0120001/13/8", "pcode": "D0120001", "article": "13", "level": "paragraph", "path": [8], "text": "前項主管機關施予防火管理人或共同防火管理人訓練之項目、一定時數、講師資格、測驗方式、合格基準、合格證書核發、資料之建置與保存及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/13", "citation": "消防法第13條第8項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 66, "children": []}
{"node_id": "D0120001/13/9", "pcode": "D0120001", "article": "13", "level": "paragraph", "path": [9], "text": "第七項所定專業機構，其申請登錄之資格、程序、應備文件、審核方式、登錄證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、資料之建置、保存與申報、施予防火管理人或共同防火管理人訓練之項目、一定時數及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/13", "citation": "消防法第13條第9項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 67, "children": []}
{"node_id": "D0120001/13/10", "pcode": "D0120001", "article": "13", "level": "paragraph", "path": [10], "text": "管理權人應於防火管理人或共同防火管理人遴用之次日起十五日內，報請建築物所在地主管機關備查；異動時，亦同。", "parent_id": "D0120001/13", "citation": "消防法第13條第10項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 68, "children": []}
{"node_id": "D0120001/13-1", "pcode": "D0120001", "article": "13-1", "level": "article", "path": [], "text": "高層建築物之防災中心或地下建築物之中央管理室，應置服勤人員，並經主管機關或經中央主管機關登錄之專業機構施予一定時數之訓練，領有合格證書，始得充任；任職期間，並應定期接受複訓。\n前項主管機關施予服勤人員訓練之項目、一定時數、講師資格、測驗方式、合格基準、合格證書核發、資料之建置與保存及其他應遵行事項之辦法，由中央主管機關定之。\n第一項所定專業機構，其申請登錄之資格、程序、應備文件、審核方式、登錄證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、資料之建置、保存與申報、施予服勤人員訓練之項目、一定時數及其他應遵行事項之辦法，由中央主管機關定之。\n管理權人應於服勤人員遴用之次日起十五日內，報請第一項建築物所在地主管機關備查；異動時，亦同。", "parent_id": null, "citation": "消防法第13條之1", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 69, "children": ["D0120001/13-1/1", "D0120001/13-1/2", "D0120001/13-1/3", "D0120001/13-1/4"]}
{"node_id": "D0120001/13-1/1", "pcode": "D0120001", "article": "13-1", "level": "paragraph", "path": [1], "text": "高層建築物之防災中心或地下建築物之中央管理室，應置服勤人員，並經主管機關或經中央主管機關登錄之專業機構施予一定時數之訓練，領有合格證書，始得充任；任職期間，並應定期接受複訓。", "parent_id": "D0120001/13-1", "citation": "消防法第13條之1第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 70, "children": []}
{"node_id": "D0120001/13-1/2", "pcode": "D0120001", "article": "13-1", "level": "paragraph", "path": [2], "text": "前項主管機關施予服勤人員訓練之項目、一定時數、講師資格、測驗方式、合格基準、合格證書核發、資料之建置與保存及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/13-1", "citation": "消防法第13條之1第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 71, "children": []}
{"node_id": "D0120001/13-1/3", "pcode": "D0120001", "article": "13-1", "level": "paragraph", "path": [3], "text": "第一項所定專業機構，其申請登錄之資格、程序、應備文件、審核方式、登錄證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、資料之建置、保存與申報、施予服勤人員訓練之項目、一定時數及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/13-1", "citation": "消防法第13條之1第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 72, "children": []}
{"node_id": "D0120001/13-1/4", "pcode": "D0120001", "article": "13-1", "level": "paragraph", "path": [4], "text": "管理權人應於服勤人員遴用之次日起十五日內，報請第一項建築物所在地主管機關備查；異動時，亦同。", "parent_id": "D0120001/13-1", "citation": "消防法第13條之1第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 73, "children": []}
{"node_id": "D0120001/14", "pcode": "D0120001", "article": "14", "level": "article", "path": [], "text": "田野引火燃燒、施放天燈及其他經主管機關公告易致火災之行為，非經該管主管機關許可，不得為之。\n主管機關基於公共安全之必要，得就轄區內申請前項許可之資格、程序、應備文件、安全防護措施、審核方式、撤銷、廢止、禁止從事之區域、時間、方式及其他應遵行之事項，訂定法規管理之。", "parent_id": null, "citation": "消防法第14條", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 74, "children": ["D0120001/14/1", "D0120001/14/2"]}
{"node_id": "D0120001/14/1", "pcode": "D0120001", "article": "14", "level": "paragraph", "path": [1], "text": "田野引火燃燒、施放天燈及其他經主管機關公告易致火災之行為，非經該管主管機關許可，不得為之。", "parent_id": "D0120001/14", "citation": "消防法第14條第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 75, "children": []}
{"node_id": "D0120001/14/2", "pcode": "D0120001", "article": "14", "level": "paragraph", "path": [2], "text": "主管機關基於公共安全之必要，得就轄區內申請前項許可之資格、程序、應備文件、安全防護措施、審核方式、撤銷、廢止、禁止從事之區域、時間、方式及其他應遵行之事項，訂定法規管理之。", "parent_id": "D0120001/14", "citation": "消防法第14條第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 76, "children": []}
{"node_id": "D0120001/14-1", "pcode": "D0120001", "article": "14-1", "level": "article", "path": [], "text": "供公眾使用建築物及中央主管機關公告之場所，除其他法令另有規定外，非經場所之管理權人申請主管機關許可，不得使用以產生火焰、火花或火星等方式，進行表演性質之活動。\n前項申請許可之資格、程序、應備文件、安全防護措施、審核方式、撤銷、廢止、禁止從事之區域、時間、方式及其他應遵行事項之辦法，由中央主管機關定之。\n主管機關派員檢查第一項經許可之場所時，應出示有關執行職務之證明文件或顯示足資辨別之標誌；管理權人或現場有關人員不得規避、妨礙或拒絕，並應依檢查人員之請求，提供相關資料。", "parent_id": null, "citation": "消防法第14條之1", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 77, "children": ["D0120001/14-1/1", "D0120001/14-1/2", "D0120001/14-1/3"]}
{"node_id": "D0120001/14-1/1", "pcode": "D0120001", "article": "14-1", "level": "paragraph", "path": [1], "text": "供公眾使用建築物及中央主管機關公告之場所，除其他法令另有規定外，非經場所之管理權人申請主管機關許可，不得使用以產生火焰、火花或火星等方式，進行表演性質之活動。", "parent_id": "D0120001/14-1", "citation": "消防法第14條之1第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 78, "children": []}
{"node_id": "D0120001/14-1/2", "pcode": "D0120001", "article": "14-1", "level": "paragraph", "path": [2], "text": "前項申請許可之資格、程序、應備文件、安全防護措施、審核方式、撤銷、廢止、禁止從事之區域、時間、方式及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/14-1", "citation": "消防法第14條之1第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 79, "children": []}
{"node_id": "D0120001/14-1/3", "pcode": "D0120001", "article": "14-1", "level": "paragraph", "path": [3], "text": "主管機關派員檢查第一項經許可之場所時，應出示有關執行職務之證明文件或顯示足資辨別之標誌；管理權人或現場有關人員不得規避、妨礙或拒絕，並應依檢查人員之請求，提供相關資料。", "parent_id": "D0120001/14-1", "citation": "消防法第14條之1第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 80, "children": []}
{"node_id": "D0120001/15", "pcode": "D0120001", "article": "15", "level": "article", "path": [], "text": "公共危險物品與可燃性高壓氣體應依其容器、裝載及搬運方法進行安全搬運；達管制量時，應在製造、儲存或處理場所以安全方法進行儲存或處理。\n前項公共危險物品與可燃性高壓氣體之範圍及分類，製造、儲存或處理場所之位置、構造及設備之設置標準、儲存、處理及搬運之安全管理辦法，由中央主管機關會同中央目的事業主管機關定之。但公共危險物品及可燃性高壓氣體之製造、儲存、處理或搬運，中央目的事業主管機關另訂有安全管理規定者，依其規定辦理。\n職務涉及第一項所定場所之工作者，或經營家用液化石油氣零售事業者（以下簡稱零售業者）、用戶及其員工得向直轄市、縣（市）主管機關敘明事實或檢具證據資料，舉發違反前二項之行為。\n直轄市、縣（市）主管機關對前項舉發人之身分應予保密。\n第三項舉發人之單位主管、雇主不得因其舉發行為，而予以解僱、調職或其他不利之處分。\n單位主管、雇主為前項行為之一者，無效。\n第三項舉發內容經查證屬實並處以罰鍰者，應以實收罰鍰總金額收入之一定比例，提充獎金獎勵舉發人。\n前項舉發人獎勵資格、獎金提充比例、分配方式及其他相關事項之辦法，由直轄市、縣（市）主管機關定之。", "parent_id": null, "citation": "消防法第15條", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 81, "children": ["D0120001/15/1", "D0120001/15/2", "D0120001/15/3", "D0120001/15/4", "D0120001/15/5", "D0120001/15/6", "D0120001/15/7", "D0120001/15/8"]}
{"node_id": "D0120001/15/1", "pcode": "D0120001", "article": "15", "level": "paragraph", "path": [1], "text": "公共危險物品與可燃性高壓氣體應依其容器、裝載及搬運方法進行安全搬運；達管制量時，應在製造、儲存或處理場所以安全方法進行儲存或處理。", "parent_id": "D0120001/15", "citation": "消防法第15條第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 82, "children": []}
{"node_id": "D0120001/15/2", "pcode": "D0120001", "article": "15", "level": "paragraph", "path": [2], "text": "前項公共危險物品與可燃性高壓氣體之範圍及分類，製造、儲存或處理場所之位置、構造及設備之設置標準、儲存、處理及搬運之安全管理辦法，由中央主管機關會同中央目的事業主管機關定之。但公共危險物品及可燃性高壓氣體之製造、儲存、處理或搬運，中央目的事業主管機關另訂有安全管理規定者，依其規定辦理。", "parent_id": "D0120001/15", "citation": "消防法第15條第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 83, "children": []}
{"node_id": "D0120001/15/3", "pcode": "D0120001", "article": "15", "level": "paragraph", "path": [3], "text": "職務涉及第一項所定場所之工作者，或經營家用液化石油氣零售事業者（以下簡稱零售業者）、用戶及其員工得向直轄市、縣（市）主管機關敘明事實或檢具證據資料，舉發違反前二項之行為。", "parent_id": "D0120001/15", "citation": "消防法第15條第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 84, "children": []}
{"node_id": "D0120001/15/4", "pcode": "D0120001", "article": "15", "level": "paragraph", "path": [4], "text": "直轄市、縣（市）主管機關對前項舉發人之身分應予保密。", "parent_id": "D0120001/15", "citation": "消防法第15條第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 85, "children": []}
{"node_id": "D0120001/15/5", "pcode": "D0120001", "article": "15", "level": "paragraph", "path": [5], "text": "第三項舉發人之單位主管、雇主不得因其舉發行為，而予以解僱、調職或其他不利之處分。", "parent_id": "D0120001/15", "citation": "消防法第15條第5項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 86, "children": []}
{"node_id": "D0120001/15/6", "pcode": "D0120001", "article": "15", "level": "paragraph", "path": [6], "text": "單位主管、雇主為前項行為之一者，無效。", "parent_id": "D0120001/15", "citation": "消防法第15條第6項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 87, "children": []}
{"node_id": "D0120001/15/7", "pcode": "D0120001", "article": "15", "level": "paragraph", "path": [7], "text": "第三項舉發內容經查證屬實並處以罰鍰者，應以實收罰鍰總金額收入之一定比例，提充獎金獎勵舉發人。", "parent_id": "D0120001/15", "citation": "消防法第15條第7項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 88, "children": []}
{"node_id": "D0120001/15/8", "pcode": "D0120001", "article": "15", "level": "paragraph", "path": [8], "text": "前項舉發人獎勵資格、獎金提充比例、分配方式及其他相關事項之辦法，由直轄市、縣（市）主管機關定之。", "parent_id": "D0120001/15", "citation": "消防法第15條第8項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 89, "children": []}
{"node_id": "D0120001/15-1", "pcode": "D0120001", "article": "15-1", "level": "article", "path": [], "text": "使用燃氣之熱水器及配管之承裝業，應向直轄市、縣（市）政府申請營業登記後，始得營業。並自中華民國九十五年二月一日起使用燃氣熱水器之安裝，非經僱用領有合格證照者，不得為之。\n前項承裝業營業登記之申請、變更、撤銷與廢止、業務範圍、技術士之僱用及其他管理事項之辦法，由中央目的事業主管機關會同中央主管機關定之。\n第一項熱水器及其配管之安裝標準，由中央主管機關定之。\n第一項熱水器應裝設於建築物外牆，或裝設於有開口且與戶外空氣流通之位置；其無法符合者，應裝設熱水器排氣管將廢氣排至戶外。", "parent_id": null, "citation": "消防法第15條之1", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 90, "children": ["D0120001/15-1/1", "D0120001/15-1/2", "D0120001/15-1/3", "D0120001/15-1/4"]}
{"node_id": "D0120001/15-1/1", "pcode": "D0120001", "article": "15-1", "level": "paragraph", "path": [1], "text": "使用燃氣之熱水器及配管之承裝業，應向直轄市、縣（市）政府申請營業登記後，始得營業。並自中華民國九十五年二月一日起使用燃氣熱水器之安裝，非經僱用領有合格證照者，不得為之。", "parent_id": "D0120001/15-1", "citation": "消防法第15條之1第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 91, "children": []}
{"node_id": "D0120001/15-1/2", "pcode": "D0120001", "article": "15-1", "level": "paragraph", "path": [2], "text": "前項承裝業營業登記之申請、變更、撤銷與廢止、業務範圍、技術士之僱用及其他管理事項之辦法，由中央目的事業主管機關會同中央主管機關定之。", "parent_id": "D0120001/15-1", "citation": "消防法第15條之1第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 92, "children": []}
{"node_id": "D0120001/15-1/3", "pcode": "D0120001", "article": "15-1", "level": "paragraph", "path": [3], "text": "第一項熱水器及其配管之安裝標準，由中央主管機關定之。", "parent_id": "D0120001/15-1", "citation": "消防法第15條之1第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 93, "children": []}
{"node_id": "D0120001/15-1/4", "pcode": "D0120001", "article": "15-1", "level": "paragraph", "path": [4], "text": "第一項熱水器應裝設於建築物外牆，或裝設於有開口且與戶外空氣流通之位置；其無法符合者，應裝設熱水器排氣管將廢氣排至戶外。", "parent_id": "D0120001/15-1", "citation": "消防法第15條之1第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 94, "children": []}
{"node_id": "D0120001/15-2", "pcode": "D0120001", "article": "15-2", "level": "article", "path": [], "text": "零售業者應置安全技術人員，執行供氣檢查，並備置下列資料，定期向營業所在地主管機關申報：\n一、容器儲存場所管理資料。\n二、容器管理資料。\n三、用戶資料。\n四、液化石油氣分裝場業者灌裝證明資料。\n五、安全技術人員管理資料。\n六、用戶安全檢查資料。\n七、投保公共意外責任保險之證明文件。\n八、其他經中央主管機關公告之資料。\n前項資料之製作內容、應記載事項、備置、保存年限、申報及其他應遵行事項之辦法，由中央主管機關定之。\n第一項安全技術人員應經中央主管機關登錄之專業機構施予一定時數之訓練，領有合格證書，始得充任；任職期間，並應定期接受複訓。\n前項所定專業機構，其申請登錄之資格、程序、應備文件、審核方式、登錄證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、資料之建置、保存與申報、施予安全技術人員訓練之項目、一定時數及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": null, "citation": "消防法第15條之2", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 95, "children": ["D0120001/15-2/1", "D0120001/15-2/2", "D0120001/15-2/3", "D0120001/15-2/4"]}
{"node_id": "D0120001/15-2/1", "pcode": "D0120001", "article": "15-2", "level": "paragraph", "path": [1], "text": "零售業者應置安全技術人員，執行供氣檢查，並備置下列資料，定期向營業所在地主管機關申報：", "parent_id": "D0120001/15-2", "citation": "消防法第15條之2第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 96, "children": ["D0120001/15-2/1/1", "D0120001/15-2/1/2", "D0120001/15-2/1/3", "D0120001/15-2/1/4", "D0120001/15-2/1/5", "D0120001/15-2/1/6", "D0120001/15-2/1/7", "D0120001/15-2/1/8"]}
{"node_id": "D0120001/15-2/1/1", "pcode": "D0120001", "article": "15-2", "level": "item", "path": [1, 1], "text": "一、容器儲存場所管理資料。", "parent_id": "D0120001/15-2/1", "citation": "消防法第15條之2第1項第1款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 97, "children": []}
{"node_id": "D0120001/15-2/1/2", "pcode": "D0120001", "article": "15-2", "level": "item", "path": [1, 2], "text": "二、容器管理資料。", "parent_id": "D0120001/15-2/1", "citation": "消防法第15條之2第1項第2款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 98, "children": []}
{"node_id": "D0120001/15-2/1/3", "pcode": "D0120001", "article": "15-2", "level": "item", "path": [1, 3], "text": "三、用戶資料。", "parent_id": "D0120001/15-2/1", "citation": "消防法第15條之2第1項第3款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 99, "children": []}
{"node_id": "D0120001/15-2/1/4", "pcode": "D0120001", "article": "15-2", "level": "item", "path": [1, 4], "text": "四、液化石油氣分裝場業者灌裝證明資料。", "parent_id": "D0120001/15-2/1", "citation": "消防法第15條之2第1項第4款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 100, "children": []}
{"node_id": "D0120001/15-2/1/5", "pcode": "D0120001", "article": "15-2", "level": "item", "path": [1, 5], "text": "五、安全技術人員管理資料。", "parent_id": "D0120001/15-2/1", "citation": "消防法第15條之2第1項第5款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 101, "children": []}
{"node_id": "D0120001/15-2/1/6", "pcode": "D0120001", "article": "15-2", "level": "item", "path": [1, 6], "text": "六、用戶安全檢查資料。", "parent_id": "D0120001/15-2/1", "citation": "消防法第15條之2第1項第6款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 102, "children": []}
{"node_id": "D0120001/15-2/1/7", "pcode": "D0120001", "article": "15-2", "level": "item", "path": [1, 7], "text": "七、投保公共意外責任保險之證明文件。", "parent_id": "D0120001/15-2/1", "citation": "消防法第15條之2第1項第7款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 103, "children": []}
{"node_id": "D0120001/15-2/1/8", "pcode": "D0120001", "article": "15-2", "level": "item", "path": [1, 8], "text": "八、其他經中央主管機關公告之資料。", "parent_id": "D0120001/15-2/1", "citation": "消防法第15條之2第1項第8款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 104, "children": []}
{"node_id": "D0120001/15-2/2", "pcode": "D0120001", "article": "15-2", "level": "paragraph", "path": [2], "text": "前項資料之製作內容、應記載事項、備置、保存年限、申報及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/15-2", "citation": "消防法第15條之2第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 105, "children": []}
{"node_id": "D0120001/15-2/3", "pcode": "D0120001", "article": "15-2", "level": "paragraph", "path": [3], "text": "第一項安全技術人員應經中央主管機關登錄之專業機構施予一定時數之訓練，領有合格證書，始得充任；任職期間，並應定期接受複訓。", "parent_id": "D0120001/15-2", "citation": "消防法第15條之2第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 106, "children": []}
{"node_id": "D0120001/15-2/4", "pcode": "D0120001", "article": "15-2", "level": "paragraph", "path": [4], "text": "前項所定專業機構，其申請登錄之資格、程序、應備文件、審核方式、登錄證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、資料之建置、保存與申報、施予安全技術人員訓練之項目、一定時數及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/15-2", "citation": "消防法第15條之2第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 107, "children": []}
{"node_id": "D0120001/15-3", "pcode": "D0120001", "article": "15-3", "level": "article", "path": [], "text": "液化石油氣容器（以下簡稱容器）製造或輸入業者，應向中央主管機關申請型式認可，發給型式認可證書，始得申請個別認可。\n容器應依前項個別認可合格並附加合格標示後，始得銷售。\n第一項所定容器，其製造或輸入業者申請認可之資格、程序、應備文件、認可證書核（換）發、有效期間、變更、撤銷、廢止、延展、合格標示停止核發、銷售對象資料之建置、保存與申報及其他應遵行事項之辦法，由中央主管機關定之。\n第一項所定容器之規格、構造、材質、熔接規定、標誌、塗裝、使用年限、認可試驗項目、批次認定、抽樣數量、試驗結果之判定、合格標示之規格與附加方式、不合格之處理及其他相關事項之標準，由中央主管機關公告之。\n第一項所定型式認可、個別認可、型式認可證書、第二項所定合格標示之核發、第三項所定型式認可證書核（換）發、變更、合格標示停止核發、撤銷、廢止、延展，得委託中央主管機關登錄之專業機構辦理之。\n前項所定專業機構辦理型式認可、個別認可、合格標示之核發、型式認可證書核（換）發、變更、延展所需費用，由申請人負擔，其收費項目及費額，由該機構報請中央主管機關核定。\n第五項所定專業機構，其申請登錄之資格、儀器設備與人員、程序、應備文件、登錄證書之有效期間、核（換）發、撤銷、廢止、變更、延展、資料之建置、保存與申報、停止執行業務及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": null, "citation": "消防法第15條之3", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 108, "children": ["D0120001/15-3/1", "D0120001/15-3/2", "D0120001/15-3/3", "D0120001/15-3/4", "D0120001/15-3/5", "D0120001/15-3/6", "D0120001/15-3/7"]}
{"node_id": "D0120001/15-3/1", "pcode": "D0120001", "article": "15-3", "level": "paragraph", "path": [1], "text": "液化石油氣容器（以下簡稱容器）製造或輸入業者，應向中央主管機關申請型式認可，發給型式認可證書，始得申請個別認可。", "parent_id": "D0120001/15-3", "citation": "消防法第15條之3第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 109, "children": []}
{"node_id": "D0120001/15-3/2", "pcode": "D0120001", "article": "15-3", "level": "paragraph", "path": [2], "text": "容器應依前項個別認可合格並附加合格標示後，始得銷售。", "parent_id": "D0120001/15-3", "citation": "消防法第15條之3第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 110, "children": []}
{"node_id": "D0120001/15-3/3", "pcode": "D0120001", "article": "15-3", "level": "paragraph", "path": [3], "text": "第一項所定容器，其製造或輸入業者申請認可之資格、程序、應備文件、認可證書核（換）發、有效期間、變更、撤銷、廢止、延展、合格標示停止核發、銷售對象資料之建置、保存與申報及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/15-3", "citation": "消防法第15條之3第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 111, "children": []}
{"node_id": "D0120001/15-3/4", "pcode": "D0120001", "article": "15-3", "level": "paragraph", "path": [4], "text": "第一項所定容器之規格、構造、材質、熔接規定、標誌、塗裝、使用年限、認可試驗項目、批次認定、抽樣數量、試驗結果之判定、合格標示之規格與附加方式、不合格之處理及其他相關事項之標準，由中央主管機關公告之。", "parent_id": "D0120001/15-3", "citation": "消防法第15條之3第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 112, "children": []}
{"node_id": "D0120001/15-3/5", "pcode": "D0120001", "article": "15-3", "level": "paragraph", "path": [5], "text": "第一項所定型式認可、個別認可、型式認可證書、第二項所定合格標示之核發、第三項所定型式認可證書核（換）發、變更、合格標示停止核發、撤銷、廢止、延展，得委託中央主管機關登錄之專業機構辦理之。", "parent_id": "D0120001/15-3", "citation": "消防法第15條之3第5項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 113, "children": []}
{"node_id": "D0120001/15-3/6", "pcode": "D0120001", "article": "15-3", "level": "paragraph", "path": [6], "text": "前項所定專業機構辦理型式認可、個別認可、合格標示之核發、型式認可證書核（換）發、變更、延展所需費用，由申請人負擔，其收費項目及費額，由該機構報請中央主管機關核定。", "parent_id": "D0120001/15-3", "citation": "消防法第15條之3第6項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 114, "children": []}
{"node_id": "D0120001/15-3/7", "pcode": "D0120001", "article": "15-3", "level": "paragraph", "path": [7], "text": "第五項所定專業機構，其申請登錄之資格、儀器設備與人員、程序、應備文件、登錄證書之有效期間、核（換）發、撤銷、廢止、變更、延展、資料之建置、保存與申報、停止執行業務及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/15-3", "citation": "消防法第15條之3第7項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 115, "children": []}
{"node_id": "D0120001/15-4", "pcode": "D0120001", "article": "15-4", "level": "article", "path": [], "text": "容器應定期檢驗，零售業者應於檢驗期限屆滿前，將容器送經中央主管機關登錄之容器檢驗機構實施檢驗，經檢驗合格並附加合格標示後，始得繼續使用，使用年限屆滿應汰換之；其容器定期檢驗期限、項目、方式、結果判定、合格標示應載事項與附加方式、不合格容器之銷毀、容器閥之銷毀及其他相關事項之標準，由中央主管機關公告之。\n前項所定容器檢驗機構辦理容器檢驗所需費用，由零售業者負擔，其收費項目及費額，由該機構報請中央主管機關核定。\n第一項所定容器檢驗機構，其申請登錄之資格、儀器設備與人員、程序、應備文件、登錄證書之有效期間、核（換）發、撤銷、廢止、變更、延展、資料之建置、保存與申報、合格標示之停止核發、停止執行業務及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": null, "citation": "消防法第15條之4", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 116, "children": ["D0120001/15-4/1", "D0120001/15-4/2", "D0120001/15-4/3"]}
{"node_id": "D0120001/15-4/1", "pcode": "D0120001", "article": "15-4", "level": "paragraph", "path": [1], "text": "容器應定期檢驗，零售業者應於檢驗期限屆滿前，將容器送經中央主管機關登錄之容器檢驗機構實施檢驗，經檢驗合格並附加合格標示後，始得繼續使用，使用年限屆滿應汰換之；其容器定期檢驗期限、項目、方式、結果判定、合格標示應載事項與附加方式、不合格容器之銷毀、容器閥之銷毀及其他相關事項之標準，由中央主管機關公告之。", "parent_id": "D0120001/15-4", "citation": "消防法第15條之4第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 117, "children": []}
{"node_id": "D0120001/15-4/2", "pcode": "D0120001", "article": "15-4", "level": "paragraph", "path": [2], "text": "前項所定容器檢驗機構辦理容器檢驗所需費用，由零售業者負擔，其收費項目及費額，由該機構報請中央主管機關核定。", "parent_id": "D0120001/15-4", "citation": "消防法第15條之4第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 118, "children": []}
{"node_id": "D0120001/15-4/3", "pcode": "D0120001", "article": "15-4", "level": "paragraph", "path": [3], "text": "第一項所定容器檢驗機構，其申請登錄之資格、儀器設備與人員、程序、應備文件、登錄證書之有效期間、核（換）發、撤銷、廢止、變更、延展、資料之建置、保存與申報、合格標示之停止核發、停止執行業務及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/15-4", "citation": "消防法第15條之4第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 119, "children": []}
{"node_id": "D0120001/15-5", "pcode": "D0120001", "article": "15-5", "level": "article", "path": [], "text": "第十五條第一項所定公共危險物品及可燃性高壓氣體製造、儲存或處理場所之起造人應將該場所之位置、構造及設備圖說，送請場所所在地主管機關審查完成後，始得向主管建築機關申報開工。\n前項所定場所依建築法規定申請使用執照時，主管建築機關應會同前項辦理審查之主管機關檢查其位置、構造及設備合格後，始得發給使用執照。\n儲存液體公共危險物品之儲槽起造人依前項規定申請使用執照前，應經中央主管機關許可之專業機構完成檢查，並出具合格證明文件。\n前項儲槽達中央主管機關公告一定規模者，其管理權人於開始使用後，應委託前項之專業機構實施定期檢查，作成紀錄，並至少保存五年；公告生效前已設置之儲槽，應自公告生效之日起五年內完成初次定期檢查。主管機關得派員查核。\n前二項儲存液體公共危險物品之儲槽檢查項目、方式、合格基準、定期檢查頻率及其他應遵行事項之辦法，由中央主管機關定之。\n第三項所定專業機構，其申請許可之資格、程序、應備文件、審核方式、設備器具、許可證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、資料之建置、保存與申報及其他應遵行事項之辦法，由中央主管機關定之。\n第四項達一定規模應實施定期檢查之儲存液體公共危險物品之儲槽，中央目的事業主管機關另有定期檢查規定者，依其規定辦理。", "parent_id": null, "citation": "消防法第15條之5", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 120, "children": ["D0120001/15-5/1", "D0120001/15-5/2", "D0120001/15-5/3", "D0120001/15-5/4", "D0120001/15-5/5", "D0120001/15-5/6", "D0120001/15-5/7"]}
{"node_id": "D0120001/15-5/1", "pcode": "D0120001", "article": "15-5", "level": "paragraph", "path": [1], "text": "第十五條第一項所定公共危險物品及可燃性高壓氣體製造、儲存或處理場所之起造人應將該場所之位置、構造及設備圖說，送請場所所在地主管機關審查完成後，始得向主管建築機關申報開工。", "parent_id": "D0120001/15-5", "citation": "消防法第15條之5第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 121, "children": []}
{"node_id": "D0120001/15-5/2", "pcode": "D0120001", "article": "15-5", "level": "paragraph", "path": [2], "text": "前項所定場所依建築法規定申請使用執照時，主管建築機關應會同前項辦理審查之主管機關檢查其位置、構造及設備合格後，始得發給使用執照。", "parent_id": "D0120001/15-5", "citation": "消防法第15條之5第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 122, "children": []}
{"node_id": "D0120001/15-5/3", "pcode": "D0120001", "article": "15-5", "level": "paragraph", "path": [3], "text": "儲存液體公共危險物品之儲槽起造人依前項規定申請使用執照前，應經中央主管機關許可之專業機構完成檢查，並出具合格證明文件。", "parent_id": "D0120001/15-5", "citation": "消防法第15條之5第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 123, "children": []}
{"node_id": "D0120001/15-5/4", "pcode": "D0120001", "article": "15-5", "level": "paragraph", "path": [4], "text": "前項儲槽達中央主管機關公告一定規模者，其管理權人於開始使用後，應委託前項之專業機構實施定期檢查，作成紀錄，並至少保存五年；公告生效前已設置之儲槽，應自公告生效之日起五年內完成初次定期檢查。主管機關得派員查核。", "parent_id": "D0120001/15-5", "citation": "消防法第15條之5第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 124, "children": []}
{"node_id": "D0120001/15-5/5", "pcode": "D0120001", "article": "15-5", "level": "paragraph", "path": [5], "text": "前二項儲存液體公共危險物品之儲槽檢查項目、方式、合格基準、定期檢查頻率及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/15-5", "citation": "消防法第15條之5第5項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 125, "children": []}
{"node_id": "D0120001/15-5/6", "pcode": "D0120001", "article": "15-5", "level": "paragraph", "path": [6], "text": "第三項所定專業機構，其申請許可之資格、程序、應備文件、審核方式、設備器具、許可證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、資料之建置、保存與申報及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/15-5", "citation": "消防法第15條之5第6項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 126, "children": []}
{"node_id": "D0120001/15-5/7", "pcode": "D0120001", "article": "15-5", "level": "paragraph", "path": [7], "text": "第四項達一定規模應實施定期檢查之儲存液體公共危險物品之儲槽，中央目的事業主管機關另有定期檢查規定者，依其規定辦理。", "parent_id": "D0120001/15-5", "citation": "消防法第15條之5第7項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 127, "children": []}
{"node_id": "D0120001/15-6", "pcode": "D0120001", "article": "15-6", "level": "article", "path": [], "text": "製造、儲存及處理公共危險物品合計達管制量三十倍以上場所之管理權人，應遴用保安監督人及保安檢查員辦理下列事項：\n一、責由保安監督人訂定消防防災計畫後，由管理權人報請場所所在地主管機關備查，並依該計畫執行有關危險物品管理必要之業務。\n二、責由保安檢查員執行構造、設備之維護及自主檢查等事項。\n保安監督人應為前項場所之管理或監督層次人員，其與保安檢查員應經中央主管機關登錄之專業機構施予一定時數之訓練，領有合格證書，始得充任；任職期間，並應定期接受複訓。\n前項所定專業機構，其申請登錄之資格、程序、應備文件、審核方式、登錄證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、資料之建置、保存與申報、施予保安監督人與保安檢查員訓練之項目、一定時數及其他應遵行事項之辦法，由中央主管機關定之。\n第一項之管理權人應於保安監督人及保安檢查員遴用之次日起十五日內，報請第一項場所所在地主管機關備查；異動時，亦同。\n依第十三條規定遴用之防火管理人具備第二項所定保安監督人資格者，得兼任第一項規定之保安監督人。\n依第十三條第一項規定訂定之消防防護計畫已納入消防防災計畫內容者，管理權人得免依第一項規定責由保安監督人訂定消防防災計畫。", "parent_id": null, "citation": "消防法第15條之6", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 128, "children": ["D0120001/15-6/1", "D0120001/15-6/2", "D0120001/15-6/3", "D0120001/15-6/4", "D0120001/15-6/5", "D0120001/15-6/6"]}
{"node_id": "D0120001/15-6/1", "pcode": "D0120001", "article": "15-6", "level": "paragraph", "path": [1], "text": "製造、儲存及處理公共危險物品合計達管制量三十倍以上場所之管理權人，應遴用保安監督人及保安檢查員辦理下列事項：", "parent_id": "D0120001/15-6", "citation": "消防法第15條之6第1項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 129, "children": ["D0120001/15-6/1/1", "D0120001/15-6/1/2"]}
{"node_id": "D0120001/15-6/1/1", "pcode": "D0120001", "article": "15-6", "level": "item", "path": [1, 1], "text": "一、責由保安監督人訂定消防防災計畫後，由管理權人報請場所所在地主管機關備查，並依該計畫執行有關危險物品管理必要之業務。", "parent_id": "D0120001/15-6/1", "citation": "消防法第15條之6第1項第1款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 130, "children": []}
{"node_id": "D0120001/15-6/1/2", "pcode": "D0120001", "article": "15-6", "level": "item", "path": [1, 2], "text": "二、責由保安檢查員執行構造、設備之維護及自主檢查等事項。", "parent_id": "D0120001/15-6/1", "citation": "消防法第15條之6第1項第2款", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 131, "children": []}
{"node_id": "D0120001/15-6/2", "pcode": "D0120001", "article": "15-6", "level": "paragraph", "path": [2], "text": "保安監督人應為前項場所之管理或監督層次人員，其與保安檢查員應經中央主管機關登錄之專業機構施予一定時數之訓練，領有合格證書，始得充任；任職期間，並應定期接受複訓。", "parent_id": "D0120001/15-6", "citation": "消防法第15條之6第2項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 132, "children": []}
{"node_id": "D0120001/15-6/3", "pcode": "D0120001", "article": "15-6", "level": "paragraph", "path": [3], "text": "前項所定專業機構，其申請登錄之資格、程序、應備文件、審核方式、登錄證書核（換）發、有效期間、變更、廢止、延展、執行業務之規範、資料之建置、保存與申報、施予保安監督人與保安檢查員訓練之項目、一定時數及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/15-6", "citation": "消防法第15條之6第3項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 133, "children": []}
{"node_id": "D0120001/15-6/4", "pcode": "D0120001", "article": "15-6", "level": "paragraph", "path": [4], "text": "第一項之管理權人應於保安監督人及保安檢查員遴用之次日起十五日內，報請第一項場所所在地主管機關備查；異動時，亦同。", "parent_id": "D0120001/15-6", "citation": "消防法第15條之6第4項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 134, "children": []}
{"node_id": "D0120001/15-6/5", "pcode": "D0120001", "article": "15-6", "level": "paragraph", "path": [5], "text": "依第十三條規定遴用之防火管理人具備第二項所定保安監督人資格者，得兼任第一項規定之保安監督人。", "parent_id": "D0120001/15-6", "citation": "消防法第15條之6第5項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 135, "children": []}
{"node_id": "D0120001/15-6/6", "pcode": "D0120001", "article": "15-6", "level": "paragraph", "path": [6], "text": "依第十三條第一項規定訂定之消防防護計畫已納入消防防災計畫內容者，管理權人得免依第一項規定責由保安監督人訂定消防防災計畫。", "parent_id": "D0120001/15-6", "citation": "消防法第15條之6第6項", "chapter": "第二章 火災預防", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 136, "children": []}
{"node_id": "D0120001/16", "pcode": "D0120001", "article": "16", "level": "article", "path": [], "text": "各級消防機關應設救災救護指揮中心，以統籌指揮、調度、管制及聯繫救災、救護相關事宜。", "parent_id": null, "citation": "消防法第16條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 137, "children": ["D0120001/16/1"]}
{"node_id": "D0120001/16/1", "pcode": "D0120001", "article": "16", "level": "paragraph", "path": [1], "text": "各級消防機關應設救災救護指揮中心，以統籌指揮、調度、管制及聯繫救災、救護相關事宜。", "parent_id": "D0120001/16", "citation": "消防法第16條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 138, "children": []}
{"node_id": "D0120001/17", "pcode": "D0120001", "article": "17", "level": "article", "path": [], "text": "直轄市、縣（市）政府，為消防需要，應會同自來水事業機構選定適當地點，設置消防栓，所需費用由直轄市、縣（市）政府、鄉（鎮、市）公所酌予補助：其保養、維護由自來水事業機構負責。", "parent_id": null, "citation": "消防法第17條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 139, "children": ["D0120001/17/1"]}
{"node_id": "D0120001/17/1", "pcode": "D0120001", "article": "17", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）政府，為消防需要，應會同自來水事業機構選定適當地點，設置消防栓，所需費用由直轄市、縣（市）政府、鄉（鎮、市）公所酌予補助：其保養、維護由自來水事業機構負責。", "parent_id": "D0120001/17", "citation": "消防法第17條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 140, "children": []}
{"node_id": "D0120001/18", "pcode": "D0120001", "article": "18", "level": "article", "path": [], "text": "電信事業應視消防需要，設置主管機關報案電話設施。\n任何人不得無故撥打主管機關報案電話，或謊報火警、災害、人命救助、緊急救護情事。\n主管機關為執行火警、災害搶救、人命救助或緊急救護任務，得向電信事業查詢或調取待救者通信紀錄及其個人相關資訊，電信事業不得拒絕。\n主管機關及電信事業經辦前項資訊相關作業之人員，對於作業之過程及所知悉資料之內容，應予保密，非有正當理由，不得洩漏。", "parent_id": null, "citation": "消防法第18條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 141, "children": ["D0120001/18/1", "D0120001/18/2", "D0120001/18/3", "D0120001/18/4"]}
{"node_id": "D0120001/18/1", "pcode": "D0120001", "article": "18", "level": "paragraph", "path": [1], "text": "電信事業應視消防需要，設置主管機關報案電話設施。", "parent_id": "D0120001/18", "citation": "消防法第18條第1項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 142, "children": []}
{"node_id": "D0120001/18/2", "pcode": "D0120001", "article": "18", "level": "paragraph", "path": [2], "text": "任何人不得無故撥打主管機關報案電話，或謊報火警、災害、人命救助、緊急救護情事。", "parent_id": "D0120001/18", "citation": "消防法第18條第2項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 143, "children": []}
{"node_id": "D0120001/18/3", "pcode": "D0120001", "article": "18", "level": "paragraph", "path": [3], "text": "主管機關為執行火警、災害搶救、人命救助或緊急救護任務，得向電信事業查詢或調取待救者通信紀錄及其個人相關資訊，電信事業不得拒絕。", "parent_id": "D0120001/18", "citation": "消防法第18條第3項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 144, "children": []}
{"node_id": "D0120001/18/4", "pcode": "D0120001", "article": "18", "level": "paragraph", "path": [4], "text": "主管機關及電信事業經辦前項資訊相關作業之人員，對於作業之過程及所知悉資料之內容，應予保密，非有正當理由，不得洩漏。", "parent_id": "D0120001/18", "citation": "消防法第18條第4項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 145, "children": []}
{"node_id": "D0120001/19", "pcode": "D0120001", "article": "19", "level": "article", "path": [], "text": "消防人員因緊急救護、搶救火災，對人民之土地、建築物、車輛及其他物品，非進入、使用、損壞或限制其使用，不能達緊急救護及搶救之目的時，得進入、使用、損壞或限制其使用。\n人民因前項土地、建築物、車輛或其他物品之使用、損壞或限制使用，致其財產遭受特別犧牲之損失時，得請求補償。但因可歸責於該人民之事由者，不予補償。", "parent_id": null, "citation": "消防法第19條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 146, "children": ["D0120001/19/1", "D0120001/19/2"]}
{"node_id": "D0120001/19/1", "pcode": "D0120001", "article": "19", "level": "paragraph", "path": [1], "text": "消防人員因緊急救護、搶救火災，對人民之土地、建築物、車輛及其他物品，非進入、使用、損壞或限制其使用，不能達緊急救護及搶救之目的時，得進入、使用、損壞或限制其使用。", "parent_id": "D0120001/19", "citation": "消防法第19條第1項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 147, "children": []}
{"node_id": "D0120001/19/2", "pcode": "D0120001", "article": "19", "level": "paragraph", "path": [2], "text": "人民因前項土地、建築物、車輛或其他物品之使用、損壞或限制使用，致其財產遭受特別犧牲之損失時，得請求補償。但因可歸責於該人民之事由者，不予補償。", "parent_id": "D0120001/19", "citation": "消防法第19條第2項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 148, "children": []}
{"node_id": "D0120001/19-1", "pcode": "D0120001", "article": "19-1", "level": "article", "path": [], "text": "下列場所發生火災、爆炸、公共危險物品或可燃性高壓氣體漏逸時，管理權人應立即依中央主管機關訂定並公告之對象、方式及內容完成通報：\n一、石油煉製業、石油化工原料製造業、合成樹脂及塑膠製造業、塑膠製品製造業之廠區。\n二、製造、儲存或處理公共危險物品合計達管制量三千倍以上或其他經主管機關公告之廠區。\n主管機關之人員、車輛及裝備進入前項場所時，該場所之管理權人及現場人員不得規避、妨礙或拒絕。", "parent_id": null, "citation": "消防法第19條之1", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 149, "children": ["D0120001/19-1/1", "D0120001/19-1/2"]}
{"node_id": "D0120001/19-1/1", "pcode": "D0120001", "article": "19-1", "level": "paragraph", "path": [1], "text": "下列場所發生火災、爆炸、公共危險物品或可燃性高壓氣體漏逸時，管理權人應立即依中央主管機關訂定並公告之對象、方式及內容完成通報：", "parent_id": "D0120001/19-1", "citation": "消防法第19條之1第1項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 150, "children": ["D0120001/19-1/1/1", "D0120001/19-1/1/2"]}
{"node_id": "D0120001/19-1/1/1", "pcode": "D0120001", "article": "19-1", "level": "item", "path": [1, 1], "text": "一、石油煉製業、石油化工原料製造業、合成樹脂及塑膠製造業、塑膠製品製造業之廠區。", "parent_id": "D0120001/19-1/1", "citation": "消防法第19條之1第1項第1款", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 151, "children": []}
{"node_id": "D0120001/19-1/1/2", "pcode": "D0120001", "article": "19-1", "level": "item", "path": [1, 2], "text": "二、製造、儲存或處理公共危險物品合計達管制量三千倍以上或其他經主管機關公告之廠區。", "parent_id": "D0120001/19-1/1", "citation": "消防法第19條之1第1項第2款", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 152, "children": []}
{"node_id": "D0120001/19-1/2", "pcode": "D0120001", "article": "19-1", "level": "paragraph", "path": [2], "text": "主管機關之人員、車輛及裝備進入前項場所時，該場所之管理權人及現場人員不得規避、妨礙或拒絕。", "parent_id": "D0120001/19-1", "citation": "消防法第19條之1第2項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 153, "children": []}
{"node_id": "D0120001/20", "pcode": "D0120001", "article": "20", "level": "article", "path": [], "text": "消防指揮人員，對火災處所周邊，得劃定警戒區，限制人車進入，並得疏散或強制疏散區內人車。", "parent_id": null, "citation": "消防法第20條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 154, "children": ["D0120001/20/1"]}
{"node_id": "D0120001/20/1", "pcode": "D0120001", "article": "20", "level": "paragraph", "path": [1], "text": "消防指揮人員，對火災處所周邊，得劃定警戒區，限制人車進入，並得疏散或強制疏散區內人車。", "parent_id": "D0120001/20", "citation": "消防法第20條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 155, "children": []}
{"node_id": "D0120001/20-1", "pcode": "D0120001", "article": "20-1", "level": "article", "path": [], "text": "現場各級搶救人員應於救災安全之前提下，衡酌搶救目的與救災風險後，採取適當之搶救作為；如現場無人命危害之虞，得不執行危險性救災行動。\n前項所稱危險性救災行動認定標準，由中央主管機關另定之。", "parent_id": null, "citation": "消防法第20條之1", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 156, "children": ["D0120001/20-1/1", "D0120001/20-1/2"]}
{"node_id": "D0120001/20-1/1", "pcode": "D0120001", "article": "20-1", "level": "paragraph", "path": [1], "text": "現場各級搶救人員應於救災安全之前提下，衡酌搶救目的與救災風險後，採取適當之搶救作為；如現場無人命危害之虞，得不執行危險性救災行動。", "parent_id": "D0120001/20-1", "citation": "消防法第20條之1第1項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 157, "children": []}
{"node_id": "D0120001/20-1/2", "pcode": "D0120001", "article": "20-1", "level": "paragraph", "path": [2], "text": "前項所稱危險性救災行動認定標準，由中央主管機關另定之。", "parent_id": "D0120001/20-1", "citation": "消防法第20條之1第2項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 158, "children": []}
{"node_id": "D0120001/21", "pcode": "D0120001", "article": "21", "level": "article", "path": [], "text": "消防指揮人員，為搶救火災，得使用附近各種水源，並通知自來水事業機構，集中供水。", "parent_id": null, "citation": "消防法第21條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 159, "children": ["D0120001/21/1"]}
{"node_id": "D0120001/21/1", "pcode": "D0120001", "article": "21", "level": "paragraph", "path": [1], "text": "消防指揮人員，為搶救火災，得使用附近各種水源，並通知自來水事業機構，集中供水。", "parent_id": "D0120001/21", "citation": "消防法第21條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 160, "children": []}
{"node_id": "D0120001/21-1", "pcode": "D0120001", "article": "21-1", "level": "article", "path": [], "text": "消防指揮人員搶救工廠、儲存化學品之倉庫或儲存場所及一定規模以上之實驗室或倉庫火災時，其管理權人應依下列規定辦理：\n一、提供場所平面配置圖及搶救必要資訊。\n二、提供該場所化學品之種類、數量、位置平面配置圖及搶救必要資訊。\n三、前二款之必要資訊，應依中央各主管機關之規定更新上傳至指定之網路平臺。\n四、立即指派專人至現場並協助救災。\n前項一定規模以上之實驗室或倉庫，由中央主管機關會商目的事業主管機關公告之。", "parent_id": null, "citation": "消防法第21條之1", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 161, "children": ["D0120001/21-1/1", "D0120001/21-1/2"]}
{"node_id": "D0120001/21-1/1", "pcode": "D0120001", "article": "21-1", "level": "paragraph", "path": [1], "text": "消防指揮人員搶救工廠、儲存化學品之倉庫或儲存場所及一定規模以上之實驗室或倉庫火災時，其管理權人應依下列規定辦理：", "parent_id": "D0120001/21-1", "citation": "消防法第21條之1第1項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 162, "children": ["D0120001/21-1/1/1", "D0120001/21-1/1/2", "D0120001/21-1/1/3", "D0120001/21-1/1/4"]}
{"node_id": "D0120001/21-1/1/1", "pcode": "D0120001", "article": "21-1", "level": "item", "path": [1, 1], "text": "一、提供場所平面配置圖及搶救必要資訊。", "parent_id": "D0120001/21-1/1", "citation": "消防法第21條之1第1項第1款", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 163, "children": []}
{"node_id": "D0120001/21-1/1/2", "pcode": "D0120001", "article": "21-1", "level": "item", "path": [1, 2], "text": "二、提供該場所化學品之種類、數量、位置平面配置圖及搶救必要資訊。", "parent_id": "D0120001/21-1/1", "citation": "消防法第21條之1第1項第2款", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 164, "children": []}
{"node_id": "D0120001/21-1/1/3", "pcode": "D0120001", "article": "21-1", "level": "item", "path": [1, 3], "text": "三、前二款之必要資訊，應依中央各主管機關之規定更新上傳至指定之網路平臺。", "parent_id": "D0120001/21-1/1", "citation": "消防法第21條之1第1項第3款", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 165, "children": []}
{"node_id": "D0120001/21-1/1/4", "pcode": "D0120001", "article": "21-1", "level": "item", "path": [1, 4], "text": "四、立即指派專人至現場並協助救災。", "parent_id": "D0120001/21-1/1", "citation": "消防法第21條之1第1項第4款", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 166, "children": []}
{"node_id": "D0120001/21-1/2", "pcode": "D0120001", "article": "21-1", "level": "paragraph", "path": [2], "text": "前項一定規模以上之實驗室或倉庫，由中央主管機關會商目的事業主管機關公告之。", "parent_id": "D0120001/21-1", "citation": "消防法第21條之1第2項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 167, "children": []}
{"node_id": "D0120001/21-2", "pcode": "D0120001", "article": "21-2", "level": "article", "path": [], "text": "工廠、儲存化學品之倉庫及儲存場所之管理權人對於具有危害性之化學品，應於該場所明顯位置，設置危害風險標示板；危害風險有變動時，並應即時更新。\n前項具有危害性之化學品範圍、項目與危害風險標示板之等級、內容、顏色、大小及設置位置，由中央主管機關公告之。", "parent_id": null, "citation": "消防法第21條之2", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 168, "children": ["D0120001/21-2/1", "D0120001/21-2/2"]}
{"node_id": "D0120001/21-2/1", "pcode": "D0120001", "article": "21-2", "level": "paragraph", "path": [1], "text": "工廠、儲存化學品之倉庫及儲存場所之管理權人對於具有危害性之化學品，應於該場所明顯位置，設置危害風險標示板；危害風險有變動時，並應即時更新。", "parent_id": "D0120001/21-2", "citation": "消防法第21條之2第1項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 169, "children": []}
{"node_id": "D0120001/21-2/2", "pcode": "D0120001", "article": "21-2", "level": "paragraph", "path": [2], "text": "前項具有危害性之化學品範圍、項目與危害風險標示板之等級、內容、顏色、大小及設置位置，由中央主管機關公告之。", "parent_id": "D0120001/21-2", "citation": "消防法第21條之2第2項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 170, "children": []}
{"node_id": "D0120001/22", "pcode": "D0120001", "article": "22", "level": "article", "path": [], "text": "消防指揮人員，為防止火災蔓延、擴大，認有截斷電源、瓦斯必要時，得通知各該管事業機構執行之。", "parent_id": null, "citation": "消防法第22條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 171, "children": ["D0120001/22/1"]}
{"node_id": "D0120001/22/1", "pcode": "D0120001", "article": "22", "level": "paragraph", "path": [1], "text": "消防指揮人員，為防止火災蔓延、擴大，認有截斷電源、瓦斯必要時，得通知各該管事業機構執行之。", "parent_id": "D0120001/22", "citation": "消防法第22條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 172, "children": []}
{"node_id": "D0120001/23", "pcode": "D0120001", "article": "23", "level": "article", "path": [], "text": "直轄市、縣（市）消防機關，發現或獲知公共危險物品、高壓氣體等顯有發生火災、爆炸之虞時，得劃定警戒區，限制人車進入，強制疏散，並得限制或禁止該區使用火源。", "parent_id": null, "citation": "消防法第23條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 173, "children": ["D0120001/23/1"]}
{"node_id": "D0120001/23/1", "pcode": "D0120001", "article": "23", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）消防機關，發現或獲知公共危險物品、高壓氣體等顯有發生火災、爆炸之虞時，得劃定警戒區，限制人車進入，強制疏散，並得限制或禁止該區使用火源。", "parent_id": "D0120001/23", "citation": "消防法第23條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 174, "children": []}
{"node_id": "D0120001/24", "pcode": "D0120001", "article": "24", "level": "article", "path": [], "text": "直轄市、縣（市）消防機關應依實際需要普遍設置救護隊；救護隊應配置救護車輛及救護人員，負責緊急救護業務。\n前項救護車輛、裝備、人力配置標準及緊急救護辦法，由中央主管機關會同中央目的事業主管機關定之。", "parent_id": null, "citation": "消防法第24條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 175, "children": ["D0120001/24/1", "D0120001/24/2"]}
{"node_id": "D0120001/24/1", "pcode": "D0120001", "article": "24", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）消防機關應依實際需要普遍設置救護隊；救護隊應配置救護車輛及救護人員，負責緊急救護業務。", "parent_id": "D0120001/24", "citation": "消防法第24條第1項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 176, "children": []}
{"node_id": "D0120001/24/2", "pcode": "D0120001", "article": "24", "level": "paragraph", "path": [2], "text": "前項救護車輛、裝備、人力配置標準及緊急救護辦法，由中央主管機關會同中央目的事業主管機關定之。", "parent_id": "D0120001/24", "citation": "消防法第24條第2項", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 177, "children": []}
{"node_id": "D0120001/25", "pcode": "D0120001", "article": "25", "level": "article", "path": [], "text": "直轄市、縣（市）消防機關，遇有天然災害、空難、礦災、森林火災、車禍及其他重大災害發生時，應即配合搶救與緊急救護。", "parent_id": null, "citation": "消防法第25條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 178, "children": ["D0120001/25/1"]}
{"node_id": "D0120001/25/1", "pcode": "D0120001", "article": "25", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）消防機關，遇有天然災害、空難、礦災、森林火災、車禍及其他重大災害發生時，應即配合搶救與緊急救護。", "parent_id": "D0120001/25", "citation": "消防法第25條", "chapter": "第三章 災害搶救", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 179, "children": []}
{"node_id": "D0120001/25-1", "pcode": "D0120001", "article": "25-1", "level": "article", "path": [], "text": "中央主管機關為預防消防人員基於其身分與職務活動所可能引起之生命、身體及健康危害，應遴聘消防機關代表、公務人員協會代表及學者專家，組成消防人員職務安全衛生諮詢會（以下簡稱諮詢會）。\n諮詢會委員任一性別比例不得少於三分之一。\n諮詢會應就消防人員之職務安全衛生政策、安全衛生管理系統、安全衛生防護設備及措施等事項提供建議。\n諮詢會之組成、任務、委員之資格條件、遴聘方式及其他相關事項之辦法，由中央主管機關定之。", "parent_id": null, "citation": "消防法第25條之1", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 180, "children": ["D0120001/25-1/1", "D0120001/25-1/2", "D0120001/25-1/3", "D0120001/25-1/4"]}
{"node_id": "D0120001/25-1/1", "pcode": "D0120001", "article": "25-1", "level": "paragraph", "path": [1], "text": "中央主管機關為預防消防人員基於其身分與職務活動所可能引起之生命、身體及健康危害，應遴聘消防機關代表、公務人員協會代表及學者專家，組成消防人員職務安全衛生諮詢會（以下簡稱諮詢會）。", "parent_id": "D0120001/25-1", "citation": "消防法第25條之1第1項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 181, "children": []}
{"node_id": "D0120001/25-1/2", "pcode": "D0120001", "article": "25-1", "level": "paragraph", "path": [2], "text": "諮詢會委員任一性別比例不得少於三分之一。", "parent_id": "D0120001/25-1", "citation": "消防法第25條之1第2項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 182, "children": []}
{"node_id": "D0120001/25-1/3", "pcode": "D0120001", "article": "25-1", "level": "paragraph", "path": [3], "text": "諮詢會應就消防人員之職務安全衛生政策、安全衛生管理系統、安全衛生防護設備及措施等事項提供建議。", "parent_id": "D0120001/25-1", "citation": "消防法第25條之1第3項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 183, "children": []}
{"node_id": "D0120001/25-1/4", "pcode": "D0120001", "article": "25-1", "level": "paragraph", "path": [4], "text": "諮詢會之組成、任務、委員之資格條件、遴聘方式及其他相關事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/25-1", "citation": "消防法第25條之1第4項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 184, "children": []}
{"node_id": "D0120001/25-2", "pcode": "D0120001", "article": "25-2", "level": "article", "path": [], "text": "各級消防機關應設安全衛生專責單位及置專責人員。但預算員額數未滿二百人者，得僅置安全衛生專責人員。\n各級消防機關應執行下列事項：\n一、建置消防人員安全衛生管理系統。\n二、提供所屬消防人員執行職務必要之安全衛生防護設備及措施。\n各級消防機關應將前項各款事項公告周知所屬消防人員。", "parent_id": null, "citation": "消防法第25條之2", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 185, "children": ["D0120001/25-2/1", "D0120001/25-2/2", "D0120001/25-2/3"]}
{"node_id": "D0120001/25-2/1", "pcode": "D0120001", "article": "25-2", "level": "paragraph", "path": [1], "text": "各級消防機關應設安全衛生專責單位及置專責人員。但預算員額數未滿二百人者，得僅置安全衛生專責人員。", "parent_id": "D0120001/25-2", "citation": "消防法第25條之2第1項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 186, "children": []}
{"node_id": "D0120001/25-2/2", "pcode": "D0120001", "article": "25-2", "level": "paragraph", "path": [2], "text": "各級消防機關應執行下列事項：", "parent_id": "D0120001/25-2", "citation": "消防法第25條之2第2項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 187, "children": ["D0120001/25-2/2/1", "D0120001/25-2/2/2"]}
{"node_id": "D0120001/25-2/2/1", "pcode": "D0120001", "article": "25-2", "level": "item", "path": [2, 1], "text": "一、建置消防人員安全衛生管理系統。", "parent_id": "D0120001/25-2/2", "citation": "消防法第25條之2第2項第1款", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 188, "children": []}
{"node_id": "D0120001/25-2/2/2", "pcode": "D0120001", "article": "25-2", "level": "item", "path": [2, 2], "text": "二、提供所屬消防人員執行職務必要之安全衛生防護設備及措施。", "parent_id": "D0120001/25-2/2", "citation": "消防法第25條之2第2項第2款", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 189, "children": []}
{"node_id": "D0120001/25-2/3", "pcode": "D0120001", "article": "25-2", "level": "paragraph", "path": [3], "text": "各級消防機關應將前項各款事項公告周知所屬消防人員。", "parent_id": "D0120001/25-2", "citation": "消防法第25條之2第3項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 190, "children": []}
{"node_id": "D0120001/25-3", "pcode": "D0120001", "article": "25-3", "level": "article", "path": [], "text": "各級消防機關依公務人員保障法第十九條相關規定組成安全及衛生防護小組之成員，任一性別比例不得低於三分之一，其消防基層人員比例不得低於五分之一。", "parent_id": null, "citation": "消防法第25條之3", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 191, "children": ["D0120001/25-3/1"]}
{"node_id": "D0120001/25-3/1", "pcode": "D0120001", "article": "25-3", "level": "paragraph", "path": [1], "text": "各級消防機關依公務人員保障法第十九條相關規定組成安全及衛生防護小組之成員，任一性別比例不得低於三分之一，其消防基層人員比例不得低於五分之一。", "parent_id": "D0120001/25-3", "citation": "消防法第25條之3", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 192, "children": []}
{"node_id": "D0120001/25-4", "pcode": "D0120001", "article": "25-4", "level": "article", "path": [], "text": "各級消防機關應辦理下列事項，並報請中央主管機關備查：\n一、定期統計及評估消防人員安全衛生管理系統之建置成效。\n二、消防人員因其工作場所、作業活動或其他職業上原因，引發疾病、傷害、失能或死亡之事故，即時通報並作成調查紀錄。", "parent_id": null, "citation": "消防法第25條之4", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 193, "children": ["D0120001/25-4/1"]}
{"node_id": "D0120001/25-4/1", "pcode": "D0120001", "article": "25-4", "level": "paragraph", "path": [1], "text": "各級消防機關應辦理下列事項，並報請中央主管機關備查：", "parent_id": "D0120001/25-4", "citation": "消防法第25條之4", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 194, "children": ["D0120001/25-4/1/1", "D0120001/25-4/1/2"]}
{"node_id": "D0120001/25-4/1/1", "pcode": "D0120001", "article": "25-4", "level": "item", "path": [1, 1], "text": "一、定期統計及評估消防人員安全衛生管理系統之建置成效。", "parent_id": "D0120001/25-4/1", "citation": "消防法第25條之4第1款", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 195, "children": []}
{"node_id": "D0120001/25-4/1/2", "pcode": "D0120001", "article": "25-4", "level": "item", "path": [1, 2], "text": "二、消防人員因其工作場所、作業活動或其他職業上原因，引發疾病、傷害、失能或死亡之事故，即時通報並作成調查紀錄。", "parent_id": "D0120001/25-4/1", "citation": "消防法第25條之4第2款", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 196, "children": []}
{"node_id": "D0120001/25-5", "pcode": "D0120001", "article": "25-5", "level": "article", "path": [], "text": "中央主管機關或其委託之團體、機關（構）及學校，得查核各級消防機關消防人員安全衛生管理系統之建置情形，並由中央主管機關公告查核結果。\n前項查核結果，績效良好者，中央主管機關得予獎勵及公開表揚；執行不力者，得令其改善及提出懲處建議。", "parent_id": null, "citation": "消防法第25條之5", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 197, "children": ["D0120001/25-5/1", "D0120001/25-5/2"]}
{"node_id": "D0120001/25-5/1", "pcode": "D0120001", "article": "25-5", "level": "paragraph", "path": [1], "text": "中央主管機關或其委託之團體、機關（構）及學校，得查核各級消防機關消防人員安全衛生管理系統之建置情形，並由中央主管機關公告查核結果。", "parent_id": "D0120001/25-5", "citation": "消防法第25條之5第1項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 198, "children": []}
{"node_id": "D0120001/25-5/2", "pcode": "D0120001", "article": "25-5", "level": "paragraph", "path": [2], "text": "前項查核結果，績效良好者，中央主管機關得予獎勵及公開表揚；執行不力者，得令其改善及提出懲處建議。", "parent_id": "D0120001/25-5", "citation": "消防法第25條之5第2項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 199, "children": []}
{"node_id": "D0120001/25-6", "pcode": "D0120001", "article": "25-6", "level": "article", "path": [], "text": "各級消防機關對於所屬消防人員得定期實施特定項目之健康檢查，必要時，並得實施臨時健康檢查；其檢查之項目及方式，由中央主管機關會商衛生、環保等相關機關定之。\n消防人員有接受前項健康檢查之義務。\n第一項健康檢查應由中央衛生主管機關評鑑合格之區域醫院或醫學中心為之；健康檢查紀錄應由各級消防機關予以保存，並負擔健康檢查費用；實施臨時健康檢查時，各級消防機關應提供救災作業經歷資料予醫院。\n各級消防機關對於所屬消防人員健康檢查之結果，應通報中央主管機關備查，以作為與其職務相關疾病預防之必要應用。", "parent_id": null, "citation": "消防法第25條之6", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 200, "children": ["D0120001/25-6/1", "D0120001/25-6/2", "D0120001/25-6/3", "D0120001/25-6/4"]}
{"node_id": "D0120001/25-6/1", "pcode": "D0120001", "article": "25-6", "level": "paragraph", "path": [1], "text": "各級消防機關對於所屬消防人員得定期實施特定項目之健康檢查，必要時，並得實施臨時健康檢查；其檢查之項目及方式，由中央主管機關會商衛生、環保等相關機關定之。", "parent_id": "D0120001/25-6", "citation": "消防法第25條之6第1項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 201, "children": []}
{"node_id": "D0120001/25-6/2", "pcode": "D0120001", "article": "25-6", "level": "paragraph", "path": [2], "text": "消防人員有接受前項健康檢查之義務。", "parent_id": "D0120001/25-6", "citation": "消防法第25條之6第2項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 202, "children": []}
{"node_id": "D0120001/25-6/3", "pcode": "D0120001", "article": "25-6", "level": "paragraph", "path": [3], "text": "第一項健康檢查應由中央衛生主管機關評鑑合格之區域醫院或醫學中心為之；健康檢查紀錄應由各級消防機關予以保存，並負擔健康檢查費用；實施臨時健康檢查時，各級消防機關應提供救災作業經歷資料予醫院。", "parent_id": "D0120001/25-6", "citation": "消防法第25條之6第3項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 203, "children": []}
{"node_id": "D0120001/25-6/4", "pcode": "D0120001", "article": "25-6", "level": "paragraph", "path": [4], "text": "各級消防機關對於所屬消防人員健康檢查之結果，應通報中央主管機關備查，以作為與其職務相關疾病預防之必要應用。", "parent_id": "D0120001/25-6", "citation": "消防法第25條之6第4項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 204, "children": []}
{"node_id": "D0120001/25-7", "pcode": "D0120001", "article": "25-7", "level": "article", "path": [], "text": "各級消防機關對所屬消防人員應施以執行職務與預防災變所必要之安全衛生教育及訓練；消防人員有接受之義務。\n前項必要之安全衛生教育與訓練事項、訓練單位之資格條件、管理及其他應遵行事項之規則，由中央主管機關定之。", "parent_id": null, "citation": "消防法第25條之7", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 205, "children": ["D0120001/25-7/1", "D0120001/25-7/2"]}
{"node_id": "D0120001/25-7/1", "pcode": "D0120001", "article": "25-7", "level": "paragraph", "path": [1], "text": "各級消防機關對所屬消防人員應施以執行職務與預防災變所必要之安全衛生教育及訓練；消防人員有接受之義務。", "parent_id": "D0120001/25-7", "citation": "消防法第25條之7第1項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 206, "children": []}
{"node_id": "D0120001/25-7/2", "pcode": "D0120001", "article": "25-7", "level": "paragraph", "path": [2], "text": "前項必要之安全衛生教育與訓練事項、訓練單位之資格條件、管理及其他應遵行事項之規則，由中央主管機關定之。", "parent_id": "D0120001/25-7", "citation": "消防法第25條之7第2項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 207, "children": []}
{"node_id": "D0120001/25-8", "pcode": "D0120001", "article": "25-8", "level": "article", "path": [], "text": "各級消防機關應考量消防人員性別、年齡、身心障礙等因素之特殊需要提供適當之環境、安全衛生防護設備及措施。\n各級消防機關對於女性妊娠中或分娩後未滿二年之消防人員，除應提供適當之環境、安全衛生防護設備及措施外，並應依醫師適性評估建議，採取勤務調整或必要之健康保護措施。", "parent_id": null, "citation": "消防法第25條之8", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 208, "children": ["D0120001/25-8/1", "D0120001/25-8/2"]}
{"node_id": "D0120001/25-8/1", "pcode": "D0120001", "article": "25-8", "level": "paragraph", "path": [1], "text": "各級消防機關應考量消防人員性別、年齡、身心障礙等因素之特殊需要提供適當之環境、安全衛生防護設備及措施。", "parent_id": "D0120001/25-8", "citation": "消防法第25條之8第1項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 209, "children": []}
{"node_id": "D0120001/25-8/2", "pcode": "D0120001", "article": "25-8", "level": "paragraph", "path": [2], "text": "各級消防機關對於女性妊娠中或分娩後未滿二年之消防人員，除應提供適當之環境、安全衛生防護設備及措施外，並應依醫師適性評估建議，採取勤務調整或必要之健康保護措施。", "parent_id": "D0120001/25-8", "citation": "消防法第25條之8第2項", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 210, "children": []}
{"node_id": "D0120001/25-9", "pcode": "D0120001", "article": "25-9", "level": "article", "path": [], "text": "各級政府辦理消防人員之安全衛生防護設備、措施及健康檢查所需經費，應優先編列預算支應。", "parent_id": null, "citation": "消防法第25條之9", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 211, "children": ["D0120001/25-9/1"]}
{"node_id": "D0120001/25-9/1", "pcode": "D0120001", "article": "25-9", "level": "paragraph", "path": [1], "text": "各級政府辦理消防人員之安全衛生防護設備、措施及健康檢查所需經費，應優先編列預算支應。", "parent_id": "D0120001/25-9", "citation": "消防法第25條之9", "chapter": "第三章之一 消防人員安全衛生防護", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 212, "children": []}
{"node_id": "D0120001/26", "pcode": "D0120001", "article": "26", "level": "article", "path": [], "text": "直轄市、縣（市）消防機關，為調查、鑑定火災原因，得派員進入有關場所勘查及採取、保存相關證物並向有關人員查詢。\n火災現場在未調查鑑定前，應保持完整，必要時得予封鎖。", "parent_id": null, "citation": "消防法第26條", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 213, "children": ["D0120001/26/1", "D0120001/26/2"]}
{"node_id": "D0120001/26/1", "pcode": "D0120001", "article": "26", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）消防機關，為調查、鑑定火災原因，得派員進入有關場所勘查及採取、保存相關證物並向有關人員查詢。", "parent_id": "D0120001/26", "citation": "消防法第26條第1項", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 214, "children": []}
{"node_id": "D0120001/26/2", "pcode": "D0120001", "article": "26", "level": "paragraph", "path": [2], "text": "火災現場在未調查鑑定前，應保持完整，必要時得予封鎖。", "parent_id": "D0120001/26", "citation": "消防法第26條第2項", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 215, "children": []}
{"node_id": "D0120001/26-1", "pcode": "D0120001", "article": "26-1", "level": "article", "path": [], "text": "火災受害人或利害關係人得向主管機關申請火災證明或火災調查資料。\n申請前項火災證明或火災調查資料之程序、範圍、資格限制、應備文件、審核方式、期間及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": null, "citation": "消防法第26條之1", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 216, "children": ["D0120001/26-1/1", "D0120001/26-1/2"]}
{"node_id": "D0120001/26-1/1", "pcode": "D0120001", "article": "26-1", "level": "paragraph", "path": [1], "text": "火災受害人或利害關係人得向主管機關申請火災證明或火災調查資料。", "parent_id": "D0120001/26-1", "citation": "消防法第26條之1第1項", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 217, "children": []}
{"node_id": "D0120001/26-1/2", "pcode": "D0120001", "article": "26-1", "level": "paragraph", "path": [2], "text": "申請前項火災證明或火災調查資料之程序、範圍、資格限制、應備文件、審核方式、期間及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/26-1", "citation": "消防法第26條之1第2項", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 218, "children": []}
{"node_id": "D0120001/27", "pcode": "D0120001", "article": "27", "level": "article", "path": [], "text": "直轄市、縣（市）政府，得聘請有關單位代表及學者專家，設火災鑑定會，調查、鑑定火災原因；其組織由直轄市、縣（市）政府定之。", "parent_id": null, "citation": "消防法第27條", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 219, "children": ["D0120001/27/1"]}
{"node_id": "D0120001/27/1", "pcode": "D0120001", "article": "27", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）政府，得聘請有關單位代表及學者專家，設火災鑑定會，調查、鑑定火災原因；其組織由直轄市、縣（市）政府定之。", "parent_id": "D0120001/27", "citation": "消防法第27條", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 220, "children": []}
{"node_id": "D0120001/27-1", "pcode": "D0120001", "article": "27-1", "level": "article", "path": [], "text": "各級主管機關為調查消防及義勇消防人員因災害搶救或其他消防勤務致發生死亡或重傷或受傷程度符合公教人員保險失能給付標準之失能等級事故之原因，應聘請相關機關（構）、團體代表、學者專家及基層消防團體代表，組成災害事故調查會（以下簡稱調查會）。\n調查會應製作事故原因調查報告，提出災害搶救改善建議事項及追蹤改善建議事項之執行。\n調查會為執行業務所需，得向有關機關（構）調閱或要求法人、團體、個人提供資料或文件。調閱之資料或文件業經司法機關或監察院先為調取時，應由其敘明理由，並提供複本。如有正當理由無法提出複本者，應提出已被他機關調取之證明。\n第一項調查會，其組成、委員之資格條件、聘請方式、處理程序及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": null, "citation": "消防法第27條之1", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 221, "children": ["D0120001/27-1/1", "D0120001/27-1/2", "D0120001/27-1/3", "D0120001/27-1/4"]}
{"node_id": "D0120001/27-1/1", "pcode": "D0120001", "article": "27-1", "level": "paragraph", "path": [1], "text": "各級主管機關為調查消防及義勇消防人員因災害搶救或其他消防勤務致發生死亡或重傷或受傷程度符合公教人員保險失能給付標準之失能等級事故之原因，應聘請相關機關（構）、團體代表、學者專家及基層消防團體代表，組成災害事故調查會（以下簡稱調查會）。", "parent_id": "D0120001/27-1", "citation": "消防法第27條之1第1項", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 222, "children": []}
{"node_id": "D0120001/27-1/2", "pcode": "D0120001", "article": "27-1", "level": "paragraph", "path": [2], "text": "調查會應製作事故原因調查報告，提出災害搶救改善建議事項及追蹤改善建議事項之執行。", "parent_id": "D0120001/27-1", "citation": "消防法第27條之1第2項", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 223, "children": []}
{"node_id": "D0120001/27-1/3", "pcode": "D0120001", "article": "27-1", "level": "paragraph", "path": [3], "text": "調查會為執行業務所需，得向有關機關（構）調閱或要求法人、團體、個人提供資料或文件。調閱之資料或文件業經司法機關或監察院先為調取時，應由其敘明理由，並提供複本。如有正當理由無法提出複本者，應提出已被他機關調取之證明。", "parent_id": "D0120001/27-1", "citation": "消防法第27條之1第3項", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 224, "children": []}
{"node_id": "D0120001/27-1/4", "pcode": "D0120001", "article": "27-1", "level": "paragraph", "path": [4], "text": "第一項調查會，其組成、委員之資格條件、聘請方式、處理程序及其他應遵行事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/27-1", "citation": "消防法第27條之1第4項", "chapter": "第四章 災害調查與鑑定", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 225, "children": []}
{"node_id": "D0120001/28", "pcode": "D0120001", "article": "28", "level": "article", "path": [], "text": "直轄市、縣（市）政府，得編組義勇消防組織，協助消防、緊急救護工作；其編組、訓練、演習、服勤及其他相關事項之辦法，由中央主管機關定之。\n前項義勇消防組織所需裝備器材之經費，由中央主管機關補助之。\n參加第一項義勇消防組織人員之安全衛生防護事項，得準用第二十五條之二第二項、第二十五條之四、第二十五條之六第一項及第三項規定。", "parent_id": null, "citation": "消防法第28條", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 226, "children": ["D0120001/28/1", "D0120001/28/2", "D0120001/28/3"]}
{"node_id": "D0120001/28/1", "pcode": "D0120001", "article": "28", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）政府，得編組義勇消防組織，協助消防、緊急救護工作；其編組、訓練、演習、服勤及其他相關事項之辦法，由中央主管機關定之。", "parent_id": "D0120001/28", "citation": "消防法第28條第1項", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 227, "children": []}
{"node_id": "D0120001/28/2", "pcode": "D0120001", "article": "28", "level": "paragraph", "path": [2], "text": "前項義勇消防組織所需裝備器材之經費，由中央主管機關補助之。", "parent_id": "D0120001/28", "citation": "消防法第28條第2項", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 228, "children": []}
{"node_id": "D0120001/28/3", "pcode": "D0120001", "article": "28", "level": "paragraph", "path": [3], "text": "參加第一項義勇消防組織人員之安全衛生防護事項，得準用第二十五條之二第二項、第二十五條之四、第二十五條之六第一項及第三項規定。", "parent_id": "D0120001/28", "citation": "消防法第28條第3項", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 229, "children": []}
{"node_id": "D0120001/29", "pcode": "D0120001", "article": "29", "level": "article", "path": [], "text": "依本法參加義勇消防編組之人員接受訓練、演習、服勤時，直轄市、縣（市）政府得依實際需要供給膳宿、交通工具或改發代金。參加服勤期間，得比照國民兵應召集服勤另發給津貼。\n前項人員接受訓練、演習、服勤期間，其所屬機關（構）、學校、團體、公司、廠場應給予公假。", "parent_id": null, "citation": "消防法第29條", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 230, "children": ["D0120001/29/1", "D0120001/29/2"]}
{"node_id": "D0120001/29/1", "pcode": "D0120001", "article": "29", "level": "paragraph", "path": [1], "text": "依本法參加義勇消防編組之人員接受訓練、演習、服勤時，直轄市、縣（市）政府得依實際需要供給膳宿、交通工具或改發代金。參加服勤期間，得比照國民兵應召集服勤另發給津貼。", "parent_id": "D0120001/29", "citation": "消防法第29條第1項", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 231, "children": []}
{"node_id": "D0120001/29/2", "pcode": "D0120001", "article": "29", "level": "paragraph", "path": [2], "text": "前項人員接受訓練、演習、服勤期間，其所屬機關（構）、學校、團體、公司、廠場應給予公假。", "parent_id": "D0120001/29", "citation": "消防法第29條第2項", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 232, "children": []}
{"node_id": "D0120001/30", "pcode": "D0120001", "article": "30", "level": "article", "path": [], "text": "依本法參加編組人員，因接受訓練、演習、服勤致患病、受傷、身心障礙或死亡者，依下列規定辦理：\n一、傷病者：得憑消防機關出具證明，至指定之公立醫院或特約醫院治療。但情況危急者，得先送其他醫療機構急救。\n二、因傷致身心障礙者，依下列規定給與一次身心障礙給付：\n（一）極重度與重度身心障礙者：三十六個基數。\n（二）中度身心障礙者：十八個基數。\n（三）輕度身心障礙者：八個基數。\n三、死亡者：給與一次撫卹金九十個基數。\n四、因傷病或身心障礙死亡者，依前款規定補足一次撫卹金基數。\n前項基數之計算，以公務人員委任第五職等年功俸最高級月支俸額為準。\n第一項身心障礙鑑定作業，依身心障礙者權益保障法辦理。\n第一項所需費用，由消防機關報請直轄市、縣（市）政府核發。", "parent_id": null, "citation": "消防法第30條", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 233, "children": ["D0120001/30/1", "D0120001/30/2", "D0120001/30/3", "D0120001/30/4"]}
{"node_id": "D0120001/30/1", "pcode": "D0120001", "article": "30", "level": "paragraph", "path": [1], "text": "依本法參加編組人員，因接受訓練、演習、服勤致患病、受傷、身心障礙或死亡者，依下列規定辦理：", "parent_id": "D0120001/30", "citation": "消防法第30條第1項", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 234, "children": ["D0120001/30/1/1", "D0120001/30/1/2", "D0120001/30/1/3", "D0120001/30/1/4"]}
{"node_id": "D0120001/30/1/1", "pcode": "D0120001", "article": "30", "level": "item", "path": [1, 1], "text": "一、傷病者：得憑消防機關出具證明，至指定之公立醫院或特約醫院治療。但情況危急者，得先送其他醫療機構急救。", "parent_id": "D0120001/30/1", "citation": "消防法第30條第1項第1款", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 235, "children": []}
{"node_id": "D0120001/30/1/2", "pcode": "D0120001", "article": "30", "level": "item", "path": [1, 2], "text": "二、因傷致身心障礙者，依下列規定給與一次身心障礙給付：", "parent_id": "D0120001/30/1", "citation": "消防法第30條第1項第2款", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 236, "children": ["D0120001/30/1/2/1", "D0120001/30/1/2/2", "D0120001/30/1/2/3"]}
{"node_id": "D0120001/30/1/2/1", "pcode": "D0120001", "article": "30", "level": "subitem", "path": [1, 2, 1], "text": "（一）極重度與重度身心障礙者：三十六個基數。", "parent_id": "D0120001/30/1/2", "citation": "消防法第30條第1項第2款第1目", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 237, "children": []}
{"node_id": "D0120001/30/1/2/2", "pcode": "D0120001", "article": "30", "level": "subitem", "path": [1, 2, 2], "text": "（二）中度身心障礙者：十八個基數。", "parent_id": "D0120001/30/1/2", "citation": "消防法第30條第1項第2款第2目", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 238, "children": []}
{"node_id": "D0120001/30/1/2/3", "pcode": "D0120001", "article": "30", "level": "subitem", "path": [1, 2, 3], "text": "（三）輕度身心障礙者：八個基數。", "parent_id": "D0120001/30/1/2", "citation": "消防法第30條第1項第2款第3目", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 239, "children": []}
{"node_id": "D0120001/30/1/3", "pcode": "D0120001", "article": "30", "level": "item", "path": [1, 3], "text": "三、死亡者：給與一次撫卹金九十個基數。", "parent_id": "D0120001/30/1", "citation": "消防法第30條第1項第3款", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 240, "children": []}
{"node_id": "D0120001/30/1/4", "pcode": "D0120001", "article": "30", "level": "item", "path": [1, 4], "text": "四、因傷病或身心障礙死亡者，依前款規定補足一次撫卹金基數。", "parent_id": "D0120001/30/1", "citation": "消防法第30條第1項第4款", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 241, "children": []}
{"node_id": "D0120001/30/2", "pcode": "D0120001", "article": "30", "level": "paragraph", "path": [2], "text": "前項基數之計算，以公務人員委任第五職等年功俸最高級月支俸額為準。", "parent_id": "D0120001/30", "citation": "消防法第30條第2項", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 242, "children": []}
{"node_id": "D0120001/30/3", "pcode": "D0120001", "article": "30", "level": "paragraph", "path": [3], "text": "第一項身心障礙鑑定作業，依身心障礙者權益保障法辦理。", "parent_id": "D0120001/30", "citation": "消防法第30條第3項", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 243, "children": []}
{"node_id": "D0120001/30/4", "pcode": "D0120001", "article": "30", "level": "paragraph", "path": [4], "text": "第一項所需費用，由消防機關報請直轄市、縣（市）政府核發。", "parent_id": "D0120001/30", "citation": "消防法第30條第4項", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 244, "children": []}
{"node_id": "D0120001/31", "pcode": "D0120001", "article": "31", "level": "article", "path": [], "text": "各級消防主管機關，基於救災及緊急救護需要，得調度、運用政府機關、公、民營事業機構消防、救災、救護人員、車輛、船舶、航空器及裝備。", "parent_id": null, "citation": "消防法第31條", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 245, "children": ["D0120001/31/1"]}
{"node_id": "D0120001/31/1", "pcode": "D0120001", "article": "31", "level": "paragraph", "path": [1], "text": "各級消防主管機關，基於救災及緊急救護需要，得調度、運用政府機關、公、民營事業機構消防、救災、救護人員、車輛、船舶、航空器及裝備。", "parent_id": "D0120001/31", "citation": "消防法第31條", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 246, "children": []}
{"node_id": "D0120001/32", "pcode": "D0120001", "article": "32", "level": "article", "path": [], "text": "受前條調度、運用之事業機構，得向該轄消防主管機關請求下列補償：\n一、車輛、船舶、航空器均以政府核定之交通運輸費率標準給付；無交通運輸費率標準者，由各該消防主管機關參照當地時價標準給付。\n二、調度運用之車輛、船舶、航空器、裝備於調度、運用期間遭受毀損，該轄消防主管機關應予修復；其無法修復時，應按時價並參酌已使用時間折舊後，給付毀損補償金；致裝備耗損者，應按時價給付。\n三、被調度、運用之消防、救災、救護人員於接受調度、運用期間，應按調度、運用時，其服務機構或僱用人所給付之報酬標準給付之；其因調度、運用致患病、受傷、身心障礙或死亡時，準用第三十條規定辦理。\n人民應消防機關要求從事救災救護，致裝備耗損、患病、受傷、身心障礙或死亡者，準用前項規定。", "parent_id": null, "citation": "消防法第32條", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 247, "children": ["D0120001/32/1", "D0120001/32/2"]}
{"node_id": "D0120001/32/1", "pcode": "D0120001", "article": "32", "level": "paragraph", "path": [1], "text": "受前條調度、運用之事業機構，得向該轄消防主管機關請求下列補償：", "parent_id": "D0120001/32", "citation": "消防法第32條第1項", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 248, "children": ["D0120001/32/1/1", "D0120001/32/1/2", "D0120001/32/1/3"]}
{"node_id": "D0120001/32/1/1", "pcode": "D0120001", "article": "32", "level": "item", "path": [1, 1], "text": "一、車輛、船舶、航空器均以政府核定之交通運輸費率標準給付；無交通運輸費率標準者，由各該消防主管機關參照當地時價標準給付。", "parent_id": "D0120001/32/1", "citation": "消防法第32條第1項第1款", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 249, "children": []}
{"node_id": "D0120001/32/1/2", "pcode": "D0120001", "article": "32", "level": "item", "path": [1, 2], "text": "二、調度運用之車輛、船舶、航空器、裝備於調度、運用期間遭受毀損，該轄消防主管機關應予修復；其無法修復時，應按時價並參酌已使用時間折舊後，給付毀損補償金；致裝備耗損者，應按時價給付。", "parent_id": "D0120001/32/1", "citation": "消防法第32條第1項第2款", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 250, "children": []}
{"node_id": "D0120001/32/1/3", "pcode": "D0120001", "article": "32", "level": "item", "path": [1, 3], "text": "三、被調度、運用之消防、救災、救護人員於接受調度、運用期間，應按調度、運用時，其服務機構或僱用人所給付之報酬標準給付之；其因調度、運用致患病、受傷、身心障礙或死亡時，準用第三十條規定辦理。", "parent_id": "D0120001/32/1", "citation": "消防法第32條第1項第3款", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 251, "children": []}
{"node_id": "D0120001/32/2", "pcode": "D0120001", "article": "32", "level": "paragraph", "path": [2], "text": "人民應消防機關要求從事救災救護，致裝備耗損、患病、受傷、身心障礙或死亡者，準用前項規定。", "parent_id": "D0120001/32", "citation": "消防法第32條第2項", "chapter": "第五章 民力運用", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 252, "children": []}
{"node_id": "D0120001/33", "pcode": "D0120001", "article": "33", "level": "article", "path": [], "text": "毀損消防瞭望臺、警鐘臺、無線電塔臺、閉路電視塔臺或其相關設備者，處五年以下有期徒刑或拘役，得併科新臺幣一萬元以上五萬元以下罰金。\n前項未遂犯罰之。", "parent_id": null, "citation": "消防法第33條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 253, "children": ["D0120001/33/1", "D0120001/33/2"]}
{"node_id": "D0120001/33/1", "pcode": "D0120001", "article": "33", "level": "paragraph", "path": [1], "text": "毀損消防瞭望臺、警鐘臺、無線電塔臺、閉路電視塔臺或其相關設備者，處五年以下有期徒刑或拘役，得併科新臺幣一萬元以上五萬元以下罰金。", "parent_id": "D0120001/33", "citation": "消防法第33條第1項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 254, "children": []}
{"node_id": "D0120001/33/2", "pcode": "D0120001", "article": "33", "level": "paragraph", "path": [2], "text": "前項未遂犯罰之。", "parent_id": "D0120001/33", "citation": "消防法第33條第2項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 255, "children": []}
{"node_id": "D0120001/34", "pcode": "D0120001", "article": "34", "level": "article", "path": [], "text": "毀損供消防使用之蓄、供水設備或消防、救護設備者，處三年以下有期徒刑或拘役，得併科新臺幣六千元以上三萬元以下罰金。\n前項未遂犯罰之。", "parent_id": null, "citation": "消防法第34條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 256, "children": ["D0120001/34/1", "D0120001/34/2"]}
{"node_id": "D0120001/34/1", "pcode": "D0120001", "article": "34", "level": "paragraph", "path": [1], "text": "毀損供消防使用之蓄、供水設備或消防、救護設備者，處三年以下有期徒刑或拘役，得併科新臺幣六千元以上三萬元以下罰金。", "parent_id": "D0120001/34", "citation": "消防法第34條第1項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 257, "children": []}
{"node_id": "D0120001/34/2", "pcode": "D0120001", "article": "34", "level": "paragraph", "path": [2], "text": "前項未遂犯罰之。", "parent_id": "D0120001/34", "citation": "消防法第34條第2項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 258, "children": []}
{"node_id": "D0120001/35", "pcode": "D0120001", "article": "35", "level": "article", "path": [], "text": "場所之管理權人有下列情形之一，於發生火災時致人於死者，處一年以上七年以下有期徒刑，得併科新臺幣一百萬元以上五百萬元以下罰金；致重傷者，處六月以上五年以下有期徒刑，得併科新臺幣五十萬元以上二百五十萬元以下罰金：\n一、第六條第一項所定標準應設置消防安全設備之供營業使用場所，未依規定設置或維護消防安全設備。\n二、第六條第四項所定應設置住宅用火災警報器之場所，未依規定設置或維護住宅用火災警報器。\n三、第十三條第一項所定一定規模以上之建築物，未訂定消防防護計畫或施工中消防防護計畫，或未依各該計畫執行有關避難引導必要之業務。\n四、第十五條第一項所定達管制量公共危險物品之製造、儲存或處理場所，未符合同條第二項所定辦法中有關設置或維護場所之位置、構造或設備規定。\n五、第十五條之六第一項所定製造、儲存及處理公共危險物品合計達管制量三十倍以上場所，未訂定消防防災計畫或未依消防防災計畫執行有關避難引導必要之業務。", "parent_id": null, "citation": "消防法第35條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 259, "children": ["D0120001/35/1"]}
{"node_id": "D0120001/35/1", "pcode": "D0120001", "article": "35", "level": "paragraph", "path": [1], "text": "場所之管理權人有下列情形之一，於發生火災時致人於死者，處一年以上七年以下有期徒刑，得併科新臺幣一百萬元以上五百萬元以下罰金；致重傷者，處六月以上五年以下有期徒刑，得併科新臺幣五十萬元以上二百五十萬元以下罰金：", "parent_id": "D0120001/35", "citation": "消防法第35條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 260, "children": ["D0120001/35/1/1", "D0120001/35/1/2", "D0120001/35/1/3", "D0120001/35/1/4", "D0120001/35/1/5"]}
{"node_id": "D0120001/35/1/1", "pcode": "D0120001", "article": "35", "level": "item", "path": [1, 1], "text": "一、第六條第一項所定標準應設置消防安全設備之供營業使用場所，未依規定設置或維護消防安全設備。", "parent_id": "D0120001/35/1", "citation": "消防法第35條第1款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 261, "children": []}
{"node_id": "D0120001/35/1/2", "pcode": "D0120001", "article": "35", "level": "item", "path": [1, 2], "text": "二、第六條第四項所定應設置住宅用火災警報器之場所，未依規定設置或維護住宅用火災警報器。", "parent_id": "D0120001/35/1", "citation": "消防法第35條第2款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 262, "children": []}
{"node_id": "D0120001/35/1/3", "pcode": "D0120001", "article": "35", "level": "item", "path": [1, 3], "text": "三、第十三條第一項所定一定規模以上之建築物，未訂定消防防護計畫或施工中消防防護計畫，或未依各該計畫執行有關避難引導必要之業務。", "parent_id": "D0120001/35/1", "citation": "消防法第35條第3款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 263, "children": []}
{"node_id": "D0120001/35/1/4", "pcode": "D0120001", "article": "35", "level": "item", "path": [1, 4], "text": "四、第十五條第一項所定達管制量公共危險物品之製造、儲存或處理場所，未符合同條第二項所定辦法中有關設置或維護場所之位置、構造或設備規定。", "parent_id": "D0120001/35/1", "citation": "消防法第35條第4款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 264, "children": []}
{"node_id": "D0120001/35/1/5", "pcode": "D0120001", "article": "35", "level": "item", "path": [1, 5], "text": "五、第十五條之六第一項所定製造、儲存及處理公共危險物品合計達管制量三十倍以上場所，未訂定消防防災計畫或未依消防防災計畫執行有關避難引導必要之業務。", "parent_id": "D0120001/35/1", "citation": "消防法第35條第5款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 265, "children": []}
{"node_id": "D0120001/35-1", "pcode": "D0120001", "article": "35-1", "level": "article", "path": [], "text": "違反第十九條之一第一項規定，未立即依中央主管機關公告之對象、方式或內容完成通報者，處管理權人新臺幣十萬元以上五十萬元以下罰鍰。\n違反第十九條之一第二項規定，規避、妨礙或拒絕主管機關之人員、車輛或裝備進入場所者，處管理權人或行為人新臺幣二萬元以上十萬元以下罰鍰。", "parent_id": null, "citation": "消防法第35條之1", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 266, "children": ["D0120001/35-1/1", "D0120001/35-1/2"]}
{"node_id": "D0120001/35-1/1", "pcode": "D0120001", "article": "35-1", "level": "paragraph", "path": [1], "text": "違反第十九條之一第一項規定，未立即依中央主管機關公告之對象、方式或內容完成通報者，處管理權人新臺幣十萬元以上五十萬元以下罰鍰。", "parent_id": "D0120001/35-1", "citation": "消防法第35條之1第1項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 267, "children": []}
{"node_id": "D0120001/35-1/2", "pcode": "D0120001", "article": "35-1", "level": "paragraph", "path": [2], "text": "違反第十九條之一第二項規定，規避、妨礙或拒絕主管機關之人員、車輛或裝備進入場所者，處管理權人或行為人新臺幣二萬元以上十萬元以下罰鍰。", "parent_id": "D0120001/35-1", "citation": "消防法第35條之1第2項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 268, "children": []}
{"node_id": "D0120001/35-2", "pcode": "D0120001", "article": "35-2", "level": "article", "path": [], "text": "主管機關或電信事業人員違反第十八條第四項規定，無正當理由洩漏其經辦相關作業之過程或所知悉資料之內容者，處新臺幣二萬元以上十萬元以下罰鍰。", "parent_id": null, "citation": "消防法第35條之2", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 269, "children": ["D0120001/35-2/1"]}
{"node_id": "D0120001/35-2/1", "pcode": "D0120001", "article": "35-2", "level": "paragraph", "path": [1], "text": "主管機關或電信事業人員違反第十八條第四項規定，無正當理由洩漏其經辦相關作業之過程或所知悉資料之內容者，處新臺幣二萬元以上十萬元以下罰鍰。", "parent_id": "D0120001/35-2", "citation": "消防法第35條之2", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 270, "children": []}
{"node_id": "D0120001/36", "pcode": "D0120001", "article": "36", "level": "article", "path": [], "text": "有下列情形之一者，處新臺幣一萬元以上五萬元以下罰鍰：\n一、違反第十八條第二項規定，無故撥打主管機關報案電話，或謊報火警、災害、人命救助、緊急救護情事。\n二、不聽從主管機關依第十九條第一項、第二十條或第二十三條規定所為之處置。\n三、拒絕主管機關依第三十一條規定所為調度、運用。\n四、妨礙第三十四條第一項規定設備之使用。", "parent_id": null, "citation": "消防法第36條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 271, "children": ["D0120001/36/1"]}
{"node_id": "D0120001/36/1", "pcode": "D0120001", "article": "36", "level": "paragraph", "path": [1], "text": "有下列情形之一者，處新臺幣一萬元以上五萬元以下罰鍰：", "parent_id": "D0120001/36", "citation": "消防法第36條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 272, "children": ["D0120001/36/1/1", "D0120001/36/1/2", "D0120001/36/1/3", "D0120001/36/1/4"]}
{"node_id": "D0120001/36/1/1", "pcode": "D0120001", "article": "36", "level": "item", "path": [1, 1], "text": "一、違反第十八條第二項規定，無故撥打主管機關報案電話，或謊報火警、災害、人命救助、緊急救護情事。", "parent_id": "D0120001/36/1", "citation": "消防法第36條第1款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 273, "children": []}
{"node_id": "D0120001/36/1/2", "pcode": "D0120001", "article": "36", "level": "item", "path": [1, 2], "text": "二、不聽從主管機關依第十九條第一項、第二十條或第二十三條規定所為之處置。", "parent_id": "D0120001/36/1", "citation": "消防法第36條第2款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 274, "children": []}
{"node_id": "D0120001/36/1/3", "pcode": "D0120001", "article": "36", "level": "item", "path": [1, 3], "text": "三、拒絕主管機關依第三十一條規定所為調度、運用。", "parent_id": "D0120001/36/1", "citation": "消防法第36條第3款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 275, "children": []}
{"node_id": "D0120001/36/1/4", "pcode": "D0120001", "article": "36", "level": "item", "path": [1, 4], "text": "四、妨礙第三十四條第一項規定設備之使用。", "parent_id": "D0120001/36/1", "citation": "消防法第36條第4款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 276, "children": []}
{"node_id": "D0120001/37", "pcode": "D0120001", "article": "37", "level": "article", "path": [], "text": "違反第六條第一項消防安全設備、第四項住宅用火災警報器設置、維護之規定或第十一條第一項防焰物品使用之規定者，依下列規定處罰：\n一、供營業使用之場所，處場所管理權人新臺幣二萬元以上三十萬元以下罰鍰，並通知限期改善。\n二、非供營業使用之場所，經通知限期改善，屆期未改善，處場所管理權人新臺幣二萬元以上三十萬元以下罰鍰，並通知限期改善。\n依前項規定處罰鍰後經通知限期改善，屆期仍不改善者，得按次處罰，並得予以三十日以下之停業或停止其使用之處分。\n規避、妨礙或拒絕第六條第二項之檢查、複查者，處新臺幣六千元以上十萬元以下罰鍰，並按次處罰及強制執行檢查、複查。", "parent_id": null, "citation": "消防法第37條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 277, "children": ["D0120001/37/1", "D0120001/37/2", "D0120001/37/3"]}
{"node_id": "D0120001/37/1", "pcode": "D0120001", "article": "37", "level": "paragraph", "path": [1], "text": "違反第六條第一項消防安全設備、第四項住宅用火災警報器設置、維護之規定或第十一條第一項防焰物品使用之規定者，依下列規定處罰：", "parent_id": "D0120001/37", "citation": "消防法第37條第1項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 278, "children": ["D0120001/37/1/1", "D0120001/37/1/2"]}
{"node_id": "D0120001/37/1/1", "pcode": "D0120001", "article": "37", "level": "item", "path": [1, 1], "text": "一、供營業使用之場所，處場所管理權人新臺幣二萬元以上三十萬元以下罰鍰，並通知限期改善。", "parent_id": "D0120001/37/1", "citation": "消防法第37條第1項第1款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 279, "children": []}
{"node_id": "D0120001/37/1/2", "pcode": "D0120001", "article": "37", "level": "item", "path": [1, 2], "text": "二、非供營業使用之場所，經通知限期改善，屆期未改善，處場所管理權人新臺幣二萬元以上三十萬元以下罰鍰，並通知限期改善。", "parent_id": "D0120001/37/1", "citation": "消防法第37條第1項第2款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 280, "children": []}
{"node_id": "D0120001/37/2", "pcode": "D0120001", "article": "37", "level": "paragraph", "path": [2], "text": "依前項規定處罰鍰後經通知限期改善，屆期仍不改善者，得按次處罰，並得予以三十日以下之停業或停止其使用之處分。", "parent_id": "D0120001/37", "citation": "消防法第37條第2項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 281, "children": []}
{"node_id": "D0120001/37/3", "pcode": "D0120001", "article": "37", "level": "paragraph", "path": [3], "text": "規避、妨礙或拒絕第六條第二項之檢查、複查者，處新臺幣六千元以上十萬元以下罰鍰，並按次處罰及強制執行檢查、複查。", "parent_id": "D0120001/37", "citation": "消防法第37條第3項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 282, "children": []}
{"node_id": "D0120001/38", "pcode": "D0120001", "article": "38", "level": "article", "path": [], "text": "違反第七條第一項規定從事消防安全設備之設計、監造、測試或檢修者，處新臺幣三萬元以上十五萬元以下罰鍰，並得按次處罰。\n違反第九條第一項規定者，處其管理權人新臺幣一萬元以上五萬元以下罰鍰，並通知限期改善；屆期未改善者，得按次處罰。\n中央主管機關許可之消防安全設備檢修專業機構、消防設備師或消防設備士，未依第九條第二項所定辦法中有關定期檢修項目、方式、基準、期限之規定檢修消防安全設備或為消防安全設備不實檢修報告者，處新臺幣二萬元以上十萬元以下罰鍰，並得按次處罰；必要時，並得予以一個月以上一年以下停止執行業務或停業之處分。\n中央主管機關許可之消防安全設備檢修專業機構違反第九條第四項所定辦法中有關執行業務之規範、消防設備師（士）之僱用、異動、訓練、業務相關文件之備置、保存年限、各類書表陳報之規定者，處新臺幣三萬元以上十五萬元以下罰鍰，並通知限期改善；屆期未改善者，得按次處罰，並得予以三十日以下之停業處分或廢止其許可。", "parent_id": null, "citation": "消防法第38條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 283, "children": ["D0120001/38/1", "D0120001/38/2", "D0120001/38/3", "D0120001/38/4"]}
{"node_id": "D0120001/38/1", "pcode": "D0120001", "article": "38", "level": "paragraph", "path": [1], "text": "違反第七條第一項規定從事消防安全設備之設計、監造、測試或檢修者，處新臺幣三萬元以上十五萬元以下罰鍰，並得按次處罰。", "parent_id": "D0120001/38", "citation": "消防法第38條第1項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 284, "children": []}
{"node_id": "D0120001/38/2", "pcode": "D0120001", "article": "38", "level": "paragraph", "path": [2], "text": "違反第九條第一項規定者，處其管理權人新臺幣一萬元以上五萬元以下罰鍰，並通知限期改善；屆期未改善者，得按次處罰。", "parent_id": "D0120001/38", "citation": "消防法第38條第2項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 285, "children": []}
{"node_id": "D0120001/38/3", "pcode": "D0120001", "article": "38", "level": "paragraph", "path": [3], "text": "中央主管機關許可之消防安全設備檢修專業機構、消防設備師或消防設備士，未依第九條第二項所定辦法中有關定期檢修項目、方式、基準、期限之規定檢修消防安全設備或為消防安全設備不實檢修報告者，處新臺幣二萬元以上十萬元以下罰鍰，並得按次處罰；必要時，並得予以一個月以上一年以下停止執行業務或停業之處分。", "parent_id": "D0120001/38", "citation": "消防法第38條第3項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 286, "children": []}
{"node_id": "D0120001/38/4", "pcode": "D0120001", "article": "38", "level": "paragraph", "path": [4], "text": "中央主管機關許可之消防安全設備檢修專業機構違反第九條第四項所定辦法中有關執行業務之規範、消防設備師（士）之僱用、異動、訓練、業務相關文件之備置、保存年限、各類書表陳報之規定者，處新臺幣三萬元以上十五萬元以下罰鍰，並通知限期改善；屆期未改善者，得按次處罰，並得予以三十日以下之停業處分或廢止其許可。", "parent_id": "D0120001/38", "citation": "消防法第38條第4項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 287, "children": []}
{"node_id": "D0120001/39", "pcode": "D0120001", "article": "39", "level": "article", "path": [], "text": "違反第十一條第二項規定，銷售未附有防焰標示之防焰物品或其材料；或違反第十二條第一項規定，銷售或設置未經認可或未附加認可標示之消防器具、器材或設備者，處新臺幣二萬元以上十萬元以下罰鍰，並得按次處罰；其陳列經勸導改善仍未改善者，處新臺幣一萬元以上五萬元以下罰鍰，並得按次處罰。\n規避、妨礙或拒絕主管機關依第十一條之一第三項規定所為之抽樣試驗者，處新臺幣六千元以上十萬元以下罰鍰，並強制抽樣試驗。", "parent_id": null, "citation": "消防法第39條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 288, "children": ["D0120001/39/1", "D0120001/39/2"]}
{"node_id": "D0120001/39/1", "pcode": "D0120001", "article": "39", "level": "paragraph", "path": [1], "text": "違反第十一條第二項規定，銷售未附有防焰標示之防焰物品或其材料；或違反第十二條第一項規定，銷售或設置未經認可或未附加認可標示之消防器具、器材或設備者，處新臺幣二萬元以上十萬元以下罰鍰，並得按次處罰；其陳列經勸導改善仍未改善者，處新臺幣一萬元以上五萬元以下罰鍰，並得按次處罰。", "parent_id": "D0120001/39", "citation": "消防法第39條第1項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 289, "children": []}
{"node_id": "D0120001/39/2", "pcode": "D0120001", "article": "39", "level": "paragraph", "path": [2], "text": "規避、妨礙或拒絕主管機關依第十一條之一第三項規定所為之抽樣試驗者，處新臺幣六千元以上十萬元以下罰鍰，並強制抽樣試驗。", "parent_id": "D0120001/39", "citation": "消防法第39條第2項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 290, "children": []}
{"node_id": "D0120001/40", "pcode": "D0120001", "article": "40", "level": "article", "path": [], "text": "一定規模以上之建築物且供營業使用場所，違反第十三條第一項規定未由管理權人遴用防火管理人訂定消防防護計畫，或違反同條第三項規定未訂定施工中消防防護計畫者，處其管理權人新臺幣二萬元以上三十萬元以下罰鍰；有發生火災致生重大損害之虞者，並得勒令管理權人停工，施工中消防防護計畫非經依同條第四項規定備查，不得擅自復工。\n一定規模以上之建築物發生火災時，管理權人違反第十三條第四項規定，未依消防防護計畫執行有關防火管理上必要之業務，處新臺幣二萬元以上三十萬元以下罰鍰。\n有下列情形之一，經通知限期改善，屆期未改善者，處其管理權人新臺幣二萬元以上十萬元以下罰鍰：\n一、一定規模以上之建築物且非供營業使用場所，違反第十三條第一項規定未由管理權人遴用防火管理人訂定消防防護計畫，或違反同條第三項規定未訂定施工中消防防護計畫。\n二、違反第十三條第四項規定，未由管理權人將同條第一項及第三項之消防防護計畫報請建築物所在地主管機關備查，或未依各該計畫執行有關防火管理上必要之業務。\n三、違反第十三條第五項規定，未由各管理權人協議遴用共同防火管理人訂定共同消防防護計畫，或未共同將消防防護計畫報建築物所在地主管機關備查，或未依備查之共同消防防護計畫執行有關共同防火管理上必要之業務。\n四、違反第十三條第七項規定，防火管理人或共同防火管理人非該場所之管理或監督層次人員，或任職期間未定期接受複訓。\n五、違反第十三條第十項規定，未於規定期限內將遴用或異動之防火管理人或共同防火管理人，報請建築物所在地主管機關備查。\n六、違反第十三條之一第一項規定，高層建築物之防災中心或地下建築物之中央管理室未置領有合格證書之服勤人員，或服勤人員任職期間未定期接受複訓。\n七、違反第十三條之一第四項規定，未於規定期限內將遴用或異動之服勤人員，報請同條第一項建築物所在地主管機關備查。\n依第一項及前項規定處罰鍰後，經通知限期改善，屆期仍未改善者，得按次處罰，並得予以三十日以下之停業或停止其使用之處分。", "parent_id": null, "citation": "消防法第40條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 291, "children": ["D0120001/40/1", "D0120001/40/2", "D0120001/40/3", "D0120001/40/4"]}
{"node_id": "D0120001/40/1", "pcode": "D0120001", "article": "40", "level": "paragraph", "path": [1], "text": "一定規模以上之建築物且供營業使用場所，違反第十三條第一項規定未由管理權人遴用防火管理人訂定消防防護計畫，或違反同條第三項規定未訂定施工中消防防護計畫者，處其管理權人新臺幣二萬元以上三十萬元以下罰鍰；有發生火災致生重大損害之虞者，並得勒令管理權人停工，施工中消防防護計畫非經依同條第四項規定備查，不得擅自復工。", "parent_id": "D0120001/40", "citation": "消防法第40條第1項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 292, "children": []}
{"node_id": "D0120001/40/2", "pcode": "D0120001", "article": "40", "level": "paragraph", "path": [2], "text": "一定規模以上之建築物發生火災時，管理權人違反第十三條第四項規定，未依消防防護計畫執行有關防火管理上必要之業務，處新臺幣二萬元以上三十萬元以下罰鍰。", "parent_id": "D0120001/40", "citation": "消防法第40條第2項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 293, "children": []}
{"node_id": "D0120001/40/3", "pcode": "D0120001", "article": "40", "level": "paragraph", "path": [3], "text": "有下列情形之一，經通知限期改善，屆期未改善者，處其管理權人新臺幣二萬元以上十萬元以下罰鍰：", "parent_id": "D0120001/40", "citation": "消防法第40條第3項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 294, "children": ["D0120001/40/3/1", "D0120001/40/3/2", "D0120001/40/3/3", "D0120001/40/3/4", "D0120001/40/3/5", "D0120001/40/3/6", "D0120001/40/3/7"]}
{"node_id": "D0120001/40/3/1", "pcode": "D0120001", "article": "40", "level": "item", "path": [3, 1], "text": "一、一定規模以上之建築物且非供營業使用場所，違反第十三條第一項規定未由管理權人遴用防火管理人訂定消防防護計畫，或違反同條第三項規定未訂定施工中消防防護計畫。", "parent_id": "D0120001/40/3", "citation": "消防法第40條第3項第1款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 295, "children": []}
{"node_id": "D0120001/40/3/2", "pcode": "D0120001", "article": "40", "level": "item", "path": [3, 2], "text": "二、違反第十三條第四項規定，未由管理權人將同條第一項及第三項之消防防護計畫報請建築物所在地主管機關備查，或未依各該計畫執行有關防火管理上必要之業務。", "parent_id": "D0120001/40/3", "citation": "消防法第40條第3項第2款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 296, "children": []}
{"node_id": "D0120001/40/3/3", "pcode": "D0120001", "article": "40", "level": "item", "path": [3, 3], "text": "三、違反第十三條第五項規定，未由各管理權人協議遴用共同防火管理人訂定共同消防防護計畫，或未共同將消防防護計畫報建築物所在地主管機關備查，或未依備查之共同消防防護計畫執行有關共同防火管理上必要之業務。", "parent_id": "D0120001/40/3", "citation": "消防法第40條第3項第3款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 297, "children": []}
{"node_id": "D0120001/40/3/4", "pcode": "D0120001", "article": "40", "level": "item", "path": [3, 4], "text": "四、違反第十三條第七項規定，防火管理人或共同防火管理人非該場所之管理或監督層次人員，或任職期間未定期接受複訓。", "parent_id": "D0120001/40/3", "citation": "消防法第40條第3項第4款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 298, "children": []}
{"node_id": "D0120001/40/3/5", "pcode": "D0120001", "article": "40", "level": "item", "path": [3, 5], "text": "五、違反第十三條第十項規定，未於規定期限內將遴用或異動之防火管理人或共同防火管理人，報請建築物所在地主管機關備查。", "parent_id": "D0120001/40/3", "citation": "消防法第40條第3項第5款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 299, "children": []}
{"node_id": "D0120001/40/3/6", "pcode": "D0120001", "article": "40", "level": "item", "path": [3, 6], "text": "六、違反第十三條之一第一項規定，高層建築物之防災中心或地下建築物之中央管理室未置領有合格證書之服勤人員，或服勤人員任職期間未定期接受複訓。", "parent_id": "D0120001/40/3", "citation": "消防法第40條第3項第6款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 300, "children": []}
{"node_id": "D0120001/40/3/7", "pcode": "D0120001", "article": "40", "level": "item", "path": [3, 7], "text": "七、違反第十三條之一第四項規定，未於規定期限內將遴用或異動之服勤人員，報請同條第一項建築物所在地主管機關備查。", "parent_id": "D0120001/40/3", "citation": "消防法第40條第3項第7款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 301, "children": []}
{"node_id": "D0120001/40/4", "pcode": "D0120001", "article": "40", "level": "paragraph", "path": [4], "text": "依第一項及前項規定處罰鍰後，經通知限期改善，屆期仍未改善者，得按次處罰，並得予以三十日以下之停業或停止其使用之處分。", "parent_id": "D0120001/40", "citation": "消防法第40條第4項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 302, "children": []}
{"node_id": "D0120001/41", "pcode": "D0120001", "article": "41", "level": "article", "path": [], "text": "違反第十四條第一項或第二項所定法規有關安全防護措施、禁止從事之區域、時間、方式或應遵行事項之規定者，處新臺幣三千元以下罰鍰。", "parent_id": null, "citation": "消防法第41條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 303, "children": ["D0120001/41/1"]}
{"node_id": "D0120001/41/1", "pcode": "D0120001", "article": "41", "level": "paragraph", "path": [1], "text": "違反第十四條第一項或第二項所定法規有關安全防護措施、禁止從事之區域、時間、方式或應遵行事項之規定者，處新臺幣三千元以下罰鍰。", "parent_id": "D0120001/41", "citation": "消防法第41條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 304, "children": []}
{"node_id": "D0120001/41-1", "pcode": "D0120001", "article": "41-1", "level": "article", "path": [], "text": "違反第十四條之一第一項或第二項所定辦法，有關安全防護措施、審核方式、撤銷、廢止、禁止從事之區域、時間、方式或應遵行事項之規定者，處新臺幣三萬元以上十五萬元以下罰鍰，並得按次處罰。\n規避、妨礙或拒絕依第十四條之一第三項之檢查者，處管理權人或行為人新臺幣一萬元以上五萬元以下罰鍰，並得強制檢查或令其提供相關資料。", "parent_id": null, "citation": "消防法第41條之1", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 305, "children": ["D0120001/41-1/1", "D0120001/41-1/2"]}
{"node_id": "D0120001/41-1/1", "pcode": "D0120001", "article": "41-1", "level": "paragraph", "path": [1], "text": "違反第十四條之一第一項或第二項所定辦法，有關安全防護措施、審核方式、撤銷、廢止、禁止從事之區域、時間、方式或應遵行事項之規定者，處新臺幣三萬元以上十五萬元以下罰鍰，並得按次處罰。", "parent_id": "D0120001/41-1", "citation": "消防法第41條之1第1項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 306, "children": []}
{"node_id": "D0120001/41-1/2", "pcode": "D0120001", "article": "41-1", "level": "paragraph", "path": [2], "text": "規避、妨礙或拒絕依第十四條之一第三項之檢查者，處管理權人或行為人新臺幣一萬元以上五萬元以下罰鍰，並得強制檢查或令其提供相關資料。", "parent_id": "D0120001/41-1", "citation": "消防法第41條之1第2項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 307, "children": []}
{"node_id": "D0120001/42", "pcode": "D0120001", "article": "42", "level": "article", "path": [], "text": "第十五條第一項所定達管制量公共危險物品及可燃性高壓氣體之製造、儲存或處理場所，其儲存、處理或搬運未符合同條第二項所定辦法中有關安全管理規定者，處其管理權人或行為人新臺幣二萬元以上三十萬元以下罰鍰。\n第十五條第一項所定達管制量公共危險物品及可燃性高壓氣體之製造、儲存或處理場所，其位置、構造或設備未符合同條第二項所定辦法中有關設置標準規定者，處其管理權人新臺幣二萬元以上一百五十萬元以下罰鍰。\n依前二項規定處罰鍰後，經通知限期改善，屆期仍未改善者，得按次處罰，並得予以三十日以下之停業或停止其使用之處分。\n第十五條之六第一項規定之管理權人，未責由保安監督人訂定消防防災計畫，處新臺幣二萬元以上三十萬元以下罰鍰，並通知限期改善，屆期未改善者，得按次處罰。\n製造、儲存及處理公共危險物品合計達管制量三十倍以上場所發生火災時，管理權人違反第十五條之六第一項規定，未依消防防災計畫執行有關危險物品管理必要之業務，處新臺幣二萬元以上三十萬元以下罰鍰。", "parent_id": null, "citation": "消防法第42條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 308, "children": ["D0120001/42/1", "D0120001/42/2", "D0120001/42/3", "D0120001/42/4", "D0120001/42/5"]}
{"node_id": "D0120001/42/1", "pcode": "D0120001", "article": "42", "level": "paragraph", "path": [1], "text": "第十五條第一項所定達管制量公共危險物品及可燃性高壓氣體之製造、儲存或處理場所，其儲存、處理或搬運未符合同條第二項所定辦法中有關安全管理規定者，處其管理權人或行為人新臺幣二萬元以上三十萬元以下罰鍰。", "parent_id": "D0120001/42", "citation": "消防法第42條第1項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 309, "children": []}
{"node_id": "D0120001/42/2", "pcode": "D0120001", "article": "42", "level": "paragraph", "path": [2], "text": "第十五條第一項所定達管制量公共危險物品及可燃性高壓氣體之製造、儲存或處理場所，其位置、構造或設備未符合同條第二項所定辦法中有關設置標準規定者，處其管理權人新臺幣二萬元以上一百五十萬元以下罰鍰。", "parent_id": "D0120001/42", "citation": "消防法第42條第2項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 310, "children": []}
{"node_id": "D0120001/42/3", "pcode": "D0120001", "article": "42", "level": "paragraph", "path": [3], "text": "依前二項規定處罰鍰後，經通知限期改善，屆期仍未改善者，得按次處罰，並得予以三十日以下之停業或停止其使用之處分。", "parent_id": "D0120001/42", "citation": "消防法第42條第3項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 311, "children": []}
{"node_id": "D0120001/42/4", "pcode": "D0120001", "article": "42", "level": "paragraph", "path": [4], "text": "第十五條之六第一項規定之管理權人，未責由保安監督人訂定消防防災計畫，處新臺幣二萬元以上三十萬元以下罰鍰，並通知限期改善，屆期未改善者，得按次處罰。", "parent_id": "D0120001/42", "citation": "消防法第42條第4項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 312, "children": []}
{"node_id": "D0120001/42/5", "pcode": "D0120001", "article": "42", "level": "paragraph", "path": [5], "text": "製造、儲存及處理公共危險物品合計達管制量三十倍以上場所發生火災時，管理權人違反第十五條之六第一項規定，未依消防防災計畫執行有關危險物品管理必要之業務，處新臺幣二萬元以上三十萬元以下罰鍰。", "parent_id": "D0120001/42", "citation": "消防法第42條第5項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 313, "children": []}
{"node_id": "D0120001/42-1", "pcode": "D0120001", "article": "42-1", "level": "article", "path": [], "text": "違反第十五條之一，有下列情形之一者，處負責人及行為人新臺幣一萬元以上五萬元以下罰鍰，並得命其限期改善，屆期未改善者，得按次處罰或逕予停業處分：\n一、未僱用領有合格證照者從事熱水器及配管之安裝。\n二、違反第十五條之一第三項熱水器及配管安裝標準從事安裝工作者。\n三、違反或逾越營業登記事項而營業者。", "parent_id": null, "citation": "消防法第42條之1", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 314, "children": ["D0120001/42-1/1"]}
{"node_id": "D0120001/42-1/1", "pcode": "D0120001", "article": "42-1", "level": "paragraph", "path": [1], "text": "違反第十五條之一，有下列情形之一者，處負責人及行為人新臺幣一萬元以上五萬元以下罰鍰，並得命其限期改善，屆期未改善者，得按次處罰或逕予停業處分：", "parent_id": "D0120001/42-1", "citation": "消防法第42條之1", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 315, "children": ["D0120001/42-1/1/1", "D0120001/42-1/1/2", "D0120001/42-1/1/3"]}
{"node_id": "D0120001/42-1/1/1", "pcode": "D0120001", "article": "42-1", "level": "item", "path": [1, 1], "text": "一、未僱用領有合格證照者從事熱水器及配管之安裝。", "parent_id": "D0120001/42-1/1", "citation": "消防法第42條之1第1款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 316, "children": []}
{"node_id": "D0120001/42-1/1/2", "pcode": "D0120001", "article": "42-1", "level": "item", "path": [1, 2], "text": "二、違反第十五條之一第三項熱水器及配管安裝標準從事安裝工作者。", "parent_id": "D0120001/42-1/1", "citation": "消防法第42條之1第2款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 317, "children": []}
{"node_id": "D0120001/42-1/1/3", "pcode": "D0120001", "article": "42-1", "level": "item", "path": [1, 3], "text": "三、違反或逾越營業登記事項而營業者。", "parent_id": "D0120001/42-1/1", "citation": "消防法第42條之1第3款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 318, "children": []}
{"node_id": "D0120001/42-2", "pcode": "D0120001", "article": "42-2", "level": "article", "path": [], "text": "零售業者、專業機構、容器製造、輸入業者或容器檢驗機構有下列情形之一者，處新臺幣二萬元以上十萬元以下罰鍰，並通知限期改善，屆期未改善者，得按次處罰：\n一、容器製造或輸入業者違反第十五條之三第二項規定，容器未經個別認可合格或未附加合格標示即銷售。\n二、容器製造或輸入業者違反第十五條之三第三項所定辦法中有關銷售對象資料之建置、保存或申報之規定。\n三、專業機構違反第十五條之三第七項所定辦法中有關儀器設備與人員、資料之建置、保存或申報之規定。\n四、零售業者違反第十五條之四第一項規定，未於容器之檢驗期限屆滿前送至檢驗機構進行定期檢驗仍繼續使用，或容器逾使用年限仍未汰換。\n五、容器檢驗機構違反第十五條之四第三項所定辦法中有關儀器設備與人員、資料之建置、保存或申報之規定。\n有前項第一款違規情形者，其容器並得沒入銷毀。", "parent_id": null, "citation": "消防法第42條之2", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 319, "children": ["D0120001/42-2/1", "D0120001/42-2/2"]}
{"node_id": "D0120001/42-2/1", "pcode": "D0120001", "article": "42-2", "level": "paragraph", "path": [1], "text": "零售業者、專業機構、容器製造、輸入業者或容器檢驗機構有下列情形之一者，處新臺幣二萬元以上十萬元以下罰鍰，並通知限期改善，屆期未改善者，得按次處罰：", "parent_id": "D0120001/42-2", "citation": "消防法第42條之2第1項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 320, "children": ["D0120001/42-2/1/1", "D0120001/42-2/1/2", "D0120001/42-2/1/3", "D0120001/42-2/1/4", "D0120001/42-2/1/5"]}
{"node_id": "D0120001/42-2/1/1", "pcode": "D0120001", "article": "42-2", "level": "item", "path": [1, 1], "text": "一、容器製造或輸入業者違反第十五條之三第二項規定，容器未經個別認可合格或未附加合格標示即銷售。", "parent_id": "D0120001/42-2/1", "citation": "消防法第42條之2第1項第1款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 321, "children": []}
{"node_id": "D0120001/42-2/1/2", "pcode": "D0120001", "article": "42-2", "level": "item", "path": [1, 2], "text": "二、容器製造或輸入業者違反第十五條之三第三項所定辦法中有關銷售對象資料之建置、保存或申報之規定。", "parent_id": "D0120001/42-2/1", "citation": "消防法第42條之2第1項第2款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 322, "children": []}
{"node_id": "D0120001/42-2/1/3", "pcode": "D0120001", "article": "42-2", "level": "item", "path": [1, 3], "text": "三、專業機構違反第十五條之三第七項所定辦法中有關儀器設備與人員、資料之建置、保存或申報之規定。", "parent_id": "D0120001/42-2/1", "citation": "消防法第42條之2第1項第3款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 323, "children": []}
{"node_id": "D0120001/42-2/1/4", "pcode": "D0120001", "article": "42-2", "level": "item", "path": [1, 4], "text": "四、零售業者違反第十五條之四第一項規定，未於容器之檢驗期限屆滿前送至檢驗機構進行定期檢驗仍繼續使用，或容器逾使用年限仍未汰換。", "parent_id": "D0120001/42-2/1", "citation": "消防法第42條之2第1項第4款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 324, "children": []}
{"node_id": "D0120001/42-2/1/5", "pcode": "D0120001", "article": "42-2", "level": "item", "path": [1, 5], "text": "五、容器檢驗機構違反第十五條之四第三項所定辦法中有關儀器設備與人員、資料之建置、保存或申報之規定。", "parent_id": "D0120001/42-2/1", "citation": "消防法第42條之2第1項第5款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 325, "children": []}
{"node_id": "D0120001/42-2/2", "pcode": "D0120001", "article": "42-2", "level": "paragraph", "path": [2], "text": "有前項第一款違規情形者，其容器並得沒入銷毀。", "parent_id": "D0120001/42-2", "citation": "消防法第42條之2第2項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 326, "children": []}
{"node_id": "D0120001/42-3", "pcode": "D0120001", "article": "42-3", "level": "article", "path": [], "text": "有下列情形之一者，處新臺幣二萬元以上十萬元以下罰鍰，並通知限期改善，屆期未改善者，得按次處罰：\n一、零售業者違反第十五條之二第一項規定，未置領有合格證書之安全技術人員。\n二、管理權人違反第十五條之五第四項規定，未委託中央主管機關許可之專業機構實施儲槽定期檢查，或未依規定期限完成初次定期檢查，或儲槽定期檢查紀錄未至少保存五年。\n三、第十五條之五第四項規定之儲槽經專業機構實施定期檢查之結果，不符同條第五項所定辦法中有關合格基準之規定。\n四、專業機構未依第十五條之五第五項所定辦法中有關檢查項目、方式、合格基準、定期檢查頻率之規定檢查，或為不實檢查紀錄。\n五、專業機構違反第十五條之五第六項所定辦法中有關執行業務之規範、資料之建置、保存或申報之規定。\n六、第十五條之六第一項規定之管理權人，未將消防防災計畫報請場所所在地主管機關備查或未依消防防災計畫執行危險物品管理必要之業務，或未責由保安檢查員執行構造、設備維護或自主檢查。\n七、第十五條之六第一項規定之管理權人，未遴用符合同條第二項規定資格之保安監督人或保安檢查員。\n八、第十五條之六第一項規定之管理權人違反同條第四項規定，未於規定期限內將遴用或異動之保安監督人或保安檢查員，報請同條第一項場所所在地主管機關備查。\n第十五條之五第四項規定之儲槽有前項第三款情形，處罰其管理權人並通知限期改善，屆期未改善者，並得令停止使用儲存液體公共危險物品儲槽。\n第一項第四款之專業機構，經依同項規定處罰鍰並通知限期改善，屆期未改善者，並得予一個月以上一年以下停止執行業務或廢止許可之處分。\n第一項第五款之專業機構，經依同項規定處罰鍰並通知限期改善，屆期未改善者，並得予三十日以下停止執行業務或廢止許可之處分。", "parent_id": null, "citation": "消防法第42條之3", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 327, "children": ["D0120001/42-3/1", "D0120001/42-3/2", "D0120001/42-3/3", "D0120001/42-3/4"]}
{"node_id": "D0120001/42-3/1", "pcode": "D0120001", "article": "42-3", "level": "paragraph", "path": [1], "text": "有下列情形之一者，處新臺幣二萬元以上十萬元以下罰鍰，並通知限期改善，屆期未改善者，得按次處罰：", "parent_id": "D0120001/42-3", "citation": "消防法第42條之3第1項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 328, "children": ["D0120001/42-3/1/1", "D0120001/42-3/1/2", "D0120001/42-3/1/3", "D0120001/42-3/1/4", "D0120001/42-3/1/5", "D0120001/42-3/1/6", "D0120001/42-3/1/7", "D0120001/42-3/1/8"]}
{"node_id": "D0120001/42-3/1/1", "pcode": "D0120001", "article": "42-3", "level": "item", "path": [1, 1], "text": "一、零售業者違反第十五條之二第一項規定，未置領有合格證書之安全技術人員。", "parent_id": "D0120001/42-3/1", "citation": "消防法第42條之3第1項第1款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 329, "children": []}
{"node_id": "D0120001/42-3/1/2", "pcode": "D0120001", "article": "42-3", "level": "item", "path": [1, 2], "text": "二、管理權人違反第十五條之五第四項規定，未委託中央主管機關許可之專業機構實施儲槽定期檢查，或未依規定期限完成初次定期檢查，或儲槽定期檢查紀錄未至少保存五年。", "parent_id": "D0120001/42-3/1", "citation": "消防法第42條之3第1項第2款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 330, "children": []}
{"node_id": "D0120001/42-3/1/3", "pcode": "D0120001", "article": "42-3", "level": "item", "path": [1, 3], "text": "三、第十五條之五第四項規定之儲槽經專業機構實施定期檢查之結果，不符同條第五項所定辦法中有關合格基準之規定。", "parent_id": "D0120001/42-3/1", "citation": "消防法第42條之3第1項第3款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 331, "children": []}
{"node_id": "D0120001/42-3/1/4", "pcode": "D0120001", "article": "42-3", "level": "item", "path": [1, 4], "text": "四、專業機構未依第十五條之五第五項所定辦法中有關檢查項目、方式、合格基準、定期檢查頻率之規定檢查，或為不實檢查紀錄。", "parent_id": "D0120001/42-3/1", "citation": "消防法第42條之3第1項第4款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 332, "children": []}
{"node_id": "D0120001/42-3/1/5", "pcode": "D0120001", "article": "42-3", "level": "item", "path": [1, 5], "text": "五、專業機構違反第十五條之五第六項所定辦法中有關執行業務之規範、資料之建置、保存或申報之規定。", "parent_id": "D0120001/42-3/1", "citation": "消防法第42條之3第1項第5款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 333, "children": []}
{"node_id": "D0120001/42-3/1/6", "pcode": "D0120001", "article": "42-3", "level": "item", "path": [1, 6], "text": "六、第十五條之六第一項規定之管理權人，未將消防防災計畫報請場所所在地主管機關備查或未依消防防災計畫執行危險物品管理必要之業務，或未責由保安檢查員執行構造、設備維護或自主檢查。", "parent_id": "D0120001/42-3/1", "citation": "消防法第42條之3第1項第6款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 334, "children": []}
{"node_id": "D0120001/42-3/1/7", "pcode": "D0120001", "article": "42-3", "level": "item", "path": [1, 7], "text": "七、第十五條之六第一項規定之管理權人，未遴用符合同條第二項規定資格之保安監督人或保安檢查員。", "parent_id": "D0120001/42-3/1", "citation": "消防法第42條之3第1項第7款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 335, "children": []}
{"node_id": "D0120001/42-3/1/8", "pcode": "D0120001", "article": "42-3", "level": "item", "path": [1, 8], "text": "八、第十五條之六第一項規定之管理權人違反同條第四項規定，未於規定期限內將遴用或異動之保安監督人或保安檢查員，報請同條第一項場所所在地主管機關備查。", "parent_id": "D0120001/42-3/1", "citation": "消防法第42條之3第1項第8款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 336, "children": []}
{"node_id": "D0120001/42-3/2", "pcode": "D0120001", "article": "42-3", "level": "paragraph", "path": [2], "text": "第十五條之五第四項規定之儲槽有前項第三款情形，處罰其管理權人並通知限期改善，屆期未改善者，並得令停止使用儲存液體公共危險物品儲槽。", "parent_id": "D0120001/42-3", "citation": "消防法第42條之3第2項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 337, "children": []}
{"node_id": "D0120001/42-3/3", "pcode": "D0120001", "article": "42-3", "level": "paragraph", "path": [3], "text": "第一項第四款之專業機構，經依同項規定處罰鍰並通知限期改善，屆期未改善者，並得予一個月以上一年以下停止執行業務或廢止許可之處分。", "parent_id": "D0120001/42-3", "citation": "消防法第42條之3第3項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 338, "children": []}
{"node_id": "D0120001/42-3/4", "pcode": "D0120001", "article": "42-3", "level": "paragraph", "path": [4], "text": "第一項第五款之專業機構，經依同項規定處罰鍰並通知限期改善，屆期未改善者，並得予三十日以下停止執行業務或廢止許可之處分。", "parent_id": "D0120001/42-3", "citation": "消防法第42條之3第4項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 339, "children": []}
{"node_id": "D0120001/42-4", "pcode": "D0120001", "article": "42-4", "level": "article", "path": [], "text": "零售業者有下列情形之一者，處新臺幣三千元以上一萬五千元以下罰鍰，並通知限期改善，屆期未改善者，得按次處罰：\n一、違反第十五條之二第二項所定辦法中有關資料之製作內容、應記載事項、備置、保存年限或申報之規定。\n二、違反第十五條之二第三項規定，安全技術人員任職期間未定期接受複訓。", "parent_id": null, "citation": "消防法第42條之4", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 340, "children": ["D0120001/42-4/1"]}
{"node_id": "D0120001/42-4/1", "pcode": "D0120001", "article": "42-4", "level": "paragraph", "path": [1], "text": "零售業者有下列情形之一者，處新臺幣三千元以上一萬五千元以下罰鍰，並通知限期改善，屆期未改善者，得按次處罰：", "parent_id": "D0120001/42-4", "citation": "消防法第42條之4", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 341, "children": ["D0120001/42-4/1/1", "D0120001/42-4/1/2"]}
{"node_id": "D0120001/42-4/1/1", "pcode": "D0120001", "article": "42-4", "level": "item", "path": [1, 1], "text": "一、違反第十五條之二第二項所定辦法中有關資料之製作內容、應記載事項、備置、保存年限或申報之規定。", "parent_id": "D0120001/42-4/1", "citation": "消防法第42條之4第1款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 342, "children": []}
{"node_id": "D0120001/42-4/1/2", "pcode": "D0120001", "article": "42-4", "level": "item", "path": [1, 2], "text": "二、違反第十五條之二第三項規定，安全技術人員任職期間未定期接受複訓。", "parent_id": "D0120001/42-4/1", "citation": "消防法第42條之4第2款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 343, "children": []}
{"node_id": "D0120001/43", "pcode": "D0120001", "article": "43", "level": "article", "path": [], "text": "拒絕依第二十六條所為之勘查、查詢、採取、保存或破壞火災現場者，處新臺幣六千元以上十萬元以下罰鍰。", "parent_id": null, "citation": "消防法第43條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 344, "children": ["D0120001/43/1"]}
{"node_id": "D0120001/43/1", "pcode": "D0120001", "article": "43", "level": "paragraph", "path": [1], "text": "拒絕依第二十六條所為之勘查、查詢、採取、保存或破壞火災現場者，處新臺幣六千元以上十萬元以下罰鍰。", "parent_id": "D0120001/43", "citation": "消防法第43條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 345, "children": []}
{"node_id": "D0120001/43-1", "pcode": "D0120001", "article": "43-1", "level": "article", "path": [], "text": "工廠、儲存化學品之倉庫或儲存場所及一定規模以上之實驗室或倉庫之管理權人違反第二十一條之一第一項第一款規定，火災時未提供場所平面配置圖及搶救必要資訊，或提供資訊內容虛偽不實者，處管理權人新臺幣五萬元以上三百萬元以下罰鍰。\n前項場所之管理權人違反第二十一條之一第一項第二款規定，火災時未提供該場所化學品之種類、數量、位置平面配置圖及搶救必要資訊，或提供資訊內容虛偽不實者，處管理權人新臺幣十萬元以上五百萬元以下罰鍰。\n第一項場所之管理權人違反第二十一條之一第一項第四款規定，未立即指派專人至現場並協助救災，處管理權人新臺幣五十萬元以上一千萬元以下罰鍰。但該場所未製造、儲存或處理化學品者，處新臺幣五萬元以上三百萬元以下罰鍰。\n第二十一條之二第一項規定之場所管理權人對於具有危害性之化學品，違反該項規定未於該場所明顯位置設置危害風險標示板，或危害風險有變動時未即時更新；或設置標示板違反同條第二項公告有關等級、內容、顏色、大小或設置位置之規定者，處管理權人新臺幣二萬元以上一百五十萬元以下罰鍰。", "parent_id": null, "citation": "消防法第43條之1", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 346, "children": ["D0120001/43-1/1", "D0120001/43-1/2", "D0120001/43-1/3", "D0120001/43-1/4"]}
{"node_id": "D0120001/43-1/1", "pcode": "D0120001", "article": "43-1", "level": "paragraph", "path": [1], "text": "工廠、儲存化學品之倉庫或儲存場所及一定規模以上之實驗室或倉庫之管理權人違反第二十一條之一第一項第一款規定，火災時未提供場所平面配置圖及搶救必要資訊，或提供資訊內容虛偽不實者，處管理權人新臺幣五萬元以上三百萬元以下罰鍰。", "parent_id": "D0120001/43-1", "citation": "消防法第43條之1第1項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 347, "children": []}
{"node_id": "D0120001/43-1/2", "pcode": "D0120001", "article": "43-1", "level": "paragraph", "path": [2], "text": "前項場所之管理權人違反第二十一條之一第一項第二款規定，火災時未提供該場所化學品之種類、數量、位置平面配置圖及搶救必要資訊，或提供資訊內容虛偽不實者，處管理權人新臺幣十萬元以上五百萬元以下罰鍰。", "parent_id": "D0120001/43-1", "citation": "消防法第43條之1第2項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 348, "children": []}
{"node_id": "D0120001/43-1/3", "pcode": "D0120001", "article": "43-1", "level": "paragraph", "path": [3], "text": "第一項場所之管理權人違反第二十一條之一第一項第四款規定，未立即指派專人至現場並協助救災，處管理權人新臺幣五十萬元以上一千萬元以下罰鍰。但該場所未製造、儲存或處理化學品者，處新臺幣五萬元以上三百萬元以下罰鍰。", "parent_id": "D0120001/43-1", "citation": "消防法第43條之1第3項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 349, "children": []}
{"node_id": "D0120001/43-1/4", "pcode": "D0120001", "article": "43-1", "level": "paragraph", "path": [4], "text": "第二十一條之二第一項規定之場所管理權人對於具有危害性之化學品，違反該項規定未於該場所明顯位置設置危害風險標示板，或危害風險有變動時未即時更新；或設置標示板違反同條第二項公告有關等級、內容、顏色、大小或設置位置之規定者，處管理權人新臺幣二萬元以上一百五十萬元以下罰鍰。", "parent_id": "D0120001/43-1", "citation": "消防法第43條之1第4項", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 350, "children": []}
{"node_id": "D0120001/43-2", "pcode": "D0120001", "article": "43-2", "level": "article", "path": [], "text": "各級消防機關有下列情形之一，經中央主管機關或上級機關通知限期改善，屆期未改善者，處新臺幣三萬元以上三十萬元以下罰鍰：\n一、未依第二十五條之二第一項規定設安全衛生專責單位或置專責人員。\n二、未依第二十五條之二第二項第一款規定建置消防人員安全衛生管理系統，或未依同條項第二款規定，提供所屬消防人員執行職務必要之安全衛生防護設備或措施。", "parent_id": null, "citation": "消防法第43條之2", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 351, "children": ["D0120001/43-2/1"]}
{"node_id": "D0120001/43-2/1", "pcode": "D0120001", "article": "43-2", "level": "paragraph", "path": [1], "text": "各級消防機關有下列情形之一，經中央主管機關或上級機關通知限期改善，屆期未改善者，處新臺幣三萬元以上三十萬元以下罰鍰：", "parent_id": "D0120001/43-2", "citation": "消防法第43條之2", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 352, "children": ["D0120001/43-2/1/1", "D0120001/43-2/1/2"]}
{"node_id": "D0120001/43-2/1/1", "pcode": "D0120001", "article": "43-2", "level": "item", "path": [1, 1], "text": "一、未依第二十五條之二第一項規定設安全衛生專責單位或置專責人員。", "parent_id": "D0120001/43-2/1", "citation": "消防法第43條之2第1款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 353, "children": []}
{"node_id": "D0120001/43-2/1/2", "pcode": "D0120001", "article": "43-2", "level": "item", "path": [1, 2], "text": "二、未依第二十五條之二第二項第一款規定建置消防人員安全衛生管理系統，或未依同條項第二款規定，提供所屬消防人員執行職務必要之安全衛生防護設備或措施。", "parent_id": "D0120001/43-2/1", "citation": "消防法第43條之2第2款", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 354, "children": []}
{"node_id": "D0120001/44", "pcode": "D0120001", "article": "44", "level": "article", "path": [], "text": "依本法應受處罰者，除依本法處罰外，其有犯罪嫌疑者，應移送司法機關處理。", "parent_id": null, "citation": "消防法第44條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 355, "children": ["D0120001/44/1"]}
{"node_id": "D0120001/44/1", "pcode": "D0120001", "article": "44", "level": "paragraph", "path": [1], "text": "依本法應受處罰者，除依本法處罰外，其有犯罪嫌疑者，應移送司法機關處理。", "parent_id": "D0120001/44", "citation": "消防法第44條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 356, "children": []}
{"node_id": "D0120001/45", "pcode": "D0120001", "article": "45", "level": "article", "path": [], "text": "（刪除）", "parent_id": null, "citation": "消防法第45條", "chapter": "第六章 罰則", "has_table": false, "pdf_table_url": null, "deleted": true, "seq": 357, "children": []}
{"node_id": "D0120001/46", "pcode": "D0120001", "article": "46", "level": "article", "path": [], "text": "本法施行細則，由中央主管機關定之。", "parent_id": null, "citation": "消防法第46條", "chapter": "第七章 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 358, "children": ["D0120001/46/1"]}
{"node_id": "D0120001/46/1", "pcode": "D0120001", "article": "46", "level": "paragraph", "path": [1], "text": "本法施行細則，由中央主管機關定之。", "parent_id": "D0120001/46", "citation": "消防法第46條", "chapter": "第七章 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 359, "children": []}
{"node_id": "D0120001/47", "pcode": "D0120001", "article": "47", "level": "article", "path": [], "text": "本法自公布日施行。\n本法中華民國一百十三年十一月十二日修正之條文施行日期，由行政院定之。", "parent_id": null, "citation": "消防法第47條", "chapter": "第七章 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 360, "children": ["D0120001/47/1", "D0120001/47/2"]}
{"node_id": "D0120001/47/1", "pcode": "D0120001", "article": "47", "level": "paragraph", "path": [1], "text": "本法自公布日施行。", "parent_id": "D0120001/47", "citation": "消防法第47條第1項", "chapter": "第七章 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 361, "children": []}
{"node_id": "D0120001/47/2", "pcode": "D0120001", "article": "47", "level": "paragraph", "path": [2], "text": "本法中華民國一百十三年十一月十二日修正之條文施行日期，由行政院定之。", "parent_id": "D0120001/47", "citation": "消防法第47條第2項", "chapter": "第七章 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 362, "children": []}
{"node_id": "D0120029/1", "pcode": "D0120029", "article": "1", "level": "article", "path": [], "text": "本標準依消防法（以下簡稱本法）第六條第一項規定訂定之。", "parent_id": null, "citation": "設置標準第1條", "chapter": "第一編 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 0, "children": ["D0120029/1/1"]}
{"node_id": "D0120029/1/1", "pcode": "D0120029", "article": "1", "level": "paragraph", "path": [1], "text": "本標準依消防法（以下簡稱本法）第六條第一項規定訂定之。", "parent_id": "D0120029/1", "citation": "設置標準第1條", "chapter": "第一編 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1, "children": []}
{"node_id": "D0120029/2", "pcode": "D0120029", "article": "2", "level": "article", "path": [], "text": "（刪除）", "parent_id": null, "citation": "設置標準第2條", "chapter": "第一編 總則", "has_table": false, "pdf_table_url": null, "deleted": true, "seq": 2, "children": []}
{"node_id": "D0120029/3", "pcode": "D0120029", "article": "3", "level": "article", "path": [], "text": "未定國家標準或國內無法檢驗之消防安全設備，應檢附國外標準、國外（內）檢驗報告及試驗合格證明或規格證明，經中央主管機關認可後，始准使用。\n前項應經認可之消防安全設備項目及應檢附之文件，由中央消防機關另定之。", "parent_id": null, "citation": "設置標準第3條", "chapter": "第一編 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 3, "children": ["D0120029/3/1", "D0120029/3/2"]}
{"node_id": "D0120029/3/1", "pcode": "D0120029", "article": "3", "level": "paragraph", "path": [1], "text": "未定國家標準或國內無法檢驗之消防安全設備，應檢附國外標準、國外（內）檢驗報告及試驗合格證明或規格證明，經中央主管機關認可後，始准使用。", "parent_id": "D0120029/3", "citation": "設置標準第3條第1項", "chapter": "第一編 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 4, "children": []}
{"node_id": "D0120029/3/2", "pcode": "D0120029", "article": "3", "level": "paragraph", "path": [2], "text": "前項應經認可之消防安全設備項目及應檢附之文件，由中央消防機關另定之。", "parent_id": "D0120029/3", "citation": "設置標準第3條第2項", "chapter": "第一編 總則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 5, "children": []}
{"node_id": "D0120029/4", "pcode": "D0120029", "article": "4", "level": "article", "path": [], "text": "本標準用語定義如下：\n一、複合用途建築物：一棟建築物中有供第十二條第一款至第四款各目所列用途二種以上，且該不同用途，在管理及使用形態上，未構成從屬於其中一主用途者；其判斷基準，由中央消防機關另定之。\n二、無開口樓層：建築物之各樓層供避難及消防搶救用之有效開口面積未達下列規定者：\n（一）十一層以上之樓層，具可內切直徑五十公分以上圓孔之開口，合計面積為該樓地板面積三十分之一以上者。\n（二）十層以下之樓層，具可內切直徑五十公分以上圓孔之開口，合計面積為該樓地板面積三十分之一以上者。但其中至少應具有二個內切直徑一公尺以上圓孔或寬七十五公分以上、高一百二十公分以上之開口。\n三、高度危險工作場所：儲存一般可燃性固體物質倉庫之高度超過五點五公尺者，或易燃性液體物質之閃火點未超過攝氏六十度與攝氏溫度為三十七點八度時，其蒸氣壓未超過每平方公分二點八公斤或0.28百萬帕斯卡（以下簡稱MPa）者，或可燃性高壓氣體製造、儲存、處理場所或石化作業場所，木材加工業作業場所及油漆作業場所等。\n四、中度危險工作場所：儲存一般可燃性固體物質倉庫之高度未超過五點五公尺者，或易燃性液體物質之閃火點超過攝氏六十度之作業場所或輕工業場所。\n五、低度危險工作場所：有可燃性物質存在。但其存量少，延燒範圍小，延燒速度慢，僅形成小型火災者。\n六、避難指標：標示避難出口或方向之指標。\n前項第二款所稱有效開口，指符合下列規定者：\n一、開口下端距樓地板面一百二十公分以內。\n二、開口面臨道路或寬度一公尺以上之通路。\n三、開口無柵欄且內部未設妨礙避難之構造或阻礙物。\n四、開口為可自外面開啟或輕易破壞得以進入室內之構造。採一般玻璃門窗時，厚度應在六毫米以下。\n本標準所列有關建築技術、公共危險物品及可燃性高壓氣體用語，適用建築技術規則、公共危險物品及可燃性高壓氣體製造儲存處理場所設置標準暨安全管理辦法用語定義之規定。", "parent_id": null, "citation": "設置標準第4條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 6, "children": ["D0120029/4/1", "D0120029/4/2", "D0120029/4/3"]}
{"node_id": "D0120029/4/1", "pcode": "D0120029", "article": "4", "level": "paragraph", "path": [1], "text": "本標準用語定義如下：", "parent_id": "D0120029/4", "citation": "設置標準第4條第1項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 7, "children": ["D0120029/4/1/1", "D0120029/4/1/2", "D0120029/4/1/3", "D0120029/4/1/4", "D0120029/4/1/5", "D0120029/4/1/6"]}
{"node_id": "D0120029/4/1/1", "pcode": "D0120029", "article": "4", "level": "item", "path": [1, 1], "text": "一、複合用途建築物：一棟建築物中有供第十二條第一款至第四款各目所列用途二種以上，且該不同用途，在管理及使用形態上，未構成從屬於其中一主用途者；其判斷基準，由中央消防機關另定之。", "parent_id": "D0120029/4/1", "citation": "設置標準第4條第1項第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 8, "children": []}
{"node_id": "D0120029/4/1/2", "pcode": "D0120029", "article": "4", "level": "item", "path": [1, 2], "text": "二、無開口樓層：建築物之各樓層供避難及消防搶救用之有效開口面積未達下列規定者：", "parent_id": "D0120029/4/1", "citation": "設置標準第4條第1項第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 9, "children": ["D0120029/4/1/2/1", "D0120029/4/1/2/2"]}
{"node_id": "D0120029/4/1/2/1", "pcode": "D0120029", "article": "4", "level": "subitem", "path": [1, 2, 1], "text": "（一）十一層以上之樓層，具可內切直徑五十公分以上圓孔之開口，合計面積為該樓地板面積三十分之一以上者。", "parent_id": "D0120029/4/1/2", "citation": "設置標準第4條第1項第2款第1目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 10, "children": []}
{"node_id": "D0120029/4/1/2/2", "pcode": "D0120029", "article": "4", "level": "subitem", "path": [1, 2, 2], "text": "（二）十層以下之樓層，具可內切直徑五十公分以上圓孔之開口，合計面積為該樓地板面積三十分之一以上者。但其中至少應具有二個內切直徑一公尺以上圓孔或寬七十五公分以上、高一百二十公分以上之開口。", "parent_id": "D0120029/4/1/2", "citation": "設置標準第4條第1項第2款第2目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 11, "children": []}
{"node_id": "D0120029/4/1/3", "pcode": "D0120029", "article": "4", "level": "item", "path": [1, 3], "text": "三、高度危險工作場所：儲存一般可燃性固體物質倉庫之高度超過五點五公尺者，或易燃性液體物質之閃火點未超過攝氏六十度與攝氏溫度為三十七點八度時，其蒸氣壓未超過每平方公分二點八公斤或0.28百萬帕斯卡（以下簡稱MPa）者，或可燃性高壓氣體製造、儲存、處理場所或石化作業場所，木材加工業作業場所及油漆作業場所等。", "parent_id": "D0120029/4/1", "citation": "設置標準第4條第1項第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 12, "children": []}
{"node_id": "D0120029/4/1/4", "pcode": "D0120029", "article": "4", "level": "item", "path": [1, 4], "text": "四、中度危險工作場所：儲存一般可燃性固體物質倉庫之高度未超過五點五公尺者，或易燃性液體物質之閃火點超過攝氏六十度之作業場所或輕工業場所。", "parent_id": "D0120029/4/1", "citation": "設置標準第4條第1項第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 13, "children": []}
{"node_id": "D0120029/4/1/5", "pcode": "D0120029", "article": "4", "level": "item", "path": [1, 5], "text": "五、低度危險工作場所：有可燃性物質存在。但其存量少，延燒範圍小，延燒速度慢，僅形成小型火災者。", "parent_id": "D0120029/4/1", "citation": "設置標準第4條第1項第5款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 14, "children": []}
{"node_id": "D0120029/4/1/6", "pcode": "D0120029", "article": "4", "level": "item", "path": [1, 6], "text": "六、避難指標：標示避難出口或方向之指標。", "parent_id": "D0120029/4/1", "citation": "設置標準第4條第1項第6款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 15, "children": []}
{"node_id": "D0120029/4/2", "pcode": "D0120029", "article": "4", "level": "paragraph", "path": [2], "text": "前項第二款所稱有效開口，指符合下列規定者：", "parent_id": "D0120029/4", "citation": "設置標準第4條第2項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 16, "children": ["D0120029/4/2/1", "D0120029/4/2/2", "D0120029/4/2/3", "D0120029/4/2/4"]}
{"node_id": "D0120029/4/2/1", "pcode": "D0120029", "article": "4", "level": "item", "path": [2, 1], "text": "一、開口下端距樓地板面一百二十公分以內。", "parent_id": "D0120029/4/2", "citation": "設置標準第4條第2項第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 17, "children": []}
{"node_id": "D0120029/4/2/2", "pcode": "D0120029", "article": "4", "level": "item", "path": [2, 2], "text": "二、開口面臨道路或寬度一公尺以上之通路。", "parent_id": "D0120029/4/2", "citation": "設置標準第4條第2項第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 18, "children": []}
{"node_id": "D0120029/4/2/3", "pcode": "D0120029", "article": "4", "level": "item", "path": [2, 3], "text": "三、開口無柵欄且內部未設妨礙避難之構造或阻礙物。", "parent_id": "D0120029/4/2", "citation": "設置標準第4條第2項第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 19, "children": []}
{"node_id": "D0120029/4/2/4", "pcode": "D0120029", "article": "4", "level": "item", "path": [2, 4], "text": "四、開口為可自外面開啟或輕易破壞得以進入室內之構造。採一般玻璃門窗時，厚度應在六毫米以下。", "parent_id": "D0120029/4/2", "citation": "設置標準第4條第2項第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 20, "children": []}
{"node_id": "D0120029/4/3", "pcode": "D0120029", "article": "4", "level": "paragraph", "path": [3], "text": "本標準所列有關建築技術、公共危險物品及可燃性高壓氣體用語，適用建築技術規則、公共危險物品及可燃性高壓氣體製造儲存處理場所設置標準暨安全管理辦法用語定義之規定。", "parent_id": "D0120029/4", "citation": "設置標準第4條第3項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 21, "children": []}
{"node_id": "D0120029/5", "pcode": "D0120029", "article": "5", "level": "article", "path": [], "text": "各類場所符合建築技術規則以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，適用本標準各編規定，視為另一場所。\n建築物間設有過廊，並符合下列規定者，視為另一場所：\n一、過廊僅供通行或搬運用途使用，且無通行之障礙。\n二、過廊有效寬度在六公尺以下。\n三、連接建築物之間距，一樓超過六公尺，二樓以上超過十公尺。\n建築物符合下列規定者，不受前項第三款之限制：\n一、連接建築物之外牆及屋頂，與過廊連接相距三公尺以內者，為防火構造或不燃材料。\n二、前款之外牆及屋頂未設有開口。但開口面積在四平方公尺以下，且設具半小時以上防火時效之防火門窗者，不在此限。\n三、過廊為開放式或符合下列規定者：\n（一）為防火構造或以不燃材料建造。\n（二）過廊與二側建築物相連接處之開口面積在四平方公尺以下，且設具半小時以上防火時效之防火門。\n（三）設置直接開向室外之開口或機械排煙設備。但設有自動撒水設備者，得免設。\n前項第三款第三目之直接開向室外之開口或機械排煙設備，應符合下列規定：\n一、直接開向室外之開口面積合計在一平方公尺以上，且符合下列規定：\n（一）開口設在屋頂或天花板時，設有寬度在過廊寬度三分之一以上，長度在一公尺以上之開口。\n（二）開口設在外牆時，在過廊二側設有寬度在過廊長度三分之一以上，高度一公尺以上之開口。\n二、機械排煙設備能將過廊內部煙量安全有效地排至室外，排煙機連接緊急電源。", "parent_id": null, "citation": "設置標準第5條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 22, "children": ["D0120029/5/1", "D0120029/5/2", "D0120029/5/3", "D0120029/5/4"]}
{"node_id": "D0120029/5/1", "pcode": "D0120029", "article": "5", "level": "paragraph", "path": [1], "text": "各類場所符合建築技術規則以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，適用本標準各編規定，視為另一場所。", "parent_id": "D0120029/5", "citation": "設置標準第5條第1項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 23, "children": []}
{"node_id": "D0120029/5/2", "pcode": "D0120029", "article": "5", "level": "paragraph", "path": [2], "text": "建築物間設有過廊，並符合下列規定者，視為另一場所：", "parent_id": "D0120029/5", "citation": "設置標準第5條第2項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 24, "children": ["D0120029/5/2/1", "D0120029/5/2/2", "D0120029/5/2/3"]}
{"node_id": "D0120029/5/2/1", "pcode": "D0120029", "article": "5", "level": "item", "path": [2, 1], "text": "一、過廊僅供通行或搬運用途使用，且無通行之障礙。", "parent_id": "D0120029/5/2", "citation": "設置標準第5條第2項第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 25, "children": []}
{"node_id": "D0120029/5/2/2", "pcode": "D0120029", "article": "5", "level": "item", "path": [2, 2], "text": "二、過廊有效寬度在六公尺以下。", "parent_id": "D0120029/5/2", "citation": "設置標準第5條第2項第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 26, "children": []}
{"node_id": "D0120029/5/2/3", "pcode": "D0120029", "article": "5", "level": "item", "path": [2, 3], "text": "三、連接建築物之間距，一樓超過六公尺，二樓以上超過十公尺。", "parent_id": "D0120029/5/2", "citation": "設置標準第5條第2項第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 27, "children": []}
{"node_id": "D0120029/5/3", "pcode": "D0120029", "article": "5", "level": "paragraph", "path": [3], "text": "建築物符合下列規定者，不受前項第三款之限制：", "parent_id": "D0120029/5", "citation": "設置標準第5條第3項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 28, "children": ["D0120029/5/3/1", "D0120029/5/3/2", "D0120029/5/3/3"]}
{"node_id": "D0120029/5/3/1", "pcode": "D0120029", "article": "5", "level": "item", "path": [3, 1], "text": "一、連接建築物之外牆及屋頂，與過廊連接相距三公尺以內者，為防火構造或不燃材料。", "parent_id": "D0120029/5/3", "citation": "設置標準第5條第3項第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 29, "children": []}
{"node_id": "D0120029/5/3/2", "pcode": "D0120029", "article": "5", "level": "item", "path": [3, 2], "text": "二、前款之外牆及屋頂未設有開口。但開口面積在四平方公尺以下，且設具半小時以上防火時效之防火門窗者，不在此限。", "parent_id": "D0120029/5/3", "citation": "設置標準第5條第3項第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 30, "children": []}
{"node_id": "D0120029/5/3/3", "pcode": "D0120029", "article": "5", "level": "item", "path": [3, 3], "text": "三、過廊為開放式或符合下列規定者：", "parent_id": "D0120029/5/3", "citation": "設置標準第5條第3項第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 31, "children": ["D0120029/5/3/3/1", "D0120029/5/3/3/2", "D0120029/5/3/3/3"]}
{"node_id": "D0120029/5/3/3/1", "pcode": "D0120029", "article": "5", "level": "subitem", "path": [3, 3, 1], "text": "（一）為防火構造或以不燃材料建造。", "parent_id": "D0120029/5/3/3", "citation": "設置標準第5條第3項第3款第1目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 32, "children": []}
{"node_id": "D0120029/5/3/3/2", "pcode": "D0120029", "article": "5", "level": "subitem", "path": [3, 3, 2], "text": "（二）過廊與二側建築物相連接處之開口面積在四平方公尺以下，且設具半小時以上防火時效之防火門。", "parent_id": "D0120029/5/3/3", "citation": "設置標準第5條第3項第3款第2目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 33, "children": []}
{"node_id": "D0120029/5/3/3/3", "pcode": "D0120029", "article": "5", "level": "subitem", "path": [3, 3, 3], "text": "（三）設置直接開向室外之開口或機械排煙設備。但設有自動撒水設備者，得免設。", "parent_id": "D0120029/5/3/3", "citation": "設置標準第5條第3項第3款第3目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 34, "children": []}
{"node_id": "D0120029/5/4", "pcode": "D0120029", "article": "5", "level": "paragraph", "path": [4], "text": "前項第三款第三目之直接開向室外之開口或機械排煙設備，應符合下列規定：", "parent_id": "D0120029/5", "citation": "設置標準第5條第4項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 35, "children": ["D0120029/5/4/1", "D0120029/5/4/2"]}
{"node_id": "D0120029/5/4/1", "pcode": "D0120029", "article": "5", "level": "item", "path": [4, 1], "text": "一、直接開向室外之開口面積合計在一平方公尺以上，且符合下列規定：", "parent_id": "D0120029/5/4", "citation": "設置標準第5條第4項第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 36, "children": ["D0120029/5/4/1/1", "D0120029/5/4/1/2"]}
{"node_id": "D0120029/5/4/1/1", "pcode": "D0120029", "article": "5", "level": "subitem", "path": [4, 1, 1], "text": "（一）開口設在屋頂或天花板時，設有寬度在過廊寬度三分之一以上，長度在一公尺以上之開口。", "parent_id": "D0120029/5/4/1", "citation": "設置標準第5條第4項第1款第1目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 37, "children": []}
{"node_id": "D0120029/5/4/1/2", "pcode": "D0120029", "article": "5", "level": "subitem", "path": [4, 1, 2], "text": "（二）開口設在外牆時，在過廊二側設有寬度在過廊長度三分之一以上，高度一公尺以上之開口。", "parent_id": "D0120029/5/4/1", "citation": "設置標準第5條第4項第1款第2目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 38, "children": []}
{"node_id": "D0120029/5/4/2", "pcode": "D0120029", "article": "5", "level": "item", "path": [4, 2], "text": "二、機械排煙設備能將過廊內部煙量安全有效地排至室外，排煙機連接緊急電源。", "parent_id": "D0120029/5/4", "citation": "設置標準第5條第4項第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 39, "children": []}
{"node_id": "D0120029/6", "pcode": "D0120029", "article": "6", "level": "article", "path": [], "text": "供第十二條第五款使用之複合用途建築物，有分屬同條其他各款目用途時，適用本標準除第十七條第一項第四款、第五款、第十九條第一項第四款、第五款、第二十一條第二款、第二十三條第一款、第二款及第一百五十七條以外之規定，以各目為單元，按各目所列不同用途，合計其樓地板面積，視為單一場所。", "parent_id": null, "citation": "設置標準第6條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 40, "children": ["D0120029/6/1"]}
{"node_id": "D0120029/6/1", "pcode": "D0120029", "article": "6", "level": "paragraph", "path": [1], "text": "供第十二條第五款使用之複合用途建築物，有分屬同條其他各款目用途時，適用本標準除第十七條第一項第四款、第五款、第十九條第一項第四款、第五款、第二十一條第二款、第二十三條第一款、第二款及第一百五十七條以外之規定，以各目為單元，按各目所列不同用途，合計其樓地板面積，視為單一場所。", "parent_id": "D0120029/6", "citation": "設置標準第6條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 41, "children": []}
{"node_id": "D0120029/7", "pcode": "D0120029", "article": "7", "level": "article", "path": [], "text": "各類場所消防安全設備如下：\n一、滅火設備：指以水或其他滅火藥劑滅火之器具或設備。\n二、警報設備：指報知火災發生之器具或設備。\n三、避難逃生設備：指火災發生時為避難而使用之器具或設備。\n四、消防搶救上之必要設備：指火警發生時，消防人員從事搶救活動上必需之器具或設備。\n五、其他經中央主管機關認定之消防安全設備。", "parent_id": null, "citation": "設置標準第7條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 42, "children": ["D0120029/7/1"]}
{"node_id": "D0120029/7/1", "pcode": "D0120029", "article": "7", "level": "paragraph", "path": [1], "text": "各類場所消防安全設備如下：", "parent_id": "D0120029/7", "citation": "設置標準第7條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 43, "children": ["D0120029/7/1/1", "D0120029/7/1/2", "D0120029/7/1/3", "D0120029/7/1/4", "D0120029/7/1/5"]}
{"node_id": "D0120029/7/1/1", "pcode": "D0120029", "article": "7", "level": "item", "path": [1, 1], "text": "一、滅火設備：指以水或其他滅火藥劑滅火之器具或設備。", "parent_id": "D0120029/7/1", "citation": "設置標準第7條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 44, "children": []}
{"node_id": "D0120029/7/1/2", "pcode": "D0120029", "article": "7", "level": "item", "path": [1, 2], "text": "二、警報設備：指報知火災發生之器具或設備。", "parent_id": "D0120029/7/1", "citation": "設置標準第7條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 45, "children": []}
{"node_id": "D0120029/7/1/3", "pcode": "D0120029", "article": "7", "level": "item", "path": [1, 3], "text": "三、避難逃生設備：指火災發生時為避難而使用之器具或設備。", "parent_id": "D0120029/7/1", "citation": "設置標準第7條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 46, "children": []}
{"node_id": "D0120029/7/1/4", "pcode": "D0120029", "article": "7", "level": "item", "path": [1, 4], "text": "四、消防搶救上之必要設備：指火警發生時，消防人員從事搶救活動上必需之器具或設備。", "parent_id": "D0120029/7/1", "citation": "設置標準第7條第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 47, "children": []}
{"node_id": "D0120029/7/1/5", "pcode": "D0120029", "article": "7", "level": "item", "path": [1, 5], "text": "五、其他經中央主管機關認定之消防安全設備。", "parent_id": "D0120029/7/1", "citation": "設置標準第7條第5款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 48, "children": []}
{"node_id": "D0120029/8", "pcode": "D0120029", "article": "8", "level": "article", "path": [], "text": "滅火設備種類如下：\n一、滅火器、消防砂。\n二、室內消防栓設備。\n三、室外消防栓設備。\n四、自動撒水設備。\n五、水霧滅火設備。\n六、泡沫滅火設備。\n七、二氧化碳滅火設備。\n八、惰性氣體滅火設備。\n九、鹵化烴滅火設備。\n十、乾粉滅火設備。\n十一、簡易自動滅火設備。", "parent_id": null, "citation": "設置標準第8條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 49, "children": ["D0120029/8/1"]}
{"node_id": "D0120029/8/1", "pcode": "D0120029", "article": "8", "level": "paragraph", "path": [1], "text": "滅火設備種類如下：", "parent_id": "D0120029/8", "citation": "設置標準第8條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 50, "children": ["D0120029/8/1/1", "D0120029/8/1/2", "D0120029/8/1/3", "D0120029/8/1/4", "D0120029/8/1/5", "D0120029/8/1/6", "D0120029/8/1/7", "D0120029/8/1/8", "D0120029/8/1/9", "D0120029/8/1/10", "D0120029/8/1/11"]}
{"node_id": "D0120029/8/1/1", "pcode": "D0120029", "article": "8", "level": "item", "path": [1, 1], "text": "一、滅火器、消防砂。", "parent_id": "D0120029/8/1", "citation": "設置標準第8條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 51, "children": []}
{"node_id": "D0120029/8/1/2", "pcode": "D0120029", "article": "8", "level": "item", "path": [1, 2], "text": "二、室內消防栓設備。", "parent_id": "D0120029/8/1", "citation": "設置標準第8條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 52, "children": []}
{"node_id": "D0120029/8/1/3", "pcode": "D0120029", "article": "8", "level": "item", "path": [1, 3], "text": "三、室外消防栓設備。", "parent_id": "D0120029/8/1", "citation": "設置標準第8條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 53, "children": []}
{"node_id": "D0120029/8/1/4", "pcode": "D0120029", "article": "8", "level": "item", "path": [1, 4], "text": "四、自動撒水設備。", "parent_id": "D0120029/8/1", "citation": "設置標準第8條第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 54, "children": []}
{"node_id": "D0120029/8/1/5", "pcode": "D0120029", "article": "8", "level": "item", "path": [1, 5], "text": "五、水霧滅火設備。", "parent_id": "D0120029/8/1", "citation": "設置標準第8條第5款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 55, "children": []}
{"node_id": "D0120029/8/1/6", "pcode": "D0120029", "article": "8", "level": "item", "path": [1, 6], "text": "六、泡沫滅火設備。", "parent_id": "D0120029/8/1", "citation": "設置標準第8條第6款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 56, "children": []}
{"node_id": "D0120029/8/1/7", "pcode": "D0120029", "article": "8", "level": "item", "path": [1, 7], "text": "七、二氧化碳滅火設備。", "parent_id": "D0120029/8/1", "citation": "設置標準第8條第7款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 57, "children": []}
{"node_id": "D0120029/8/1/8", "pcode": "D0120029", "article": "8", "level": "item", "path": [1, 8], "text": "八、惰性氣體滅火設備。", "parent_id": "D0120029/8/1", "citation": "設置標準第8條第8款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 58, "children": []}
{"node_id": "D0120029/8/1/9", "pcode": "D0120029", "article": "8", "level": "item", "path": [1, 9], "text": "九、鹵化烴滅火設備。", "parent_id": "D0120029/8/1", "citation": "設置標準第8條第9款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 59, "children": []}
{"node_id": "D0120029/8/1/10", "pcode": "D0120029", "article": "8", "level": "item", "path": [1, 10], "text": "十、乾粉滅火設備。", "parent_id": "D0120029/8/1", "citation": "設置標準第8條第10款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 60, "children": []}
{"node_id": "D0120029/8/1/11", "pcode": "D0120029", "article": "8", "level": "item", "path": [1, 11], "text": "十一、簡易自動滅火設備。", "parent_id": "D0120029/8/1", "citation": "設置標準第8條第11款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 61, "children": []}
{"node_id": "D0120029/9", "pcode": "D0120029", "article": "9", "level": "article", "path": [], "text": "警報設備種類如下：\n一、火警自動警報設備。\n二、手動報警設備。\n三、緊急廣播設備。\n四、瓦斯漏氣火警自動警報設備。\n五、一一九火災通報裝置。", "parent_id": null, "citation": "設置標準第9條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 62, "children": ["D0120029/9/1"]}
{"node_id": "D0120029/9/1", "pcode": "D0120029", "article": "9", "level": "paragraph", "path": [1], "text": "警報設備種類如下：", "parent_id": "D0120029/9", "citation": "設置標準第9條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 63, "children": ["D0120029/9/1/1", "D0120029/9/1/2", "D0120029/9/1/3", "D0120029/9/1/4", "D0120029/9/1/5"]}
{"node_id": "D0120029/9/1/1", "pcode": "D0120029", "article": "9", "level": "item", "path": [1, 1], "text": "一、火警自動警報設備。", "parent_id": "D0120029/9/1", "citation": "設置標準第9條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 64, "children": []}
{"node_id": "D0120029/9/1/2", "pcode": "D0120029", "article": "9", "level": "item", "path": [1, 2], "text": "二、手動報警設備。", "parent_id": "D0120029/9/1", "citation": "設置標準第9條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 65, "children": []}
{"node_id": "D0120029/9/1/3", "pcode": "D0120029", "article": "9", "level": "item", "path": [1, 3], "text": "三、緊急廣播設備。", "parent_id": "D0120029/9/1", "citation": "設置標準第9條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 66, "children": []}
{"node_id": "D0120029/9/1/4", "pcode": "D0120029", "article": "9", "level": "item", "path": [1, 4], "text": "四、瓦斯漏氣火警自動警報設備。", "parent_id": "D0120029/9/1", "citation": "設置標準第9條第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 67, "children": []}
{"node_id": "D0120029/9/1/5", "pcode": "D0120029", "article": "9", "level": "item", "path": [1, 5], "text": "五、一一九火災通報裝置。", "parent_id": "D0120029/9/1", "citation": "設置標準第9條第5款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 68, "children": []}
{"node_id": "D0120029/10", "pcode": "D0120029", "article": "10", "level": "article", "path": [], "text": "避難逃生設備種類如下：\n一、標示設備：出口標示燈、避難方向指示燈、觀眾席引導燈、避難指標。\n二、避難器具：指滑臺、避難梯、避難橋、救助袋、緩降機、避難繩索、滑杆及其他避難器具。\n三、緊急照明設備。", "parent_id": null, "citation": "設置標準第10條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 69, "children": ["D0120029/10/1"]}
{"node_id": "D0120029/10/1", "pcode": "D0120029", "article": "10", "level": "paragraph", "path": [1], "text": "避難逃生設備種類如下：", "parent_id": "D0120029/10", "citation": "設置標準第10條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 70, "children": ["D0120029/10/1/1", "D0120029/10/1/2", "D0120029/10/1/3"]}
{"node_id": "D0120029/10/1/1", "pcode": "D0120029", "article": "10", "level": "item", "path": [1, 1], "text": "一、標示設備：出口標示燈、避難方向指示燈、觀眾席引導燈、避難指標。", "parent_id": "D0120029/10/1", "citation": "設置標準第10條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 71, "children": []}
{"node_id": "D0120029/10/1/2", "pcode": "D0120029", "article": "10", "level": "item", "path": [1, 2], "text": "二、避難器具：指滑臺、避難梯、避難橋、救助袋、緩降機、避難繩索、滑杆及其他避難器具。", "parent_id": "D0120029/10/1", "citation": "設置標準第10條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 72, "children": []}
{"node_id": "D0120029/10/1/3", "pcode": "D0120029", "article": "10", "level": "item", "path": [1, 3], "text": "三、緊急照明設備。", "parent_id": "D0120029/10/1", "citation": "設置標準第10條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 73, "children": []}
{"node_id": "D0120029/11", "pcode": "D0120029", "article": "11", "level": "article", "path": [], "text": "消防搶救上之必要設備種類如下：\n一、連結送水管。\n二、消防專用蓄水池。\n三、排煙設備（緊急昇降機間、特別安全梯間排煙設備、室內排煙設備）。\n四、緊急電源插座。\n五、無線電通信輔助設備。\n六、防災監控系統綜合操作裝置。", "parent_id": null, "citation": "設置標準第11條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 74, "children": ["D0120029/11/1"]}
{"node_id": "D0120029/11/1", "pcode": "D0120029", "article": "11", "level": "paragraph", "path": [1], "text": "消防搶救上之必要設備種類如下：", "parent_id": "D0120029/11", "citation": "設置標準第11條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 75, "children": ["D0120029/11/1/1", "D0120029/11/1/2", "D0120029/11/1/3", "D0120029/11/1/4", "D0120029/11/1/5", "D0120029/11/1/6"]}
{"node_id": "D0120029/11/1/1", "pcode": "D0120029", "article": "11", "level": "item", "path": [1, 1], "text": "一、連結送水管。", "parent_id": "D0120029/11/1", "citation": "設置標準第11條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 76, "children": []}
{"node_id": "D0120029/11/1/2", "pcode": "D0120029", "article": "11", "level": "item", "path": [1, 2], "text": "二、消防專用蓄水池。", "parent_id": "D0120029/11/1", "citation": "設置標準第11條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 77, "children": []}
{"node_id": "D0120029/11/1/3", "pcode": "D0120029", "article": "11", "level": "item", "path": [1, 3], "text": "三、排煙設備（緊急昇降機間、特別安全梯間排煙設備、室內排煙設備）。", "parent_id": "D0120029/11/1", "citation": "設置標準第11條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 78, "children": []}
{"node_id": "D0120029/11/1/4", "pcode": "D0120029", "article": "11", "level": "item", "path": [1, 4], "text": "四、緊急電源插座。", "parent_id": "D0120029/11/1", "citation": "設置標準第11條第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 79, "children": []}
{"node_id": "D0120029/11/1/5", "pcode": "D0120029", "article": "11", "level": "item", "path": [1, 5], "text": "五、無線電通信輔助設備。", "parent_id": "D0120029/11/1", "citation": "設置標準第11條第5款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 80, "children": []}
{"node_id": "D0120029/11/1/6", "pcode": "D0120029", "article": "11", "level": "item", "path": [1, 6], "text": "六、防災監控系統綜合操作裝置。", "parent_id": "D0120029/11/1", "citation": "設置標準第11條第6款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 81, "children": []}
{"node_id": "D0120029/12", "pcode": "D0120029", "article": "12", "level": "article", "path": [], "text": "各類場所按用途分類如下：\n一、甲類場所：\n（一）電影片映演場所（戲院、電影院）、歌廳、舞廳、夜總會、俱樂部、理容院（觀光理髮、視聽理容等）、指壓按摩場所、錄影節目帶播映場所（MTV等）、視聽歌唱場所（KTV等）、酒家、酒吧、酒店（廊）。\n（二）保齡球館、撞球場、集會堂、健身休閒中心（含提供指壓、三溫暖等設施之美容瘦身場所）、室內螢幕式高爾夫練習場、遊藝場所、電子遊戲場、資訊休閒場所。\n（三）觀光旅館、飯店、旅館、招待所（限有寢室客房者）。\n（四）商場、市場、百貨商場、超級市場、零售市場、展覽場。\n（五）餐廳、飲食店、咖啡廳、茶藝館。\n（六）醫院、療養院、榮譽國民之家、長期照顧服務機構（限機構住宿式、社區式之建築物使用類組非屬H-2之日間照顧、團體家屋及小規模多機能）、老人福利機構（限長期照護型、養護型、失智照顧型之長期照顧機構、安養機構）、兒童及少年福利機構（限托嬰中心、早期療育機構、有收容未滿二歲兒童之安置及教養機構）、護理機構（限一般護理之家、精神護理之家、產後護理機構）、身心障礙福利機構（限供住宿養護、日間服務、臨時及短期照顧者）、身心障礙者職業訓練機構（限提供住宿或使用特殊機具者）、啟明、啟智、啟聰等特殊學校。\n（七）三溫暖、公共浴室。\n二、乙類場所：\n（一）車站、飛機場大廈、候船室。\n（二）期貨經紀業、證券交易所、金融機構。\n（三）學校教室、兒童課後照顧服務中心、補習班、訓練班、K書中心、前款第六目以外之兒童及少年福利機構（限安置及教養機構）及身心障礙者職業訓練機構。\n（四）圖書館、博物館、美術館、陳列館、史蹟資料館、紀念館及其他類似場所。\n（五）寺廟、宗祠、教堂、供存放骨灰（骸）之納骨堂（塔）及其他類似場所。\n（六）辦公室、靶場、診所、長期照顧服務機構（限社區式之建築物使用類組屬H-2之日間照顧、團體家屋及小規模多機能）、日間型精神復健機構、兒童及少年心理輔導或家庭諮詢機構、身心障礙者就業服務機構、老人文康機構、前款第六目以外之老人福利機構及身心障礙福利機構。\n（七）集合住宅、寄宿舍、住宿型精神復健機構。\n（八）體育館、活動中心。\n（九）室內溜冰場、室內游泳池。\n（十）電影攝影場、電視播送場。\n（十一）倉庫、傢俱展示販售場。\n（十二）幼兒園。\n三、丙類場所：\n（一）電信機器室。\n（二）汽車修護廠、飛機修理廠、飛機庫。\n（三）室內停車場、建築物依法附設之室內停車空間。\n四、丁類場所：\n（一）高度危險工作場所。\n（二）中度危險工作場所。\n（三）低度危險工作場所。\n五、戊類場所：\n（一）複合用途建築物中，有供第一款用途者。\n（二）前目以外供第二款至前款用途之複合用途建築物。\n（三）地下建築物。\n六、其他經中央主管機關公告之場所。", "parent_id": null, "citation": "設置標準第12條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 82, "children": ["D0120029/12/1"]}
{"node_id": "D0120029/12/1", "pcode": "D0120029", "article": "12", "level": "paragraph", "path": [1], "text": "各類場所按用途分類如下：", "parent_id": "D0120029/12", "citation": "設置標準第12條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 83, "children": ["D0120029/12/1/1", "D0120029/12/1/2", "D0120029/12/1/3", "D0120029/12/1/4", "D0120029/12/1/5", "D0120029/12/1/6"]}
{"node_id": "D0120029/12/1/1", "pcode": "D0120029", "article": "12", "level": "item", "path": [1, 1], "text": "一、甲類場所：", "parent_id": "D0120029/12/1", "citation": "設置標準第12條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 84, "children": ["D0120029/12/1/1/1", "D0120029/12/1/1/2", "D0120029/12/1/1/3", "D0120029/12/1/1/4", "D0120029/12/1/1/5", "D0120029/12/1/1/6", "D0120029/12/1/1/7"]}
{"node_id": "D0120029/12/1/1/1", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 1, 1], "text": "（一）電影片映演場所（戲院、電影院）、歌廳、舞廳、夜總會、俱樂部、理容院（觀光理髮、視聽理容等）、指壓按摩場所、錄影節目帶播映場所（MTV等）、視聽歌唱場所（KTV等）、酒家、酒吧、酒店（廊）。", "parent_id": "D0120029/12/1/1", "citation": "設置標準第12條第1款第1目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 85, "children": []}
{"node_id": "D0120029/12/1/1/2", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 1, 2], "text": "（二）保齡球館、撞球場、集會堂、健身休閒中心（含提供指壓、三溫暖等設施之美容瘦身場所）、室內螢幕式高爾夫練習場、遊藝場所、電子遊戲場、資訊休閒場所。", "parent_id": "D0120029/12/1/1", "citation": "設置標準第12條第1款第2目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 86, "children": []}
{"node_id": "D0120029/12/1/1/3", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 1, 3], "text": "（三）觀光旅館、飯店、旅館、招待所（限有寢室客房者）。", "parent_id": "D0120029/12/1/1", "citation": "設置標準第12條第1款第3目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 87, "children": []}
{"node_id": "D0120029/12/1/1/4", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 1, 4], "text": "（四）商場、市場、百貨商場、超級市場、零售市場、展覽場。", "parent_id": "D0120029/12/1/1", "citation": "設置標準第12條第1款第4目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 88, "children": []}
{"node_id": "D0120029/12/1/1/5", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 1, 5], "text": "（五）餐廳、飲食店、咖啡廳、茶藝館。", "parent_id": "D0120029/12/1/1", "citation": "設置標準第12條第1款第5目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 89, "children": []}
{"node_id": "D0120029/12/1/1/6", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 1, 6], "text": "（六）醫院、療養院、榮譽國民之家、長期照顧服務機構（限機構住宿式、社區式之建築物使用類組非屬H-2之日間照顧、團體家屋及小規模多機能）、老人福利機構（限長期照護型、養護型、失智照顧型之長期照顧機構、安養機構）、兒童及少年福利機構（限托嬰中心、早期療育機構、有收容未滿二歲兒童之安置及教養機構）、護理機構（限一般護理之家、精神護理之家、產後護理機構）、身心障礙福利機構（限供住宿養護、日間服務、臨時及短期照顧者）、身心障礙者職業訓練機構（限提供住宿或使用特殊機具者）、啟明、啟智、啟聰等特殊學校。", "parent_id": "D0120029/12/1/1", "citation": "設置標準第12條第1款第6目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 90, "children": []}
{"node_id": "D0120029/12/1/1/7", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 1, 7], "text": "（七）三溫暖、公共浴室。", "parent_id": "D0120029/12/1/1", "citation": "設置標準第12條第1款第7目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 91, "children": []}
{"node_id": "D0120029/12/1/2", "pcode": "D0120029", "article": "12", "level": "item", "path": [1, 2], "text": "二、乙類場所：", "parent_id": "D0120029/12/1", "citation": "設置標準第12條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 92, "children": ["D0120029/12/1/2/1", "D0120029/12/1/2/2", "D0120029/12/1/2/3", "D0120029/12/1/2/4", "D0120029/12/1/2/5", "D0120029/12/1/2/6", "D0120029/12/1/2/7", "D0120029/12/1/2/8", "D0120029/12/1/2/9", "D0120029/12/1/2/10", "D0120029/12/1/2/11", "D0120029/12/1/2/12"]}
{"node_id": "D0120029/12/1/2/1", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 2, 1], "text": "（一）車站、飛機場大廈、候船室。", "parent_id": "D0120029/12/1/2", "citation": "設置標準第12條第2款第1目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 93, "children": []}
{"node_id": "D0120029/12/1/2/2", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 2, 2], "text": "（二）期貨經紀業、證券交易所、金融機構。", "parent_id": "D0120029/12/1/2", "citation": "設置標準第12條第2款第2目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 94, "children": []}
{"node_id": "D0120029/12/1/2/3", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 2, 3], "text": "（三）學校教室、兒童課後照顧服務中心、補習班、訓練班、K書中心、前款第六目以外之兒童及少年福利機構（限安置及教養機構）及身心障礙者職業訓練機構。", "parent_id": "D0120029/12/1/2", "citation": "設置標準第12條第2款第3目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 95, "children": []}
{"node_id": "D0120029/12/1/2/4", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 2, 4], "text": "（四）圖書館、博物館、美術館、陳列館、史蹟資料館、紀念館及其他類似場所。", "parent_id": "D0120029/12/1/2", "citation": "設置標準第12條第2款第4目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 96, "children": []}
{"node_id": "D0120029/12/1/2/5", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 2, 5], "text": "（五）寺廟、宗祠、教堂、供存放骨灰（骸）之納骨堂（塔）及其他類似場所。", "parent_id": "D0120029/12/1/2", "citation": "設置標準第12條第2款第5目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 97, "children": []}
{"node_id": "D0120029/12/1/2/6", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 2, 6], "text": "（六）辦公室、靶場、診所、長期照顧服務機構（限社區式之建築物使用類組屬H-2之日間照顧、團體家屋及小規模多機能）、日間型精神復健機構、兒童及少年心理輔導或家庭諮詢機構、身心障礙者就業服務機構、老人文康機構、前款第六目以外之老人福利機構及身心障礙福利機構。", "parent_id": "D0120029/12/1/2", "citation": "設置標準第12條第2款第6目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 98, "children": []}
{"node_id": "D0120029/12/1/2/7", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 2, 7], "text": "（七）集合住宅、寄宿舍、住宿型精神復健機構。", "parent_id": "D0120029/12/1/2", "citation": "設置標準第12條第2款第7目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 99, "children": []}
{"node_id": "D0120029/12/1/2/8", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 2, 8], "text": "（八）體育館、活動中心。", "parent_id": "D0120029/12/1/2", "citation": "設置標準第12條第2款第8目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 100, "children": []}
{"node_id": "D0120029/12/1/2/9", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 2, 9], "text": "（九）室內溜冰場、室內游泳池。", "parent_id": "D0120029/12/1/2", "citation": "設置標準第12條第2款第9目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 101, "children": []}
{"node_id": "D0120029/12/1/2/10", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 2, 10], "text": "（十）電影攝影場、電視播送場。", "parent_id": "D0120029/12/1/2", "citation": "設置標準第12條第2款第10目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 102, "children": []}
{"node_id": "D0120029/12/1/2/11", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 2, 11], "text": "（十一）倉庫、傢俱展示販售場。", "parent_id": "D0120029/12/1/2", "citation": "設置標準第12條第2款第11目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 103, "children": []}
{"node_id": "D0120029/12/1/2/12", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 2, 12], "text": "（十二）幼兒園。", "parent_id": "D0120029/12/1/2", "citation": "設置標準第12條第2款第12目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 104, "children": []}
{"node_id": "D0120029/12/1/3", "pcode": "D0120029", "article": "12", "level": "item", "path": [1, 3], "text": "三、丙類場所：", "parent_id": "D0120029/12/1", "citation": "設置標準第12條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 105, "children": ["D0120029/12/1/3/1", "D0120029/12/1/3/2", "D0120029/12/1/3/3"]}
{"node_id": "D0120029/12/1/3/1", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 3, 1], "text": "（一）電信機器室。", "parent_id": "D0120029/12/1/3", "citation": "設置標準第12條第3款第1目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 106, "children": []}
{"node_id": "D0120029/12/1/3/2", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 3, 2], "text": "（二）汽車修護廠、飛機修理廠、飛機庫。", "parent_id": "D0120029/12/1/3", "citation": "設置標準第12條第3款第2目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 107, "children": []}
{"node_id": "D0120029/12/1/3/3", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 3, 3], "text": "（三）室內停車場、建築物依法附設之室內停車空間。", "parent_id": "D0120029/12/1/3", "citation": "設置標準第12條第3款第3目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 108, "children": []}
{"node_id": "D0120029/12/1/4", "pcode": "D0120029", "article": "12", "level": "item", "path": [1, 4], "text": "四、丁類場所：", "parent_id": "D0120029/12/1", "citation": "設置標準第12條第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 109, "children": ["D0120029/12/1/4/1", "D0120029/12/1/4/2", "D0120029/12/1/4/3"]}
{"node_id": "D0120029/12/1/4/1", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 4, 1], "text": "（一）高度危險工作場所。", "parent_id": "D0120029/12/1/4", "citation": "設置標準第12條第4款第1目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 110, "children": []}
{"node_id": "D0120029/12/1/4/2", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 4, 2], "text": "（二）中度危險工作場所。", "parent_id": "D0120029/12/1/4", "citation": "設置標準第12條第4款第2目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 111, "children": []}
{"node_id": "D0120029/12/1/4/3", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 4, 3], "text": "（三）低度危險工作場所。", "parent_id": "D0120029/12/1/4", "citation": "設置標準第12條第4款第3目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 112, "children": []}
{"node_id": "D0120029/12/1/5", "pcode": "D0120029", "article": "12", "level": "item", "path": [1, 5], "text": "五、戊類場所：", "parent_id": "D0120029/12/1", "citation": "設置標準第12條第5款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 113, "children": ["D0120029/12/1/5/1", "D0120029/12/1/5/2", "D0120029/12/1/5/3"]}
{"node_id": "D0120029/12/1/5/1", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 5, 1], "text": "（一）複合用途建築物中，有供第一款用途者。", "parent_id": "D0120029/12/1/5", "citation": "設置標準第12條第5款第1目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 114, "children": []}
{"node_id": "D0120029/12/1/5/2", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 5, 2], "text": "（二）前目以外供第二款至前款用途之複合用途建築物。", "parent_id": "D0120029/12/1/5", "citation": "設置標準第12條第5款第2目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 115, "children": []}
{"node_id": "D0120029/12/1/5/3", "pcode": "D0120029", "article": "12", "level": "subitem", "path": [1, 5, 3], "text": "（三）地下建築物。", "parent_id": "D0120029/12/1/5", "citation": "設置標準第12條第5款第3目", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 116, "children": []}
{"node_id": "D0120029/12/1/6", "pcode": "D0120029", "article": "12", "level": "item", "path": [1, 6], "text": "六、其他經中央主管機關公告之場所。", "parent_id": "D0120029/12/1", "citation": "設置標準第12條第6款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 117, "children": []}
{"node_id": "D0120029/13", "pcode": "D0120029", "article": "13", "level": "article", "path": [], "text": "各類場所於增建、改建或變更用途時，其消防安全設備之設置，適用增建、改建或用途變更前之標準。但有下列情形之一者，適用增建、改建或變更用途後之標準：\n一、其消防安全設備為滅火器、火警自動警報設備、手動報警設備、緊急廣播設備、標示設備、避難器具及緊急照明設備者。\n二、增建或改建部分，以本標準中華民國八十五年七月一日修正條文施行日起，樓地板面積合計逾一千平方公尺或占原建築物總樓地板面積二分之一以上時，該建築物之消防安全設備。\n三、用途變更為甲類場所使用時，該變更後用途之消防安全設備。\n四、用途變更前，未符合變更前規定之消防安全設備。", "parent_id": null, "citation": "設置標準第13條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 118, "children": ["D0120029/13/1"]}
{"node_id": "D0120029/13/1", "pcode": "D0120029", "article": "13", "level": "paragraph", "path": [1], "text": "各類場所於增建、改建或變更用途時，其消防安全設備之設置，適用增建、改建或用途變更前之標準。但有下列情形之一者，適用增建、改建或變更用途後之標準：", "parent_id": "D0120029/13", "citation": "設置標準第13條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 119, "children": ["D0120029/13/1/1", "D0120029/13/1/2", "D0120029/13/1/3", "D0120029/13/1/4"]}
{"node_id": "D0120029/13/1/1", "pcode": "D0120029", "article": "13", "level": "item", "path": [1, 1], "text": "一、其消防安全設備為滅火器、火警自動警報設備、手動報警設備、緊急廣播設備、標示設備、避難器具及緊急照明設備者。", "parent_id": "D0120029/13/1", "citation": "設置標準第13條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 120, "children": []}
{"node_id": "D0120029/13/1/2", "pcode": "D0120029", "article": "13", "level": "item", "path": [1, 2], "text": "二、增建或改建部分，以本標準中華民國八十五年七月一日修正條文施行日起，樓地板面積合計逾一千平方公尺或占原建築物總樓地板面積二分之一以上時，該建築物之消防安全設備。", "parent_id": "D0120029/13/1", "citation": "設置標準第13條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 121, "children": []}
{"node_id": "D0120029/13/1/3", "pcode": "D0120029", "article": "13", "level": "item", "path": [1, 3], "text": "三、用途變更為甲類場所使用時，該變更後用途之消防安全設備。", "parent_id": "D0120029/13/1", "citation": "設置標準第13條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 122, "children": []}
{"node_id": "D0120029/13/1/4", "pcode": "D0120029", "article": "13", "level": "item", "path": [1, 4], "text": "四、用途變更前，未符合變更前規定之消防安全設備。", "parent_id": "D0120029/13/1", "citation": "設置標準第13條第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 123, "children": []}
{"node_id": "D0120029/14", "pcode": "D0120029", "article": "14", "level": "article", "path": [], "text": "下列場所應設置滅火器：\n一、甲類場所、地下建築物、幼兒園。\n二、總樓地板面積在一百五十平方公尺以上之乙、丙、丁類場所。\n三、設於地下層或無開口樓層，且樓地板面積在五十平方公尺以上之各類場所。\n四、設有放映室或變壓器、配電盤及其他類似電氣設備之各類場所。\n五、設有鍋爐房、廚房等大量使用火源之各類場所。", "parent_id": null, "citation": "設置標準第14條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 124, "children": ["D0120029/14/1"]}
{"node_id": "D0120029/14/1", "pcode": "D0120029", "article": "14", "level": "paragraph", "path": [1], "text": "下列場所應設置滅火器：", "parent_id": "D0120029/14", "citation": "設置標準第14條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 125, "children": ["D0120029/14/1/1", "D0120029/14/1/2", "D0120029/14/1/3", "D0120029/14/1/4", "D0120029/14/1/5"]}
{"node_id": "D0120029/14/1/1", "pcode": "D0120029", "article": "14", "level": "item", "path": [1, 1], "text": "一、甲類場所、地下建築物、幼兒園。", "parent_id": "D0120029/14/1", "citation": "設置標準第14條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 126, "children": []}
{"node_id": "D0120029/14/1/2", "pcode": "D0120029", "article": "14", "level": "item", "path": [1, 2], "text": "二、總樓地板面積在一百五十平方公尺以上之乙、丙、丁類場所。", "parent_id": "D0120029/14/1", "citation": "設置標準第14條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 127, "children": []}
{"node_id": "D0120029/14/1/3", "pcode": "D0120029", "article": "14", "level": "item", "path": [1, 3], "text": "三、設於地下層或無開口樓層，且樓地板面積在五十平方公尺以上之各類場所。", "parent_id": "D0120029/14/1", "citation": "設置標準第14條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 128, "children": []}
{"node_id": "D0120029/14/1/4", "pcode": "D0120029", "article": "14", "level": "item", "path": [1, 4], "text": "四、設有放映室或變壓器、配電盤及其他類似電氣設備之各類場所。", "parent_id": "D0120029/14/1", "citation": "設置標準第14條第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 129, "children": []}
{"node_id": "D0120029/14/1/5", "pcode": "D0120029", "article": "14", "level": "item", "path": [1, 5], "text": "五、設有鍋爐房、廚房等大量使用火源之各類場所。", "parent_id": "D0120029/14/1", "citation": "設置標準第14條第5款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 130, "children": []}
{"node_id": "D0120029/15", "pcode": "D0120029", "article": "15", "level": "article", "path": [], "text": "下列場所應設置室內消防栓設備：\n一、五層以下建築物，供第十二條第一款第一目所列場所使用，任何一層樓地板面積在三百平方公尺以上者；供同款其他各目及第二款至第四款所列場所使用，任何一層樓地板面積在五百平方公尺以上者；或為學校教室任何一層樓地板面積在一千四百平方公尺以上者。\n二、六層以上建築物，供第十二條第一款至第四款所列場所使用，任何一層之樓地板面積在一百五十平方公尺以上者。\n三、總樓地板面積在一百五十平方公尺以上之地下建築物。\n四、地下層或無開口之樓層，供第十二條第一款第一目所列場所使用，樓地板面積在一百平方公尺以上者；供第一款其他各目及第二款至第四款所列場所使用，樓地板面積在一百五十平方公尺以上者。\n前項應設室內消防栓設備之場所，依本標準設有室外消防栓、自動撒水（含補助撒水栓）、水霧、泡沫、二氧化碳、惰性氣體、鹵化烴或乾粉等滅火設備者，在該有效範圍內，得免設室內消防栓設備。但設有室外消防栓設備時，在第一層水平距離四十公尺以下、第二層步行距離四十公尺以下有效滅火範圍內，室內消防栓設備限於第一層、第二層免設。", "parent_id": null, "citation": "設置標準第15條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 131, "children": ["D0120029/15/1", "D0120029/15/2"]}
{"node_id": "D0120029/15/1", "pcode": "D0120029", "article": "15", "level": "paragraph", "path": [1], "text": "下列場所應設置室內消防栓設備：", "parent_id": "D0120029/15", "citation": "設置標準第15條第1項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 132, "children": ["D0120029/15/1/1", "D0120029/15/1/2", "D0120029/15/1/3", "D0120029/15/1/4"]}
{"node_id": "D0120029/15/1/1", "pcode": "D0120029", "article": "15", "level": "item", "path": [1, 1], "text": "一、五層以下建築物，供第十二條第一款第一目所列場所使用，任何一層樓地板面積在三百平方公尺以上者；供同款其他各目及第二款至第四款所列場所使用，任何一層樓地板面積在五百平方公尺以上者；或為學校教室任何一層樓地板面積在一千四百平方公尺以上者。", "parent_id": "D0120029/15/1", "citation": "設置標準第15條第1項第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 133, "children": []}
{"node_id": "D0120029/15/1/2", "pcode": "D0120029", "article": "15", "level": "item", "path": [1, 2], "text": "二、六層以上建築物，供第十二條第一款至第四款所列場所使用，任何一層之樓地板面積在一百五十平方公尺以上者。", "parent_id": "D0120029/15/1", "citation": "設置標準第15條第1項第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 134, "children": []}
{"node_id": "D0120029/15/1/3", "pcode": "D0120029", "article": "15", "level": "item", "path": [1, 3], "text": "三、總樓地板面積在一百五十平方公尺以上之地下建築物。", "parent_id": "D0120029/15/1", "citation": "設置標準第15條第1項第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 135, "children": []}
{"node_id": "D0120029/15/1/4", "pcode": "D0120029", "article": "15", "level": "item", "path": [1, 4], "text": "四、地下層或無開口之樓層，供第十二條第一款第一目所列場所使用，樓地板面積在一百平方公尺以上者；供第一款其他各目及第二款至第四款所列場所使用，樓地板面積在一百五十平方公尺以上者。", "parent_id": "D0120029/15/1", "citation": "設置標準第15條第1項第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 136, "children": []}
{"node_id": "D0120029/15/2", "pcode": "D0120029", "article": "15", "level": "paragraph", "path": [2], "text": "前項應設室內消防栓設備之場所，依本標準設有室外消防栓、自動撒水（含補助撒水栓）、水霧、泡沫、二氧化碳、惰性氣體、鹵化烴或乾粉等滅火設備者，在該有效範圍內，得免設室內消防栓設備。但設有室外消防栓設備時，在第一層水平距離四十公尺以下、第二層步行距離四十公尺以下有效滅火範圍內，室內消防栓設備限於第一層、第二層免設。", "parent_id": "D0120029/15", "citation": "設置標準第15條第2項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 137, "children": []}
{"node_id": "D0120029/16", "pcode": "D0120029", "article": "16", "level": "article", "path": [], "text": "下列場所應設置室外消防栓設備：\n一、高度危險工作場所，其建築物及儲存場所之第一層及第二層樓地板面積合計在三千平方公尺以上者。\n二、中度危險工作場所，其建築物及儲存場所之第一層及第二層樓地板面積合計在五千平方公尺以上者。\n三、低度危險工作場所，其建築物及儲存場所之第一層及第二層樓地板面積合計在一萬平方公尺以上者。\n四、如有不同危險程度工作場所未達前三款規定標準，而以各款場所之實際面積為分子，各款規定之面積為分母，分別計算，其比例之總和大於一者。\n五、同一建築基地內有二棟以上木造或其他易燃構造建築物時，建築物間外牆與中心線水平距離第一層在三公尺以下，第二層在五公尺以下，且合計各棟第一層及第二層樓地板面積在三千平方公尺以上者。\n前項應設室外消防栓設備之場所，依本標準設有自動撒水、水霧、泡沫、二氧化碳、惰性氣體、鹵化烴或乾粉等滅火設備者，在該有效範圍內，得免設室外消防栓設備。", "parent_id": null, "citation": "設置標準第16條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 138, "children": ["D0120029/16/1", "D0120029/16/2"]}
{"node_id": "D0120029/16/1", "pcode": "D0120029", "article": "16", "level": "paragraph", "path": [1], "text": "下列場所應設置室外消防栓設備：", "parent_id": "D0120029/16", "citation": "設置標準第16條第1項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 139, "children": ["D0120029/16/1/1", "D0120029/16/1/2", "D0120029/16/1/3", "D0120029/16/1/4", "D0120029/16/1/5"]}
{"node_id": "D0120029/16/1/1", "pcode": "D0120029", "article": "16", "level": "item", "path": [1, 1], "text": "一、高度危險工作場所，其建築物及儲存場所之第一層及第二層樓地板面積合計在三千平方公尺以上者。", "parent_id": "D0120029/16/1", "citation": "設置標準第16條第1項第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 140, "children": []}
{"node_id": "D0120029/16/1/2", "pcode": "D0120029", "article": "16", "level": "item", "path": [1, 2], "text": "二、中度危險工作場所，其建築物及儲存場所之第一層及第二層樓地板面積合計在五千平方公尺以上者。", "parent_id": "D0120029/16/1", "citation": "設置標準第16條第1項第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 141, "children": []}
{"node_id": "D0120029/16/1/3", "pcode": "D0120029", "article": "16", "level": "item", "path": [1, 3], "text": "三、低度危險工作場所，其建築物及儲存場所之第一層及第二層樓地板面積合計在一萬平方公尺以上者。", "parent_id": "D0120029/16/1", "citation": "設置標準第16條第1項第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 142, "children": []}
{"node_id": "D0120029/16/1/4", "pcode": "D0120029", "article": "16", "level": "item", "path": [1, 4], "text": "四、如有不同危險程度工作場所未達前三款規定標準，而以各款場所之實際面積為分子，各款規定之面積為分母，分別計算，其比例之總和大於一者。", "parent_id": "D0120029/16/1", "citation": "設置標準第16條第1項第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 143, "children": []}
{"node_id": "D0120029/16/1/5", "pcode": "D0120029", "article": "16", "level": "item", "path": [1, 5], "text": "五、同一建築基地內有二棟以上木造或其他易燃構造建築物時，建築物間外牆與中心線水平距離第一層在三公尺以下，第二層在五公尺以下，且合計各棟第一層及第二層樓地板面積在三千平方公尺以上者。", "parent_id": "D0120029/16/1", "citation": "設置標準第16條第1項第5款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 144, "children": []}
{"node_id": "D0120029/16/2", "pcode": "D0120029", "article": "16", "level": "paragraph", "path": [2], "text": "前項應設室外消防栓設備之場所，依本標準設有自動撒水、水霧、泡沫、二氧化碳、惰性氣體、鹵化烴或乾粉等滅火設備者，在該有效範圍內，得免設室外消防栓設備。", "parent_id": "D0120029/16", "citation": "設置標準第16條第2項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 145, "children": []}
{"node_id": "D0120029/17", "pcode": "D0120029", "article": "17", "level": "article", "path": [], "text": "下列場所或樓層應設置自動撒水設備：\n一、十層以下建築物之樓層，供第十二條第一款第一目所列場所使用，樓地板面積合計在三百平方公尺以上者；供同款其他各目及第二款第一目所列場所使用，樓地板面積在一千五百平方公尺以上者。\n二、建築物在十一層以上之樓層，樓地板面積在一百平方公尺以上者。\n三、地下層或無開口樓層，供第十二條第一款所列場所使用，樓地板面積在一千平方公尺以上者。\n四、十一層以上建築物供第十二條第一款所列場所或第五款第一目使用者。\n五、供第十二條第五款第一目使用之建築物中，甲類場所樓地板面積合計達三千平方公尺以上時，供甲類場所使用之樓層。\n六、供第十二條第二款第十一目使用之場所，樓層高度超過十公尺且樓地板面積在七百平方公尺以上之高架儲存倉庫。\n七、總樓地板面積在一千平方公尺以上之地下建築物。\n八、高層建築物。\n九、供第十二條第一款第六目所定榮譽國民之家、長期照顧服務機構（限機構住宿式、社區式之建築物使用類組非屬H-2之日間照顧、團體家屋及小規模多機能）、老人福利機構（限長期照護型、養護型、失智照顧型之長期照顧機構、安養機構）、護理機構（限一般護理之家、精神護理之家）、身心障礙福利機構（限照顧植物人、失智症、重癱、長期臥床或身心功能退化者）使用之場所。\n前項應設自動撒水設備之場所，依本標準設有水霧、泡沫、二氧化碳、惰性氣體、鹵化烴或乾粉等滅火設備者，在該有效範圍內，得免設自動撒水設備。\n第一項第九款所定場所，其樓地板面積合計未達一千平方公尺者，得設置水道連結型自動撒水設備或與現行法令同等以上效能之滅火設備或採用中央主管機關公告之措施；水道連結型自動撒水設備設置基準，由中央主管機關定之。", "parent_id": null, "citation": "設置標準第17條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 146, "children": ["D0120029/17/1", "D0120029/17/2", "D0120029/17/3"]}
{"node_id": "D0120029/17/1", "pcode": "D0120029", "article": "17", "level": "paragraph", "path": [1], "text": "下列場所或樓層應設置自動撒水設備：", "parent_id": "D0120029/17", "citation": "設置標準第17條第1項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 147, "children": ["D0120029/17/1/1", "D0120029/17/1/2", "D0120029/17/1/3", "D0120029/17/1/4", "D0120029/17/1/5", "D0120029/17/1/6", "D0120029/17/1/7", "D0120029/17/1/8", "D0120029/17/1/9"]}
{"node_id": "D0120029/17/1/1", "pcode": "D0120029", "article": "17", "level": "item", "path": [1, 1], "text": "一、十層以下建築物之樓層，供第十二條第一款第一目所列場所使用，樓地板面積合計在三百平方公尺以上者；供同款其他各目及第二款第一目所列場所使用，樓地板面積在一千五百平方公尺以上者。", "parent_id": "D0120029/17/1", "citation": "設置標準第17條第1項第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 148, "children": []}
{"node_id": "D0120029/17/1/2", "pcode": "D0120029", "article": "17", "level": "item", "path": [1, 2], "text": "二、建築物在十一層以上之樓層，樓地板面積在一百平方公尺以上者。", "parent_id": "D0120029/17/1", "citation": "設置標準第17條第1項第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 149, "children": []}
{"node_id": "D0120029/17/1/3", "pcode": "D0120029", "article": "17", "level": "item", "path": [1, 3], "text": "三、地下層或無開口樓層，供第十二條第一款所列場所使用，樓地板面積在一千平方公尺以上者。", "parent_id": "D0120029/17/1", "citation": "設置標準第17條第1項第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 150, "children": []}
{"node_id": "D0120029/17/1/4", "pcode": "D0120029", "article": "17", "level": "item", "path": [1, 4], "text": "四、十一層以上建築物供第十二條第一款所列場所或第五款第一目使用者。", "parent_id": "D0120029/17/1", "citation": "設置標準第17條第1項第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 151, "children": []}
{"node_id": "D0120029/17/1/5", "pcode": "D0120029", "article": "17", "level": "item", "path": [1, 5], "text": "五、供第十二條第五款第一目使用之建築物中，甲類場所樓地板面積合計達三千平方公尺以上時，供甲類場所使用之樓層。", "parent_id": "D0120029/17/1", "citation": "設置標準第17條第1項第5款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 152, "children": []}
{"node_id": "D0120029/17/1/6", "pcode": "D0120029", "article": "17", "level": "item", "path": [1, 6], "text": "六、供第十二條第二款第十一目使用之場所，樓層高度超過十公尺且樓地板面積在七百平方公尺以上之高架儲存倉庫。", "parent_id": "D0120029/17/1", "citation": "設置標準第17條第1項第6款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 153, "children": []}
{"node_id": "D0120029/17/1/7", "pcode": "D0120029", "article": "17", "level": "item", "path": [1, 7], "text": "七、總樓地板面積在一千平方公尺以上之地下建築物。", "parent_id": "D0120029/17/1", "citation": "設置標準第17條第1項第7款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 154, "children": []}
{"node_id": "D0120029/17/1/8", "pcode": "D0120029", "article": "17", "level": "item", "path": [1, 8], "text": "八、高層建築物。", "parent_id": "D0120029/17/1", "citation": "設置標準第17條第1項第8款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 155, "children": []}
{"node_id": "D0120029/17/1/9", "pcode": "D0120029", "article": "17", "level": "item", "path": [1, 9], "text": "九、供第十二條第一款第六目所定榮譽國民之家、長期照顧服務機構（限機構住宿式、社區式之建築物使用類組非屬H-2之日間照顧、團體家屋及小規模多機能）、老人福利機構（限長期照護型、養護型、失智照顧型之長期照顧機構、安養機構）、護理機構（限一般護理之家、精神護理之家）、身心障礙福利機構（限照顧植物人、失智症、重癱、長期臥床或身心功能退化者）使用之場所。", "parent_id": "D0120029/17/1", "citation": "設置標準第17條第1項第9款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 156, "children": []}
{"node_id": "D0120029/17/2", "pcode": "D0120029", "article": "17", "level": "paragraph", "path": [2], "text": "前項應設自動撒水設備之場所，依本標準設有水霧、泡沫、二氧化碳、惰性氣體、鹵化烴或乾粉等滅火設備者，在該有效範圍內，得免設自動撒水設備。", "parent_id": "D0120029/17", "citation": "設置標準第17條第2項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 157, "children": []}
{"node_id": "D0120029/17/3", "pcode": "D0120029", "article": "17", "level": "paragraph", "path": [3], "text": "第一項第九款所定場所，其樓地板面積合計未達一千平方公尺者，得設置水道連結型自動撒水設備或與現行法令同等以上效能之滅火設備或採用中央主管機關公告之措施；水道連結型自動撒水設備設置基準，由中央主管機關定之。", "parent_id": "D0120029/17", "citation": "設置標準第17條第3項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 158, "children": []}
{"node_id": "D0120029/18", "pcode": "D0120029", "article": "18", "level": "article", "path": [], "text": "下表所列之場所，應就水霧、泡沫、二氧化碳、惰性氣體、鹵化烴或乾粉滅火設備等選擇設置之。但外牆開口面積（常時開放部分）達該層樓地板面積百分之十五以上者，上列除惰性氣體及鹵化烴外之滅火設備得採移動式設置。\n樓地板面積在三百平方公尺以上之餐廳或供第十二條第一款第六目所定榮譽國民之家、長期照顧服務機構（限機構住宿式、社區式之建築物使用類組非屬H-2之日間照顧、團體家屋及小規模多機能）、老人福利機構（限長期照護型、養護型、失智照顧型之長期照顧機構、安養機構）、護理機構（限一般護理之家、精神護理之家）、身心障礙福利機構（限照顧植物人、失智症、重癱、長期臥床或身心功能退化者）使用之場所且樓地板面積合計在五百平方公尺以上者，其廚房排油煙管及煙罩應設簡易自動滅火設備。但已依前項規定設有滅火設備者，得免設簡易自動滅火設備。", "parent_id": null, "citation": "設置標準第18條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366988", "deleted": false, "seq": 159, "children": ["D0120029/18/1", "D0120029/18/2"]}
{"node_id": "D0120029/18/1", "pcode": "D0120029", "article": "18", "level": "paragraph", "path": [1], "text": "下表所列之場所，應就水霧、泡沫、二氧化碳、惰性氣體、鹵化烴或乾粉滅火設備等選擇設置之。但外牆開口面積（常時開放部分）達該層樓地板面積百分之十五以上者，上列除惰性氣體及鹵化烴外之滅火設備得採移動式設置。", "parent_id": "D0120029/18", "citation": "設置標準第18條第1項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 160, "children": []}
{"node_id": "D0120029/18/2", "pcode": "D0120029", "article": "18", "level": "paragraph", "path": [2], "text": "樓地板面積在三百平方公尺以上之餐廳或供第十二條第一款第六目所定榮譽國民之家、長期照顧服務機構（限機構住宿式、社區式之建築物使用類組非屬H-2之日間照顧、團體家屋及小規模多機能）、老人福利機構（限長期照護型、養護型、失智照顧型之長期照顧機構、安養機構）、護理機構（限一般護理之家、精神護理之家）、身心障礙福利機構（限照顧植物人、失智症、重癱、長期臥床或身心功能退化者）使用之場所且樓地板面積合計在五百平方公尺以上者，其廚房排油煙管及煙罩應設簡易自動滅火設備。但已依前項規定設有滅火設備者，得免設簡易自動滅火設備。", "parent_id": "D0120029/18", "citation": "設置標準第18條第2項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 161, "children": []}
{"node_id": "D0120029/19", "pcode": "D0120029", "article": "19", "level": "article", "path": [], "text": "下列場所應設置火警自動警報設備：\n一、五層以下之建築物，供第十二條第一款及第二款第十二目所列場所使用，任何一層之樓地板面積在三百平方公尺以上者；或供同條第二款（第十二目除外）至第四款所列場所使用，任何一層樓地板面積在五百平方公尺以上者。\n二、六層以上十層以下之建築物任何一層樓地板面積在三百平方公尺以上者。\n三、十一層以上建築物。\n四、地下層或無開口樓層，供第十二條第一款第一目、第五目及第五款（限其中供第一款第一目或第五目使用者）使用之場所，樓地板面積在一百平方公尺以上者；供同條第一款其他各目及其他各款所列場所使用，樓地板面積在三百平方公尺以上者。\n五、供第十二條第五款第一目使用之建築物，總樓地板面積在五百平方公尺以上，且其中甲類場所樓地板面積合計在三百平方公尺以上者。\n六、供第十二條第一款及第五款第三目所列場所使用，總樓地板面積在三百平方公尺以上者。\n七、供第十二條第一款第六目所定榮譽國民之家、長期照顧服務機構（限機構住宿式、社區式之建築物使用類組非屬H-2之日間照顧、團體家屋及小規模多機能）、老人福利機構（限長期照護型、養護型、失智照顧型之長期照顧機構、安養機構）、護理機構（限一般護理之家、精神護理之家）、身心障礙福利機構（限照顧植物人、失智症、重癱、長期臥床或身心功能退化者）使用之場所。\n前項應設火警自動警報設備之場所，除供甲類場所、地下建築物、高層建築物或應設置偵煙式探測器之場所外，如已依本標準設置自動撒水、水霧或泡沫滅火設備（限使用標示攝氏溫度七十五度以下，動作時間六十秒以內之密閉型撒水頭）者，在該有效範圍內，得免設火警自動警報設備。", "parent_id": null, "citation": "設置標準第19條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 162, "children": ["D0120029/19/1", "D0120029/19/2"]}
{"node_id": "D0120029/19/1", "pcode": "D0120029", "article": "19", "level": "paragraph", "path": [1], "text": "下列場所應設置火警自動警報設備：", "parent_id": "D0120029/19", "citation": "設置標準第19條第1項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 163, "children": ["D0120029/19/1/1", "D0120029/19/1/2", "D0120029/19/1/3", "D0120029/19/1/4", "D0120029/19/1/5", "D0120029/19/1/6", "D0120029/19/1/7"]}
{"node_id": "D0120029/19/1/1", "pcode": "D0120029", "article": "19", "level": "item", "path": [1, 1], "text": "一、五層以下之建築物，供第十二條第一款及第二款第十二目所列場所使用，任何一層之樓地板面積在三百平方公尺以上者；或供同條第二款（第十二目除外）至第四款所列場所使用，任何一層樓地板面積在五百平方公尺以上者。", "parent_id": "D0120029/19/1", "citation": "設置標準第19條第1項第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 164, "children": []}
{"node_id": "D0120029/19/1/2", "pcode": "D0120029", "article": "19", "level": "item", "path": [1, 2], "text": "二、六層以上十層以下之建築物任何一層樓地板面積在三百平方公尺以上者。", "parent_id": "D0120029/19/1", "citation": "設置標準第19條第1項第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 165, "children": []}
{"node_id": "D0120029/19/1/3", "pcode": "D0120029", "article": "19", "level": "item", "path": [1, 3], "text": "三、十一層以上建築物。", "parent_id": "D0120029/19/1", "citation": "設置標準第19條第1項第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 166, "children": []}
{"node_id": "D0120029/19/1/4", "pcode": "D0120029", "article": "19", "level": "item", "path": [1, 4], "text": "四、地下層或無開口樓層，供第十二條第一款第一目、第五目及第五款（限其中供第一款第一目或第五目使用者）使用之場所，樓地板面積在一百平方公尺以上者；供同條第一款其他各目及其他各款所列場所使用，樓地板面積在三百平方公尺以上者。", "parent_id": "D0120029/19/1", "citation": "設置標準第19條第1項第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 167, "children": []}
{"node_id": "D0120029/19/1/5", "pcode": "D0120029", "article": "19", "level": "item", "path": [1, 5], "text": "五、供第十二條第五款第一目使用之建築物，總樓地板面積在五百平方公尺以上，且其中甲類場所樓地板面積合計在三百平方公尺以上者。", "parent_id": "D0120029/19/1", "citation": "設置標準第19條第1項第5款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 168, "children": []}
{"node_id": "D0120029/19/1/6", "pcode": "D0120029", "article": "19", "level": "item", "path": [1, 6], "text": "六、供第十二條第一款及第五款第三目所列場所使用，總樓地板面積在三百平方公尺以上者。", "parent_id": "D0120029/19/1", "citation": "設置標準第19條第1項第6款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 169, "children": []}
{"node_id": "D0120029/19/1/7", "pcode": "D0120029", "article": "19", "level": "item", "path": [1, 7], "text": "七、供第十二條第一款第六目所定榮譽國民之家、長期照顧服務機構（限機構住宿式、社區式之建築物使用類組非屬H-2之日間照顧、團體家屋及小規模多機能）、老人福利機構（限長期照護型、養護型、失智照顧型之長期照顧機構、安養機構）、護理機構（限一般護理之家、精神護理之家）、身心障礙福利機構（限照顧植物人、失智症、重癱、長期臥床或身心功能退化者）使用之場所。", "parent_id": "D0120029/19/1", "citation": "設置標準第19條第1項第7款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 170, "children": []}
{"node_id": "D0120029/19/2", "pcode": "D0120029", "article": "19", "level": "paragraph", "path": [2], "text": "前項應設火警自動警報設備之場所，除供甲類場所、地下建築物、高層建築物或應設置偵煙式探測器之場所外，如已依本標準設置自動撒水、水霧或泡沫滅火設備（限使用標示攝氏溫度七十五度以下，動作時間六十秒以內之密閉型撒水頭）者，在該有效範圍內，得免設火警自動警報設備。", "parent_id": "D0120029/19", "citation": "設置標準第19條第2項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 171, "children": []}
{"node_id": "D0120029/20", "pcode": "D0120029", "article": "20", "level": "article", "path": [], "text": "下列場所應設置手動報警設備：\n一、三層以上建築物，任何一層樓地板面積在二百平方公尺以上者。\n二、第十二條第一款第三目之場所。", "parent_id": null, "citation": "設置標準第20條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 172, "children": ["D0120029/20/1"]}
{"node_id": "D0120029/20/1", "pcode": "D0120029", "article": "20", "level": "paragraph", "path": [1], "text": "下列場所應設置手動報警設備：", "parent_id": "D0120029/20", "citation": "設置標準第20條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 173, "children": ["D0120029/20/1/1", "D0120029/20/1/2"]}
{"node_id": "D0120029/20/1/1", "pcode": "D0120029", "article": "20", "level": "item", "path": [1, 1], "text": "一、三層以上建築物，任何一層樓地板面積在二百平方公尺以上者。", "parent_id": "D0120029/20/1", "citation": "設置標準第20條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 174, "children": []}
{"node_id": "D0120029/20/1/2", "pcode": "D0120029", "article": "20", "level": "item", "path": [1, 2], "text": "二、第十二條第一款第三目之場所。", "parent_id": "D0120029/20/1", "citation": "設置標準第20條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 175, "children": []}
{"node_id": "D0120029/21", "pcode": "D0120029", "article": "21", "level": "article", "path": [], "text": "下列使用瓦斯之場所應設置瓦斯漏氣火警自動警報設備：\n一、地下層供第十二條第一款所列場所使用，樓地板面積合計一千平方公尺以上者。\n二、供第十二條第五款第一目使用之地下層，樓地板面積合計一千平方公尺以上，且其中甲類場所樓地板面積合計五百平方公尺以上者。\n三、總樓地板面積在一千平方公尺以上之地下建築物。", "parent_id": null, "citation": "設置標準第21條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 176, "children": ["D0120029/21/1"]}
{"node_id": "D0120029/21/1", "pcode": "D0120029", "article": "21", "level": "paragraph", "path": [1], "text": "下列使用瓦斯之場所應設置瓦斯漏氣火警自動警報設備：", "parent_id": "D0120029/21", "citation": "設置標準第21條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 177, "children": ["D0120029/21/1/1", "D0120029/21/1/2", "D0120029/21/1/3"]}
{"node_id": "D0120029/21/1/1", "pcode": "D0120029", "article": "21", "level": "item", "path": [1, 1], "text": "一、地下層供第十二條第一款所列場所使用，樓地板面積合計一千平方公尺以上者。", "parent_id": "D0120029/21/1", "citation": "設置標準第21條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 178, "children": []}
{"node_id": "D0120029/21/1/2", "pcode": "D0120029", "article": "21", "level": "item", "path": [1, 2], "text": "二、供第十二條第五款第一目使用之地下層，樓地板面積合計一千平方公尺以上，且其中甲類場所樓地板面積合計五百平方公尺以上者。", "parent_id": "D0120029/21/1", "citation": "設置標準第21條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 179, "children": []}
{"node_id": "D0120029/21/1/3", "pcode": "D0120029", "article": "21", "level": "item", "path": [1, 3], "text": "三、總樓地板面積在一千平方公尺以上之地下建築物。", "parent_id": "D0120029/21/1", "citation": "設置標準第21條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 180, "children": []}
{"node_id": "D0120029/22", "pcode": "D0120029", "article": "22", "level": "article", "path": [], "text": "依第十九條或前條規定設有火警自動警報或瓦斯漏氣火警自動警報設備之建築物，應設置緊急廣播設備。", "parent_id": null, "citation": "設置標準第22條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 181, "children": ["D0120029/22/1"]}
{"node_id": "D0120029/22/1", "pcode": "D0120029", "article": "22", "level": "paragraph", "path": [1], "text": "依第十九條或前條規定設有火警自動警報或瓦斯漏氣火警自動警報設備之建築物，應設置緊急廣播設備。", "parent_id": "D0120029/22", "citation": "設置標準第22條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 182, "children": []}
{"node_id": "D0120029/22-1", "pcode": "D0120029", "article": "22-1", "level": "article", "path": [], "text": "下列場所應設置一一九火災通報裝置：\n一、供第十二條第一款第六目所定醫院、療養院、榮譽國民之家、長期照顧服務機構（限機構住宿式、社區式之建築物使用類組非屬H-2之日間照顧、團體家屋及小規模多機能）、老人福利機構（限長期照護型、養護型、失智照顧型之長期照顧機構、安養機構）、護理機構（限一般護理之家、精神護理之家）、身心障礙福利機構（限照顧植物人、失智症、重癱、長期臥床或身心功能退化者）使用之場所。\n二、其他經中央主管機關公告之供公眾使用之場所。", "parent_id": null, "citation": "設置標準第22條之1", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 183, "children": ["D0120029/22-1/1"]}
{"node_id": "D0120029/22-1/1", "pcode": "D0120029", "article": "22-1", "level": "paragraph", "path": [1], "text": "下列場所應設置一一九火災通報裝置：", "parent_id": "D0120029/22-1", "citation": "設置標準第22條之1", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 184, "children": ["D0120029/22-1/1/1", "D0120029/22-1/1/2"]}
{"node_id": "D0120029/22-1/1/1", "pcode": "D0120029", "article": "22-1", "level": "item", "path": [1, 1], "text": "一、供第十二條第一款第六目所定醫院、療養院、榮譽國民之家、長期照顧服務機構（限機構住宿式、社區式之建築物使用類組非屬H-2之日間照顧、團體家屋及小規模多機能）、老人福利機構（限長期照護型、養護型、失智照顧型之長期照顧機構、安養機構）、護理機構（限一般護理之家、精神護理之家）、身心障礙福利機構（限照顧植物人、失智症、重癱、長期臥床或身心功能退化者）使用之場所。", "parent_id": "D0120029/22-1/1", "citation": "設置標準第22條之1第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 185, "children": []}
{"node_id": "D0120029/22-1/1/2", "pcode": "D0120029", "article": "22-1", "level": "item", "path": [1, 2], "text": "二、其他經中央主管機關公告之供公眾使用之場所。", "parent_id": "D0120029/22-1/1", "citation": "設置標準第22條之1第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 186, "children": []}
{"node_id": "D0120029/23", "pcode": "D0120029", "article": "23", "level": "article", "path": [], "text": "下列場所應設置標示設備：\n一、供第十二條第一款、第二款第十二目、第五款第一目、第三目使用之場所，或地下層、無開口樓層、十一層以上之樓層供同條其他各款目所列場所使用，應設置出口標示燈。\n二、供第十二條第一款、第二款第十二目、第五款第一目、第三目使用之場所，或地下層、無開口樓層、十一層以上之樓層供同條其他各款目所列場所使用，應設置避難方向指示燈。\n三、戲院、電影院、歌廳、集會堂及類似場所，應設置觀眾席引導燈。\n四、各類場所均應設置避難指標。但設有避難方向指示燈或出口標示燈時，在其有效範圍內，得免設置避難指標。", "parent_id": null, "citation": "設置標準第23條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 187, "children": ["D0120029/23/1"]}
{"node_id": "D0120029/23/1", "pcode": "D0120029", "article": "23", "level": "paragraph", "path": [1], "text": "下列場所應設置標示設備：", "parent_id": "D0120029/23", "citation": "設置標準第23條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 188, "children": ["D0120029/23/1/1", "D0120029/23/1/2", "D0120029/23/1/3", "D0120029/23/1/4"]}
{"node_id": "D0120029/23/1/1", "pcode": "D0120029", "article": "23", "level": "item", "path": [1, 1], "text": "一、供第十二條第一款、第二款第十二目、第五款第一目、第三目使用之場所，或地下層、無開口樓層、十一層以上之樓層供同條其他各款目所列場所使用，應設置出口標示燈。", "parent_id": "D0120029/23/1", "citation": "設置標準第23條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 189, "children": []}
{"node_id": "D0120029/23/1/2", "pcode": "D0120029", "article": "23", "level": "item", "path": [1, 2], "text": "二、供第十二條第一款、第二款第十二目、第五款第一目、第三目使用之場所，或地下層、無開口樓層、十一層以上之樓層供同條其他各款目所列場所使用，應設置避難方向指示燈。", "parent_id": "D0120029/23/1", "citation": "設置標準第23條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 190, "children": []}
{"node_id": "D0120029/23/1/3", "pcode": "D0120029", "article": "23", "level": "item", "path": [1, 3], "text": "三、戲院、電影院、歌廳、集會堂及類似場所，應設置觀眾席引導燈。", "parent_id": "D0120029/23/1", "citation": "設置標準第23條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 191, "children": []}
{"node_id": "D0120029/23/1/4", "pcode": "D0120029", "article": "23", "level": "item", "path": [1, 4], "text": "四、各類場所均應設置避難指標。但設有避難方向指示燈或出口標示燈時，在其有效範圍內，得免設置避難指標。", "parent_id": "D0120029/23/1", "citation": "設置標準第23條第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 192, "children": []}
{"node_id": "D0120029/24", "pcode": "D0120029", "article": "24", "level": "article", "path": [], "text": "下列場所應設置緊急照明設備：\n一、供第十二條第一款、第三款及第五款所列場所使用之居室。\n二、供第十二條第二款第一目、第二目、第三目（學校教室除外）、第四目至第六目、第七目所定住宿型精神復健機構、第八目、第九目及第十二目所列場所使用之居室。\n三、總樓地板面積在一千平方公尺以上建築物之居室（學校教室除外）。\n四、有效採光面積未達該居室樓地板面積百分之五者。\n五、供前四款使用之場所，自居室通達避難層所須經過之走廊、樓梯間、通道及其他平時依賴人工照明部分。\n經中央主管機關認可為容易避難逃生或具有效採光之場所，得免設緊急照明設備。", "parent_id": null, "citation": "設置標準第24條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 193, "children": ["D0120029/24/1", "D0120029/24/2"]}
{"node_id": "D0120029/24/1", "pcode": "D0120029", "article": "24", "level": "paragraph", "path": [1], "text": "下列場所應設置緊急照明設備：", "parent_id": "D0120029/24", "citation": "設置標準第24條第1項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 194, "children": ["D0120029/24/1/1", "D0120029/24/1/2", "D0120029/24/1/3", "D0120029/24/1/4", "D0120029/24/1/5"]}
{"node_id": "D0120029/24/1/1", "pcode": "D0120029", "article": "24", "level": "item", "path": [1, 1], "text": "一、供第十二條第一款、第三款及第五款所列場所使用之居室。", "parent_id": "D0120029/24/1", "citation": "設置標準第24條第1項第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 195, "children": []}
{"node_id": "D0120029/24/1/2", "pcode": "D0120029", "article": "24", "level": "item", "path": [1, 2], "text": "二、供第十二條第二款第一目、第二目、第三目（學校教室除外）、第四目至第六目、第七目所定住宿型精神復健機構、第八目、第九目及第十二目所列場所使用之居室。", "parent_id": "D0120029/24/1", "citation": "設置標準第24條第1項第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 196, "children": []}
{"node_id": "D0120029/24/1/3", "pcode": "D0120029", "article": "24", "level": "item", "path": [1, 3], "text": "三、總樓地板面積在一千平方公尺以上建築物之居室（學校教室除外）。", "parent_id": "D0120029/24/1", "citation": "設置標準第24條第1項第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 197, "children": []}
{"node_id": "D0120029/24/1/4", "pcode": "D0120029", "article": "24", "level": "item", "path": [1, 4], "text": "四、有效採光面積未達該居室樓地板面積百分之五者。", "parent_id": "D0120029/24/1", "citation": "設置標準第24條第1項第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 198, "children": []}
{"node_id": "D0120029/24/1/5", "pcode": "D0120029", "article": "24", "level": "item", "path": [1, 5], "text": "五、供前四款使用之場所，自居室通達避難層所須經過之走廊、樓梯間、通道及其他平時依賴人工照明部分。", "parent_id": "D0120029/24/1", "citation": "設置標準第24條第1項第5款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 199, "children": []}
{"node_id": "D0120029/24/2", "pcode": "D0120029", "article": "24", "level": "paragraph", "path": [2], "text": "經中央主管機關認可為容易避難逃生或具有效採光之場所，得免設緊急照明設備。", "parent_id": "D0120029/24", "citation": "設置標準第24條第2項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 200, "children": []}
{"node_id": "D0120029/25", "pcode": "D0120029", "article": "25", "level": "article", "path": [], "text": "建築物除十一層以上樓層及避難層外，各樓層應選設滑臺、避難梯、避難橋、救助袋、緩降機、避難繩索、滑杆或經中央主管機關認可具同等性能之避難器具。但建築物在構造及設施上，並無避難逃生障礙，經中央主管機關認可者，不在此限。", "parent_id": null, "citation": "設置標準第25條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 201, "children": ["D0120029/25/1"]}
{"node_id": "D0120029/25/1", "pcode": "D0120029", "article": "25", "level": "paragraph", "path": [1], "text": "建築物除十一層以上樓層及避難層外，各樓層應選設滑臺、避難梯、避難橋、救助袋、緩降機、避難繩索、滑杆或經中央主管機關認可具同等性能之避難器具。但建築物在構造及設施上，並無避難逃生障礙，經中央主管機關認可者，不在此限。", "parent_id": "D0120029/25", "citation": "設置標準第25條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 202, "children": []}
{"node_id": "D0120029/26", "pcode": "D0120029", "article": "26", "level": "article", "path": [], "text": "下列場所應設置連結送水管：\n一、五層或六層建築物總樓地板面積在六千平方公尺以上者及七層以上建築物。\n二、總樓地板面積在一千平方公尺以上之地下建築物。", "parent_id": null, "citation": "設置標準第26條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 203, "children": ["D0120029/26/1"]}
{"node_id": "D0120029/26/1", "pcode": "D0120029", "article": "26", "level": "paragraph", "path": [1], "text": "下列場所應設置連結送水管：", "parent_id": "D0120029/26", "citation": "設置標準第26條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 204, "children": ["D0120029/26/1/1", "D0120029/26/1/2"]}
{"node_id": "D0120029/26/1/1", "pcode": "D0120029", "article": "26", "level": "item", "path": [1, 1], "text": "一、五層或六層建築物總樓地板面積在六千平方公尺以上者及七層以上建築物。", "parent_id": "D0120029/26/1", "citation": "設置標準第26條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 205, "children": []}
{"node_id": "D0120029/26/1/2", "pcode": "D0120029", "article": "26", "level": "item", "path": [1, 2], "text": "二、總樓地板面積在一千平方公尺以上之地下建築物。", "parent_id": "D0120029/26/1", "citation": "設置標準第26條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 206, "children": []}
{"node_id": "D0120029/27", "pcode": "D0120029", "article": "27", "level": "article", "path": [], "text": "下列場所應設置消防專用蓄水池：\n一、各類場所其建築基地面積在二萬平方公尺以上，且任何一層樓地板面積在一千五百平方公尺以上者。\n二、各類場所其高度超過三十一公尺，且總樓地板面積在二萬五千平方公尺以上者。\n三、同一建築基地內有二棟以上建築物時，建築物間外牆與中心線水平距離第一層在三公尺以下，第二層在五公尺以下，且合計各棟該第一層及第二層樓地板面積在一萬平方公尺以上者。", "parent_id": null, "citation": "設置標準第27條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 207, "children": ["D0120029/27/1"]}
{"node_id": "D0120029/27/1", "pcode": "D0120029", "article": "27", "level": "paragraph", "path": [1], "text": "下列場所應設置消防專用蓄水池：", "parent_id": "D0120029/27", "citation": "設置標準第27條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 208, "children": ["D0120029/27/1/1", "D0120029/27/1/2", "D0120029/27/1/3"]}
{"node_id": "D0120029/27/1/1", "pcode": "D0120029", "article": "27", "level": "item", "path": [1, 1], "text": "一、各類場所其建築基地面積在二萬平方公尺以上，且任何一層樓地板面積在一千五百平方公尺以上者。", "parent_id": "D0120029/27/1", "citation": "設置標準第27條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 209, "children": []}
{"node_id": "D0120029/27/1/2", "pcode": "D0120029", "article": "27", "level": "item", "path": [1, 2], "text": "二、各類場所其高度超過三十一公尺，且總樓地板面積在二萬五千平方公尺以上者。", "parent_id": "D0120029/27/1", "citation": "設置標準第27條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 210, "children": []}
{"node_id": "D0120029/27/1/3", "pcode": "D0120029", "article": "27", "level": "item", "path": [1, 3], "text": "三、同一建築基地內有二棟以上建築物時，建築物間外牆與中心線水平距離第一層在三公尺以下，第二層在五公尺以下，且合計各棟該第一層及第二層樓地板面積在一萬平方公尺以上者。", "parent_id": "D0120029/27/1", "citation": "設置標準第27條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 211, "children": []}
{"node_id": "D0120029/28", "pcode": "D0120029", "article": "28", "level": "article", "path": [], "text": "下列場所應設置排煙設備：\n一、供第十二條第一款及第五款第三目所列場所使用，樓地板面積合計在五百平方公尺以上。\n二、樓地板面積在一百平方公尺以上之居室，其天花板下方八十公分範圍內之有效通風面積未達該居室樓地板面積百分之二者。\n三、樓地板面積在一千平方公尺以上之無開口樓層。\n四、供第十二條第一款第一目所列場所及第二目之集會堂使用，舞臺部分之樓地板面積在五百平方公尺以上者。\n五、依建築技術規則應設置之特別安全梯或緊急昇降機間。\n前項場所之樓地板面積，在建築物以具有一小時以上防火時效之牆壁、平時保持關閉之防火門窗等防火設備及各該樓層防火構造之樓地板區劃，且防火設備具一小時以上之阻熱性者，增建、改建或變更用途部分得分別計算。", "parent_id": null, "citation": "設置標準第28條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 212, "children": ["D0120029/28/1", "D0120029/28/2"]}
{"node_id": "D0120029/28/1", "pcode": "D0120029", "article": "28", "level": "paragraph", "path": [1], "text": "下列場所應設置排煙設備：", "parent_id": "D0120029/28", "citation": "設置標準第28條第1項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 213, "children": ["D0120029/28/1/1", "D0120029/28/1/2", "D0120029/28/1/3", "D0120029/28/1/4", "D0120029/28/1/5"]}
{"node_id": "D0120029/28/1/1", "pcode": "D0120029", "article": "28", "level": "item", "path": [1, 1], "text": "一、供第十二條第一款及第五款第三目所列場所使用，樓地板面積合計在五百平方公尺以上。", "parent_id": "D0120029/28/1", "citation": "設置標準第28條第1項第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 214, "children": []}
{"node_id": "D0120029/28/1/2", "pcode": "D0120029", "article": "28", "level": "item", "path": [1, 2], "text": "二、樓地板面積在一百平方公尺以上之居室，其天花板下方八十公分範圍內之有效通風面積未達該居室樓地板面積百分之二者。", "parent_id": "D0120029/28/1", "citation": "設置標準第28條第1項第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 215, "children": []}
{"node_id": "D0120029/28/1/3", "pcode": "D0120029", "article": "28", "level": "item", "path": [1, 3], "text": "三、樓地板面積在一千平方公尺以上之無開口樓層。", "parent_id": "D0120029/28/1", "citation": "設置標準第28條第1項第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 216, "children": []}
{"node_id": "D0120029/28/1/4", "pcode": "D0120029", "article": "28", "level": "item", "path": [1, 4], "text": "四、供第十二條第一款第一目所列場所及第二目之集會堂使用，舞臺部分之樓地板面積在五百平方公尺以上者。", "parent_id": "D0120029/28/1", "citation": "設置標準第28條第1項第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 217, "children": []}
{"node_id": "D0120029/28/1/5", "pcode": "D0120029", "article": "28", "level": "item", "path": [1, 5], "text": "五、依建築技術規則應設置之特別安全梯或緊急昇降機間。", "parent_id": "D0120029/28/1", "citation": "設置標準第28條第1項第5款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 218, "children": []}
{"node_id": "D0120029/28/2", "pcode": "D0120029", "article": "28", "level": "paragraph", "path": [2], "text": "前項場所之樓地板面積，在建築物以具有一小時以上防火時效之牆壁、平時保持關閉之防火門窗等防火設備及各該樓層防火構造之樓地板區劃，且防火設備具一小時以上之阻熱性者，增建、改建或變更用途部分得分別計算。", "parent_id": "D0120029/28", "citation": "設置標準第28條第2項", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 219, "children": []}
{"node_id": "D0120029/29", "pcode": "D0120029", "article": "29", "level": "article", "path": [], "text": "下列場所應設置緊急電源插座：\n一、十一層以上建築物之各樓層。\n二、總樓地板面積在一千平方公尺以上之地下建築物。\n三、依建築技術規則應設置之緊急昇降機間。", "parent_id": null, "citation": "設置標準第29條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 220, "children": ["D0120029/29/1"]}
{"node_id": "D0120029/29/1", "pcode": "D0120029", "article": "29", "level": "paragraph", "path": [1], "text": "下列場所應設置緊急電源插座：", "parent_id": "D0120029/29", "citation": "設置標準第29條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 221, "children": ["D0120029/29/1/1", "D0120029/29/1/2", "D0120029/29/1/3"]}
{"node_id": "D0120029/29/1/1", "pcode": "D0120029", "article": "29", "level": "item", "path": [1, 1], "text": "一、十一層以上建築物之各樓層。", "parent_id": "D0120029/29/1", "citation": "設置標準第29條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 222, "children": []}
{"node_id": "D0120029/29/1/2", "pcode": "D0120029", "article": "29", "level": "item", "path": [1, 2], "text": "二、總樓地板面積在一千平方公尺以上之地下建築物。", "parent_id": "D0120029/29/1", "citation": "設置標準第29條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 223, "children": []}
{"node_id": "D0120029/29/1/3", "pcode": "D0120029", "article": "29", "level": "item", "path": [1, 3], "text": "三、依建築技術規則應設置之緊急昇降機間。", "parent_id": "D0120029/29/1", "citation": "設置標準第29條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 224, "children": []}
{"node_id": "D0120029/30", "pcode": "D0120029", "article": "30", "level": "article", "path": [], "text": "下列場所應設置無線電通信輔助設備：\n一、樓高在一百公尺以上建築物之地下層。\n二、總樓地板面積在一千平方公尺以上之地下建築物。\n三、地下層在四層以上，且地下層樓地板面積合計在三千平方公尺以上建築物之地下層。", "parent_id": null, "citation": "設置標準第30條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 225, "children": ["D0120029/30/1"]}
{"node_id": "D0120029/30/1", "pcode": "D0120029", "article": "30", "level": "paragraph", "path": [1], "text": "下列場所應設置無線電通信輔助設備：", "parent_id": "D0120029/30", "citation": "設置標準第30條", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 226, "children": ["D0120029/30/1/1", "D0120029/30/1/2", "D0120029/30/1/3"]}
{"node_id": "D0120029/30/1/1", "pcode": "D0120029", "article": "30", "level": "item", "path": [1, 1], "text": "一、樓高在一百公尺以上建築物之地下層。", "parent_id": "D0120029/30/1", "citation": "設置標準第30條第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 227, "children": []}
{"node_id": "D0120029/30/1/2", "pcode": "D0120029", "article": "30", "level": "item", "path": [1, 2], "text": "二、總樓地板面積在一千平方公尺以上之地下建築物。", "parent_id": "D0120029/30/1", "citation": "設置標準第30條第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 228, "children": []}
{"node_id": "D0120029/30/1/3", "pcode": "D0120029", "article": "30", "level": "item", "path": [1, 3], "text": "三、地下層在四層以上，且地下層樓地板面積合計在三千平方公尺以上建築物之地下層。", "parent_id": "D0120029/30/1", "citation": "設置標準第30條第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 229, "children": []}
{"node_id": "D0120029/30-1", "pcode": "D0120029", "article": "30-1", "level": "article", "path": [], "text": "下列場所應設置防災監控系統綜合操作裝置：\n一、高層建築物。\n二、總樓地板面積在五萬平方公尺以上之建築物。\n三、總樓地板面積在一千平方公尺以上之地下建築物。\n四、其他經中央主管機關公告之供公眾使用之場所。", "parent_id": null, "citation": "設置標準第30條之1", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 230, "children": ["D0120029/30-1/1"]}
{"node_id": "D0120029/30-1/1", "pcode": "D0120029", "article": "30-1", "level": "paragraph", "path": [1], "text": "下列場所應設置防災監控系統綜合操作裝置：", "parent_id": "D0120029/30-1", "citation": "設置標準第30條之1", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 231, "children": ["D0120029/30-1/1/1", "D0120029/30-1/1/2", "D0120029/30-1/1/3", "D0120029/30-1/1/4"]}
{"node_id": "D0120029/30-1/1/1", "pcode": "D0120029", "article": "30-1", "level": "item", "path": [1, 1], "text": "一、高層建築物。", "parent_id": "D0120029/30-1/1", "citation": "設置標準第30條之1第1款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 232, "children": []}
{"node_id": "D0120029/30-1/1/2", "pcode": "D0120029", "article": "30-1", "level": "item", "path": [1, 2], "text": "二、總樓地板面積在五萬平方公尺以上之建築物。", "parent_id": "D0120029/30-1/1", "citation": "設置標準第30條之1第2款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 233, "children": []}
{"node_id": "D0120029/30-1/1/3", "pcode": "D0120029", "article": "30-1", "level": "item", "path": [1, 3], "text": "三、總樓地板面積在一千平方公尺以上之地下建築物。", "parent_id": "D0120029/30-1/1", "citation": "設置標準第30條之1第3款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 234, "children": []}
{"node_id": "D0120029/30-1/1/4", "pcode": "D0120029", "article": "30-1", "level": "item", "path": [1, 4], "text": "四、其他經中央主管機關公告之供公眾使用之場所。", "parent_id": "D0120029/30-1/1", "citation": "設置標準第30條之1第4款", "chapter": "第二編 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 235, "children": []}
{"node_id": "D0120029/31", "pcode": "D0120029", "article": "31", "level": "article", "path": [], "text": "滅火器應依下列規定設置：\n一、視各類場所潛在火災性質設置，並依下列規定核算其最低滅火效能值：\n（一）供第十二條第一款及第五款使用之場所，各層樓地板面積每一百平方公尺（含未滿）有一滅火效能值。\n（二）供第十二條第二款至第四款使用之場所，各層樓地板面積每二百平方公尺（含未滿）有一滅火效能值。\n（三）鍋爐房、廚房等大量使用火源之處所，以樓地板面積每二十五平方公尺（含未滿）有一滅火效能值。\n二、電影片映演場所放映室及電氣設備使用之處所，每一百平方公尺（含未滿）另設一滅火器。\n三、設有滅火器之樓層，自樓面居室任一點至滅火器之步行距離在二十公尺以下。\n四、固定放置於取用方便之明顯處所，並設有以紅底白字標明滅火器字樣之標識，其每字應在二十平方公分以上。但與室內消防栓箱等設備併設於箱體內並於箱面標明滅火器字樣者，其標識顏色不在此限。\n五、懸掛於牆上或放置滅火器箱中之滅火器，其上端與樓地板面之距離，十八公斤以上者在一公尺以下，未滿十八公斤者在一點五公尺以下。", "parent_id": null, "citation": "設置標準第31條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 236, "children": ["D0120029/31/1"]}
{"node_id": "D0120029/31/1", "pcode": "D0120029", "article": "31", "level": "paragraph", "path": [1], "text": "滅火器應依下列規定設置：", "parent_id": "D0120029/31", "citation": "設置標準第31條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 237, "children": ["D0120029/31/1/1", "D0120029/31/1/2", "D0120029/31/1/3", "D0120029/31/1/4", "D0120029/31/1/5"]}
{"node_id": "D0120029/31/1/1", "pcode": "D0120029", "article": "31", "level": "item", "path": [1, 1], "text": "一、視各類場所潛在火災性質設置，並依下列規定核算其最低滅火效能值：", "parent_id": "D0120029/31/1", "citation": "設置標準第31條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 238, "children": ["D0120029/31/1/1/1", "D0120029/31/1/1/2", "D0120029/31/1/1/3"]}
{"node_id": "D0120029/31/1/1/1", "pcode": "D0120029", "article": "31", "level": "subitem", "path": [1, 1, 1], "text": "（一）供第十二條第一款及第五款使用之場所，各層樓地板面積每一百平方公尺（含未滿）有一滅火效能值。", "parent_id": "D0120029/31/1/1", "citation": "設置標準第31條第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 239, "children": []}
{"node_id": "D0120029/31/1/1/2", "pcode": "D0120029", "article": "31", "level": "subitem", "path": [1, 1, 2], "text": "（二）供第十二條第二款至第四款使用之場所，各層樓地板面積每二百平方公尺（含未滿）有一滅火效能值。", "parent_id": "D0120029/31/1/1", "citation": "設置標準第31條第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 240, "children": []}
{"node_id": "D0120029/31/1/1/3", "pcode": "D0120029", "article": "31", "level": "subitem", "path": [1, 1, 3], "text": "（三）鍋爐房、廚房等大量使用火源之處所，以樓地板面積每二十五平方公尺（含未滿）有一滅火效能值。", "parent_id": "D0120029/31/1/1", "citation": "設置標準第31條第1款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 241, "children": []}
{"node_id": "D0120029/31/1/2", "pcode": "D0120029", "article": "31", "level": "item", "path": [1, 2], "text": "二、電影片映演場所放映室及電氣設備使用之處所，每一百平方公尺（含未滿）另設一滅火器。", "parent_id": "D0120029/31/1", "citation": "設置標準第31條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 242, "children": []}
{"node_id": "D0120029/31/1/3", "pcode": "D0120029", "article": "31", "level": "item", "path": [1, 3], "text": "三、設有滅火器之樓層，自樓面居室任一點至滅火器之步行距離在二十公尺以下。", "parent_id": "D0120029/31/1", "citation": "設置標準第31條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 243, "children": []}
{"node_id": "D0120029/31/1/4", "pcode": "D0120029", "article": "31", "level": "item", "path": [1, 4], "text": "四、固定放置於取用方便之明顯處所，並設有以紅底白字標明滅火器字樣之標識，其每字應在二十平方公分以上。但與室內消防栓箱等設備併設於箱體內並於箱面標明滅火器字樣者，其標識顏色不在此限。", "parent_id": "D0120029/31/1", "citation": "設置標準第31條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 244, "children": []}
{"node_id": "D0120029/31/1/5", "pcode": "D0120029", "article": "31", "level": "item", "path": [1, 5], "text": "五、懸掛於牆上或放置滅火器箱中之滅火器，其上端與樓地板面之距離，十八公斤以上者在一公尺以下，未滿十八公斤者在一點五公尺以下。", "parent_id": "D0120029/31/1", "citation": "設置標準第31條第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 245, "children": []}
{"node_id": "D0120029/32", "pcode": "D0120029", "article": "32", "level": "article", "path": [], "text": "室內消防栓設備之配管、配件及屋頂水箱，依下列規定設置：\n一、配管部分：\n（一）應為專用。但與室外消防栓、自動撒水設備及連結送水管等滅火系統共用，無礙其功能者，不在此限。\n（二）符合下列規定之一：\n1.國家標準（以下簡稱CNS）六四四五配管用碳鋼鋼管、四六二六壓力配管用碳鋼鋼管、六三三一配管用不銹鋼鋼管或具同等以上強度、耐腐蝕性及耐熱性者。\n2.經中央主管機關認可具氣密性、強度、耐腐蝕性、耐候性及耐熱性等性能之合成樹脂管。\n（三）管徑，依水力計算配置。但立管與連結送水管共用時，其管徑在一百毫米以上。\n（四）立管管徑，第一種消防栓在六十三毫米以上；第二種消防栓在五十毫米以上。\n（五）立管裝置於不受外來損傷及火災不易殃及之位置。\n（六）立管連接屋頂水箱、重力水箱或壓力水箱，使配管平時充滿水。\n（七）採取有效之防震措施。\n二、止水閥以明顯之方式標示開關之狀態，逆止閥標示水流之方向，並符合CNS規定。\n三、屋頂水箱部分：\n（一）水箱之水量，第一種消防栓有零點五立方公尺以上；第二種消防栓有零點三立方公尺以上。但與其他滅火設備並用時，水量應取其最大值。\n（二）採取有效之防震措施。\n（三）斜屋頂建築物得免設。", "parent_id": null, "citation": "設置標準第32條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 246, "children": ["D0120029/32/1"]}
{"node_id": "D0120029/32/1", "pcode": "D0120029", "article": "32", "level": "paragraph", "path": [1], "text": "室內消防栓設備之配管、配件及屋頂水箱，依下列規定設置：", "parent_id": "D0120029/32", "citation": "設置標準第32條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 247, "children": ["D0120029/32/1/1", "D0120029/32/1/2", "D0120029/32/1/3"]}
{"node_id": "D0120029/32/1/1", "pcode": "D0120029", "article": "32", "level": "item", "path": [1, 1], "text": "一、配管部分：", "parent_id": "D0120029/32/1", "citation": "設置標準第32條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 248, "children": ["D0120029/32/1/1/1", "D0120029/32/1/1/2", "D0120029/32/1/1/3", "D0120029/32/1/1/4", "D0120029/32/1/1/5", "D0120029/32/1/1/6", "D0120029/32/1/1/7"]}
{"node_id": "D0120029/32/1/1/1", "pcode": "D0120029", "article": "32", "level": "subitem", "path": [1, 1, 1], "text": "（一）應為專用。但與室外消防栓、自動撒水設備及連結送水管等滅火系統共用，無礙其功能者，不在此限。", "parent_id": "D0120029/32/1/1", "citation": "設置標準第32條第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 249, "children": []}
{"node_id": "D0120029/32/1/1/2", "pcode": "D0120029", "article": "32", "level": "subitem", "path": [1, 1, 2], "text": "（二）符合下列規定之一：", "parent_id": "D0120029/32/1/1", "citation": "設置標準第32條第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 250, "children": ["D0120029/32/1/1/2/1", "D0120029/32/1/1/2/2"]}
{"node_id": "D0120029/32/1/1/2/1", "pcode": "D0120029", "article": "32", "level": "subsubitem", "path": [1, 1, 2, 1], "text": "1.國家標準（以下簡稱CNS）六四四五配管用碳鋼鋼管、四六二六壓力配管用碳鋼鋼管、六三三一配管用不銹鋼鋼管或具同等以上強度、耐腐蝕性及耐熱性者。", "parent_id": "D0120029/32/1/1/2", "citation": "設置標準第32條第1款第2目第1細目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 251, "children": []}
{"node_id": "D0120029/32/1/1/2/2", "pcode": "D0120029", "article": "32", "level": "subsubitem", "path": [1, 1, 2, 2], "text": "2.經中央主管機關認可具氣密性、強度、耐腐蝕性、耐候性及耐熱性等性能之合成樹脂管。", "parent_id": "D0120029/32/1/1/2", "citation": "設置標準第32條第1款第2目第2細目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 252, "children": []}
{"node_id": "D0120029/32/1/1/3", "pcode": "D0120029", "article": "32", "level": "subitem", "path": [1, 1, 3], "text": "（三）管徑，依水力計算配置。但立管與連結送水管共用時，其管徑在一百毫米以上。", "parent_id": "D0120029/32/1/1", "citation": "設置標準第32條第1款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 253, "children": []}
{"node_id": "D0120029/32/1/1/4", "pcode": "D0120029", "article": "32", "level": "subitem", "path": [1, 1, 4], "text": "（四）立管管徑，第一種消防栓在六十三毫米以上；第二種消防栓在五十毫米以上。", "parent_id": "D0120029/32/1/1", "citation": "設置標準第32條第1款第4目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 254, "children": []}
{"node_id": "D0120029/32/1/1/5", "pcode": "D0120029", "article": "32", "level": "subitem", "path": [1, 1, 5], "text": "（五）立管裝置於不受外來損傷及火災不易殃及之位置。", "parent_id": "D0120029/32/1/1", "citation": "設置標準第32條第1款第5目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 255, "children": []}
{"node_id": "D0120029/32/1/1/6", "pcode": "D0120029", "article": "32", "level": "subitem", "path": [1, 1, 6], "text": "（六）立管連接屋頂水箱、重力水箱或壓力水箱，使配管平時充滿水。", "parent_id": "D0120029/32/1/1", "citation": "設置標準第32條第1款第6目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 256, "children": []}
{"node_id": "D0120029/32/1/1/7", "pcode": "D0120029", "article": "32", "level": "subitem", "path": [1, 1, 7], "text": "（七）採取有效之防震措施。", "parent_id": "D0120029/32/1/1", "citation": "設置標準第32條第1款第7目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 257, "children": []}
{"node_id": "D0120029/32/1/2", "pcode": "D0120029", "article": "32", "level": "item", "path": [1, 2], "text": "二、止水閥以明顯之方式標示開關之狀態，逆止閥標示水流之方向，並符合CNS規定。", "parent_id": "D0120029/32/1", "citation": "設置標準第32條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 258, "children": []}
{"node_id": "D0120029/32/1/3", "pcode": "D0120029", "article": "32", "level": "item", "path": [1, 3], "text": "三、屋頂水箱部分：", "parent_id": "D0120029/32/1", "citation": "設置標準第32條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 259, "children": ["D0120029/32/1/3/1", "D0120029/32/1/3/2", "D0120029/32/1/3/3"]}
{"node_id": "D0120029/32/1/3/1", "pcode": "D0120029", "article": "32", "level": "subitem", "path": [1, 3, 1], "text": "（一）水箱之水量，第一種消防栓有零點五立方公尺以上；第二種消防栓有零點三立方公尺以上。但與其他滅火設備並用時，水量應取其最大值。", "parent_id": "D0120029/32/1/3", "citation": "設置標準第32條第3款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 260, "children": []}
{"node_id": "D0120029/32/1/3/2", "pcode": "D0120029", "article": "32", "level": "subitem", "path": [1, 3, 2], "text": "（二）採取有效之防震措施。", "parent_id": "D0120029/32/1/3", "citation": "設置標準第32條第3款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 261, "children": []}
{"node_id": "D0120029/32/1/3/3", "pcode": "D0120029", "article": "32", "level": "subitem", "path": [1, 3, 3], "text": "（三）斜屋頂建築物得免設。", "parent_id": "D0120029/32/1/3", "citation": "設置標準第32條第3款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 262, "children": []}
{"node_id": "D0120029/33", "pcode": "D0120029", "article": "33", "level": "article", "path": [], "text": "室內消防栓設備之消防立管管系竣工時，應做加壓試驗，試驗壓力不得小於加壓送水裝置全閉揚程一點五倍以上之水壓。試驗壓力以繼續維持二小時無漏水現象為合格。", "parent_id": null, "citation": "設置標準第33條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 263, "children": ["D0120029/33/1"]}
{"node_id": "D0120029/33/1", "pcode": "D0120029", "article": "33", "level": "paragraph", "path": [1], "text": "室內消防栓設備之消防立管管系竣工時，應做加壓試驗，試驗壓力不得小於加壓送水裝置全閉揚程一點五倍以上之水壓。試驗壓力以繼續維持二小時無漏水現象為合格。", "parent_id": "D0120029/33", "citation": "設置標準第33條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 264, "children": []}
{"node_id": "D0120029/34", "pcode": "D0120029", "article": "34", "level": "article", "path": [], "text": "除第十二條第二款第十一目或第四款之場所，應設置第一種消防栓外，其他場所應就下列二種消防栓選擇設置之：\n一、第一種消防栓，依下列規定設置：\n（一）各層任一點至消防栓接頭之水平距離在二十五公尺以下。\n（二）任一樓層內，全部消防栓同時使用時，各消防栓瞄子放水壓力在每平方公分一點七公斤以上或0.17MPa以上，放水量在每分鐘一百三十公升以上。但全部消防栓數量超過二支時，以同時使用二支計算之。\n（三）消防栓箱內，配置口徑三十八毫米或五十毫米之消防栓一個，口徑三十八毫米或五十毫米、長十五公尺並附快式接頭之水帶二條，水帶架一組及口徑十三毫米以上之直線水霧兩用瞄子一具。但消防栓接頭至建築物任一點之水平距離在十五公尺以下時，水帶部分得設十公尺水帶二條。\n二、第二種消防栓，依下列規定設置：\n（一）各層任一點至消防栓接頭之水平距離在二十五公尺以下。\n（二）任一樓層內，全部消防栓同時使用時，各消防栓瞄子放水壓力在每平方公分一點七公斤以上或0.17MPa以上，放水量在每分鐘八十公升以上。但全部消防栓數量超過二支時，以同時使用二支計算之。\n（三）消防栓箱內，配置口徑二十五毫米消防栓連同管盤長三十公尺之皮管或消防用保形水帶及直線水霧兩用瞄子一具，且瞄子設有容易開關之裝置。\n前項消防栓，應符合下列規定：\n一、消防栓開關距離樓地板之高度，在零點三公尺以上一點五公尺以下。\n二、設在走廊或防火構造樓梯間附近便於取用處。\n三、供集會或娛樂處所，設於舞臺二側、觀眾席後二側、包廂後側之位置。\n四、在屋頂上適當位置至少設置一個測試用出水口，並標明測試出水口字樣。但斜屋頂設置測試用出水口有困難時，得免設。", "parent_id": null, "citation": "設置標準第34條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 265, "children": ["D0120029/34/1", "D0120029/34/2"]}
{"node_id": "D0120029/34/1", "pcode": "D0120029", "article": "34", "level": "paragraph", "path": [1], "text": "除第十二條第二款第十一目或第四款之場所，應設置第一種消防栓外，其他場所應就下列二種消防栓選擇設置之：", "parent_id": "D0120029/34", "citation": "設置標準第34條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 266, "children": ["D0120029/34/1/1", "D0120029/34/1/2"]}
{"node_id": "D0120029/34/1/1", "pcode": "D0120029", "article": "34", "level": "item", "path": [1, 1], "text": "一、第一種消防栓，依下列規定設置：", "parent_id": "D0120029/34/1", "citation": "設置標準第34條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 267, "children": ["D0120029/34/1/1/1", "D0120029/34/1/1/2", "D0120029/34/1/1/3"]}
{"node_id": "D0120029/34/1/1/1", "pcode": "D0120029", "article": "34", "level": "subitem", "path": [1, 1, 1], "text": "（一）各層任一點至消防栓接頭之水平距離在二十五公尺以下。", "parent_id": "D0120029/34/1/1", "citation": "設置標準第34條第1項第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 268, "children": []}
{"node_id": "D0120029/34/1/1/2", "pcode": "D0120029", "article": "34", "level": "subitem", "path": [1, 1, 2], "text": "（二）任一樓層內，全部消防栓同時使用時，各消防栓瞄子放水壓力在每平方公分一點七公斤以上或0.17MPa以上，放水量在每分鐘一百三十公升以上。但全部消防栓數量超過二支時，以同時使用二支計算之。", "parent_id": "D0120029/34/1/1", "citation": "設置標準第34條第1項第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 269, "children": []}
{"node_id": "D0120029/34/1/1/3", "pcode": "D0120029", "article": "34", "level": "subitem", "path": [1, 1, 3], "text": "（三）消防栓箱內，配置口徑三十八毫米或五十毫米之消防栓一個，口徑三十八毫米或五十毫米、長十五公尺並附快式接頭之水帶二條，水帶架一組及口徑十三毫米以上之直線水霧兩用瞄子一具。但消防栓接頭至建築物任一點之水平距離在十五公尺以下時，水帶部分得設十公尺水帶二條。", "parent_id": "D0120029/34/1/1", "citation": "設置標準第34條第1項第1款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 270, "children": []}
{"node_id": "D0120029/34/1/2", "pcode": "D0120029", "article": "34", "level": "item", "path": [1, 2], "text": "二、第二種消防栓，依下列規定設置：", "parent_id": "D0120029/34/1", "citation": "設置標準第34條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 271, "children": ["D0120029/34/1/2/1", "D0120029/34/1/2/2", "D0120029/34/1/2/3"]}
{"node_id": "D0120029/34/1/2/1", "pcode": "D0120029", "article": "34", "level": "subitem", "path": [1, 2, 1], "text": "（一）各層任一點至消防栓接頭之水平距離在二十五公尺以下。", "parent_id": "D0120029/34/1/2", "citation": "設置標準第34條第1項第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 272, "children": []}
{"node_id": "D0120029/34/1/2/2", "pcode": "D0120029", "article": "34", "level": "subitem", "path": [1, 2, 2], "text": "（二）任一樓層內，全部消防栓同時使用時，各消防栓瞄子放水壓力在每平方公分一點七公斤以上或0.17MPa以上，放水量在每分鐘八十公升以上。但全部消防栓數量超過二支時，以同時使用二支計算之。", "parent_id": "D0120029/34/1/2", "citation": "設置標準第34條第1項第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 273, "children": []}
{"node_id": "D0120029/34/1/2/3", "pcode": "D0120029", "article": "34", "level": "subitem", "path": [1, 2, 3], "text": "（三）消防栓箱內，配置口徑二十五毫米消防栓連同管盤長三十公尺之皮管或消防用保形水帶及直線水霧兩用瞄子一具，且瞄子設有容易開關之裝置。", "parent_id": "D0120029/34/1/2", "citation": "設置標準第34條第1項第2款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 274, "children": []}
{"node_id": "D0120029/34/2", "pcode": "D0120029", "article": "34", "level": "paragraph", "path": [2], "text": "前項消防栓，應符合下列規定：", "parent_id": "D0120029/34", "citation": "設置標準第34條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 275, "children": ["D0120029/34/2/1", "D0120029/34/2/2", "D0120029/34/2/3", "D0120029/34/2/4"]}
{"node_id": "D0120029/34/2/1", "pcode": "D0120029", "article": "34", "level": "item", "path": [2, 1], "text": "一、消防栓開關距離樓地板之高度，在零點三公尺以上一點五公尺以下。", "parent_id": "D0120029/34/2", "citation": "設置標準第34條第2項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 276, "children": []}
{"node_id": "D0120029/34/2/2", "pcode": "D0120029", "article": "34", "level": "item", "path": [2, 2], "text": "二、設在走廊或防火構造樓梯間附近便於取用處。", "parent_id": "D0120029/34/2", "citation": "設置標準第34條第2項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 277, "children": []}
{"node_id": "D0120029/34/2/3", "pcode": "D0120029", "article": "34", "level": "item", "path": [2, 3], "text": "三、供集會或娛樂處所，設於舞臺二側、觀眾席後二側、包廂後側之位置。", "parent_id": "D0120029/34/2", "citation": "設置標準第34條第2項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 278, "children": []}
{"node_id": "D0120029/34/2/4", "pcode": "D0120029", "article": "34", "level": "item", "path": [2, 4], "text": "四、在屋頂上適當位置至少設置一個測試用出水口，並標明測試出水口字樣。但斜屋頂設置測試用出水口有困難時，得免設。", "parent_id": "D0120029/34/2", "citation": "設置標準第34條第2項第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 279, "children": []}
{"node_id": "D0120029/35", "pcode": "D0120029", "article": "35", "level": "article", "path": [], "text": "室內消防栓箱，應符合下列規定：\n一、箱身為厚度在一點六毫米以上之鋼板或具同等性能以上之不燃材料者。\n二、具有足夠裝設消防栓、水帶及瞄子等裝備之深度，其箱面表面積在零點七平方公尺以上。\n三、箱面有明顯而不易脫落之消防栓字樣，每字在二十平方公分以上。", "parent_id": null, "citation": "設置標準第35條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 280, "children": ["D0120029/35/1"]}
{"node_id": "D0120029/35/1", "pcode": "D0120029", "article": "35", "level": "paragraph", "path": [1], "text": "室內消防栓箱，應符合下列規定：", "parent_id": "D0120029/35", "citation": "設置標準第35條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 281, "children": ["D0120029/35/1/1", "D0120029/35/1/2", "D0120029/35/1/3"]}
{"node_id": "D0120029/35/1/1", "pcode": "D0120029", "article": "35", "level": "item", "path": [1, 1], "text": "一、箱身為厚度在一點六毫米以上之鋼板或具同等性能以上之不燃材料者。", "parent_id": "D0120029/35/1", "citation": "設置標準第35條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 282, "children": []}
{"node_id": "D0120029/35/1/2", "pcode": "D0120029", "article": "35", "level": "item", "path": [1, 2], "text": "二、具有足夠裝設消防栓、水帶及瞄子等裝備之深度，其箱面表面積在零點七平方公尺以上。", "parent_id": "D0120029/35/1", "citation": "設置標準第35條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 283, "children": []}
{"node_id": "D0120029/35/1/3", "pcode": "D0120029", "article": "35", "level": "item", "path": [1, 3], "text": "三、箱面有明顯而不易脫落之消防栓字樣，每字在二十平方公分以上。", "parent_id": "D0120029/35/1", "citation": "設置標準第35條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 284, "children": []}
{"node_id": "D0120029/36", "pcode": "D0120029", "article": "36", "level": "article", "path": [], "text": "室內消防栓設備之水源容量，應在裝置室內消防栓最多樓層之全部消防栓繼續放水二十分鐘之水量以上。但該樓層內，全部消防栓數量超過二支時，以二支計算之。\n消防用水與普通用水合併使用者，應採取必要措施，確保前項水源容量在有效水量範圍內。\n第一項水源得與本章所列其他滅火設備水源併設。但其總容量應在各滅火設備應設水量之合計以上。", "parent_id": null, "citation": "設置標準第36條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 285, "children": ["D0120029/36/1", "D0120029/36/2", "D0120029/36/3"]}
{"node_id": "D0120029/36/1", "pcode": "D0120029", "article": "36", "level": "paragraph", "path": [1], "text": "室內消防栓設備之水源容量，應在裝置室內消防栓最多樓層之全部消防栓繼續放水二十分鐘之水量以上。但該樓層內，全部消防栓數量超過二支時，以二支計算之。", "parent_id": "D0120029/36", "citation": "設置標準第36條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 286, "children": []}
{"node_id": "D0120029/36/2", "pcode": "D0120029", "article": "36", "level": "paragraph", "path": [2], "text": "消防用水與普通用水合併使用者，應採取必要措施，確保前項水源容量在有效水量範圍內。", "parent_id": "D0120029/36", "citation": "設置標準第36條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 287, "children": []}
{"node_id": "D0120029/36/3", "pcode": "D0120029", "article": "36", "level": "paragraph", "path": [3], "text": "第一項水源得與本章所列其他滅火設備水源併設。但其總容量應在各滅火設備應設水量之合計以上。", "parent_id": "D0120029/36", "citation": "設置標準第36條第3項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 288, "children": []}
{"node_id": "D0120029/37", "pcode": "D0120029", "article": "37", "level": "article", "path": [], "text": "依前條設置之水源，應連結加壓送水裝置，並依下列各款擇一設置：\n一、重力水箱，應符合下列規定：\n（一）有水位計、排水管、溢水用排水管、補給水管及人孔之裝置。\n（二）消防栓水箱必要落差在下列計算值以上：必要落差＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋17（計算單位：公尺）H=h1+h2+17m\n二、壓力水箱，應符合下列規定：\n（一）有壓力表、水位計、排水管、補給水管、給氣管、空氣壓縮機及人孔之裝置。\n（二）水箱內空氣占水箱容積之三分之一以上，壓力在使用建築物最遠處之消防栓維持規定放水水壓所需壓力以上。當水箱內壓力及液面減低時，能自動補充加壓。空氣壓縮機及加壓幫浦與緊急電源相連接。\n（三）消防栓水箱必要壓力在下列計算值以上：必要壓力＝消防水帶摩擦損失水頭+配管摩擦損失水頭＋落差＋1.7（計算單位：公斤／平方公分）P=P1+P2+P3+1.7kgf／cm2\n三、消防幫浦，應符合下列規定：\n（一）幫浦出水量，第一種消防栓每支每分鐘之水量在一百五十公升以上；第二種消防栓每支每分鐘之水量在九十公升以上。但全部消防栓數量超過二支時，以二支計算之。\n（二）消防栓幫浦全揚程在下列計算值以上：幫浦全揚程＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋落差＋17（計算單位：公尺）H=h1+h2+h3+17m\n（三）應為專用。但與其他滅火設備並用，無妨礙各設備之性能時，不在此限。\n（四）連接緊急電源。\n前項加壓送水裝置除重力水箱外，依下列規定設置：\n一、設在便於檢修，且無受火災等災害損害之處所。\n二、使用消防幫浦之加壓送水裝置，以具一小時以上防火時效之牆壁、樓地板及防火門窗等防火設備區劃分隔。但設於屋頂或屋外時，設有不受積水及雨水侵襲之防水措施者，不在此限。\n三、設自動或手動啟動裝置，其停止僅限於手動操作。手動啟動裝置應設於每一室內消防栓箱內，室內消防栓箱上方有紅色啟動表示燈。\n四、室內消防栓瞄子放水壓力超過每平方公分七公斤時，應採取有效之減壓措施。\n五、採取有效之防震措施。", "parent_id": null, "citation": "設置標準第37條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 289, "children": ["D0120029/37/1", "D0120029/37/2"]}
{"node_id": "D0120029/37/1", "pcode": "D0120029", "article": "37", "level": "paragraph", "path": [1], "text": "依前條設置之水源，應連結加壓送水裝置，並依下列各款擇一設置：", "parent_id": "D0120029/37", "citation": "設置標準第37條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 290, "children": ["D0120029/37/1/1", "D0120029/37/1/2", "D0120029/37/1/3"]}
{"node_id": "D0120029/37/1/1", "pcode": "D0120029", "article": "37", "level": "item", "path": [1, 1], "text": "一、重力水箱，應符合下列規定：", "parent_id": "D0120029/37/1", "citation": "設置標準第37條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 291, "children": ["D0120029/37/1/1/1", "D0120029/37/1/1/2"]}
{"node_id": "D0120029/37/1/1/1", "pcode": "D0120029", "article": "37", "level": "subitem", "path": [1, 1, 1], "text": "（一）有水位計、排水管、溢水用排水管、補給水管及人孔之裝置。", "parent_id": "D0120029/37/1/1", "citation": "設置標準第37條第1項第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 292, "children": []}
{"node_id": "D0120029/37/1/1/2", "pcode": "D0120029", "article": "37", "level": "subitem", "path": [1, 1, 2], "text": "（二）消防栓水箱必要落差在下列計算值以上：必要落差＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋17（計算單位：公尺）H=h1+h2+17m", "parent_id": "D0120029/37/1/1", "citation": "設置標準第37條第1項第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 293, "children": []}
{"node_id": "D0120029/37/1/2", "pcode": "D0120029", "article": "37", "level": "item", "path": [1, 2], "text": "二、壓力水箱，應符合下列規定：", "parent_id": "D0120029/37/1", "citation": "設置標準第37條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 294, "children": ["D0120029/37/1/2/1", "D0120029/37/1/2/2", "D0120029/37/1/2/3"]}
{"node_id": "D0120029/37/1/2/1", "pcode": "D0120029", "article": "37", "level": "subitem", "path": [1, 2, 1], "text": "（一）有壓力表、水位計、排水管、補給水管、給氣管、空氣壓縮機及人孔之裝置。", "parent_id": "D0120029/37/1/2", "citation": "設置標準第37條第1項第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 295, "children": []}
{"node_id": "D0120029/37/1/2/2", "pcode": "D0120029", "article": "37", "level": "subitem", "path": [1, 2, 2], "text": "（二）水箱內空氣占水箱容積之三分之一以上，壓力在使用建築物最遠處之消防栓維持規定放水水壓所需壓力以上。當水箱內壓力及液面減低時，能自動補充加壓。空氣壓縮機及加壓幫浦與緊急電源相連接。", "parent_id": "D0120029/37/1/2", "citation": "設置標準第37條第1項第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 296, "children": []}
{"node_id": "D0120029/37/1/2/3", "pcode": "D0120029", "article": "37", "level": "subitem", "path": [1, 2, 3], "text": "（三）消防栓水箱必要壓力在下列計算值以上：必要壓力＝消防水帶摩擦損失水頭+配管摩擦損失水頭＋落差＋1.7（計算單位：公斤／平方公分）P=P1+P2+P3+1.7kgf／cm2", "parent_id": "D0120029/37/1/2", "citation": "設置標準第37條第1項第2款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 297, "children": []}
{"node_id": "D0120029/37/1/3", "pcode": "D0120029", "article": "37", "level": "item", "path": [1, 3], "text": "三、消防幫浦，應符合下列規定：", "parent_id": "D0120029/37/1", "citation": "設置標準第37條第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 298, "children": ["D0120029/37/1/3/1", "D0120029/37/1/3/2", "D0120029/37/1/3/3", "D0120029/37/1/3/4"]}
{"node_id": "D0120029/37/1/3/1", "pcode": "D0120029", "article": "37", "level": "subitem", "path": [1, 3, 1], "text": "（一）幫浦出水量，第一種消防栓每支每分鐘之水量在一百五十公升以上；第二種消防栓每支每分鐘之水量在九十公升以上。但全部消防栓數量超過二支時，以二支計算之。", "parent_id": "D0120029/37/1/3", "citation": "設置標準第37條第1項第3款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 299, "children": []}
{"node_id": "D0120029/37/1/3/2", "pcode": "D0120029", "article": "37", "level": "subitem", "path": [1, 3, 2], "text": "（二）消防栓幫浦全揚程在下列計算值以上：幫浦全揚程＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋落差＋17（計算單位：公尺）H=h1+h2+h3+17m", "parent_id": "D0120029/37/1/3", "citation": "設置標準第37條第1項第3款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 300, "children": []}
{"node_id": "D0120029/37/1/3/3", "pcode": "D0120029", "article": "37", "level": "subitem", "path": [1, 3, 3], "text": "（三）應為專用。但與其他滅火設備並用，無妨礙各設備之性能時，不在此限。", "parent_id": "D0120029/37/1/3", "citation": "設置標準第37條第1項第3款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 301, "children": []}
{"node_id": "D0120029/37/1/3/4", "pcode": "D0120029", "article": "37", "level": "subitem", "path": [1, 3, 4], "text": "（四）連接緊急電源。", "parent_id": "D0120029/37/1/3", "citation": "設置標準第37條第1項第3款第4目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 302, "children": []}
{"node_id": "D0120029/37/2", "pcode": "D0120029", "article": "37", "level": "paragraph", "path": [2], "text": "前項加壓送水裝置除重力水箱外，依下列規定設置：", "parent_id": "D0120029/37", "citation": "設置標準第37條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 303, "children": ["D0120029/37/2/1", "D0120029/37/2/2", "D0120029/37/2/3", "D0120029/37/2/4", "D0120029/37/2/5"]}
{"node_id": "D0120029/37/2/1", "pcode": "D0120029", "article": "37", "level": "item", "path": [2, 1], "text": "一、設在便於檢修，且無受火災等災害損害之處所。", "parent_id": "D0120029/37/2", "citation": "設置標準第37條第2項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 304, "children": []}
{"node_id": "D0120029/37/2/2", "pcode": "D0120029", "article": "37", "level": "item", "path": [2, 2], "text": "二、使用消防幫浦之加壓送水裝置，以具一小時以上防火時效之牆壁、樓地板及防火門窗等防火設備區劃分隔。但設於屋頂或屋外時，設有不受積水及雨水侵襲之防水措施者，不在此限。", "parent_id": "D0120029/37/2", "citation": "設置標準第37條第2項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 305, "children": []}
{"node_id": "D0120029/37/2/3", "pcode": "D0120029", "article": "37", "level": "item", "path": [2, 3], "text": "三、設自動或手動啟動裝置，其停止僅限於手動操作。手動啟動裝置應設於每一室內消防栓箱內，室內消防栓箱上方有紅色啟動表示燈。", "parent_id": "D0120029/37/2", "citation": "設置標準第37條第2項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 306, "children": []}
{"node_id": "D0120029/37/2/4", "pcode": "D0120029", "article": "37", "level": "item", "path": [2, 4], "text": "四、室內消防栓瞄子放水壓力超過每平方公分七公斤時，應採取有效之減壓措施。", "parent_id": "D0120029/37/2", "citation": "設置標準第37條第2項第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 307, "children": []}
{"node_id": "D0120029/37/2/5", "pcode": "D0120029", "article": "37", "level": "item", "path": [2, 5], "text": "五、採取有效之防震措施。", "parent_id": "D0120029/37/2", "citation": "設置標準第37條第2項第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 308, "children": []}
{"node_id": "D0120029/38", "pcode": "D0120029", "article": "38", "level": "article", "path": [], "text": "室內消防栓設備之緊急電源，應使用發電機設備或蓄電池設備，其供電容量應供其有效動作三十分鐘以上。\n前項緊急電源在供第十二條第四款使用之場所，得使用具有相同效果之引擎動力系統。", "parent_id": null, "citation": "設置標準第38條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 309, "children": ["D0120029/38/1", "D0120029/38/2"]}
{"node_id": "D0120029/38/1", "pcode": "D0120029", "article": "38", "level": "paragraph", "path": [1], "text": "室內消防栓設備之緊急電源，應使用發電機設備或蓄電池設備，其供電容量應供其有效動作三十分鐘以上。", "parent_id": "D0120029/38", "citation": "設置標準第38條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 310, "children": []}
{"node_id": "D0120029/38/2", "pcode": "D0120029", "article": "38", "level": "paragraph", "path": [2], "text": "前項緊急電源在供第十二條第四款使用之場所，得使用具有相同效果之引擎動力系統。", "parent_id": "D0120029/38", "citation": "設置標準第38條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第一節 滅火器及室內消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 311, "children": []}
{"node_id": "D0120029/39", "pcode": "D0120029", "article": "39", "level": "article", "path": [], "text": "室外消防栓設備之配管、試壓及緊急電源，準用第三十二條第一款第一目至第五目、第七目、第二款、第三十三條及第三十八條規定設置。\n配管除符合前項規定外，水平主幹管外露部分，應於每二十公尺內，以明顯方式標示水流方向及配管名稱。", "parent_id": null, "citation": "設置標準第39條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 312, "children": ["D0120029/39/1", "D0120029/39/2"]}
{"node_id": "D0120029/39/1", "pcode": "D0120029", "article": "39", "level": "paragraph", "path": [1], "text": "室外消防栓設備之配管、試壓及緊急電源，準用第三十二條第一款第一目至第五目、第七目、第二款、第三十三條及第三十八條規定設置。", "parent_id": "D0120029/39", "citation": "設置標準第39條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 313, "children": []}
{"node_id": "D0120029/39/2", "pcode": "D0120029", "article": "39", "level": "paragraph", "path": [2], "text": "配管除符合前項規定外，水平主幹管外露部分，應於每二十公尺內，以明顯方式標示水流方向及配管名稱。", "parent_id": "D0120029/39", "citation": "設置標準第39條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 314, "children": []}
{"node_id": "D0120029/40", "pcode": "D0120029", "article": "40", "level": "article", "path": [], "text": "室外消防栓，依下列規定設置：\n一、口徑在六十三毫米以上，與建築物一樓外牆各部分之水平距離在四十公尺以下。\n二、瞄子出水壓力在每平方公分二點五公斤以上或0.25MPa以上，出水量在每分鐘三百五十公升以上。\n三、室外消防栓開關位置，不得高於地面一點五公尺，並不得低於地面零點六公尺。設於地面下者，其水帶接頭位置不得低於地面零點三公尺。\n四、於其五公尺範圍內附設水帶箱，並符合下列規定：\n（一）水帶箱具有足夠裝置水帶及瞄子之深度，箱底二側設排水孔，其箱面表面積在零點八平方公尺以上。\n（二）箱面有明顯而不易脫落之水帶箱字樣，每字在二十平方公分以上。\n（三）箱內配置口徑六十三毫米及長二十公尺水帶二條、口徑十九毫米以上直線噴霧兩用型瞄子一具及消防栓閥型開關一把。\n五、室外消防栓三公尺以內，保持空曠，不得堆放物品或種植花木，並在其附近明顯易見處，標明消防栓字樣。", "parent_id": null, "citation": "設置標準第40條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 315, "children": ["D0120029/40/1"]}
{"node_id": "D0120029/40/1", "pcode": "D0120029", "article": "40", "level": "paragraph", "path": [1], "text": "室外消防栓，依下列規定設置：", "parent_id": "D0120029/40", "citation": "設置標準第40條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 316, "children": ["D0120029/40/1/1", "D0120029/40/1/2", "D0120029/40/1/3", "D0120029/40/1/4", "D0120029/40/1/5"]}
{"node_id": "D0120029/40/1/1", "pcode": "D0120029", "article": "40", "level": "item", "path": [1, 1], "text": "一、口徑在六十三毫米以上，與建築物一樓外牆各部分之水平距離在四十公尺以下。", "parent_id": "D0120029/40/1", "citation": "設置標準第40條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 317, "children": []}
{"node_id": "D0120029/40/1/2", "pcode": "D0120029", "article": "40", "level": "item", "path": [1, 2], "text": "二、瞄子出水壓力在每平方公分二點五公斤以上或0.25MPa以上，出水量在每分鐘三百五十公升以上。", "parent_id": "D0120029/40/1", "citation": "設置標準第40條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 318, "children": []}
{"node_id": "D0120029/40/1/3", "pcode": "D0120029", "article": "40", "level": "item", "path": [1, 3], "text": "三、室外消防栓開關位置，不得高於地面一點五公尺，並不得低於地面零點六公尺。設於地面下者，其水帶接頭位置不得低於地面零點三公尺。", "parent_id": "D0120029/40/1", "citation": "設置標準第40條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 319, "children": []}
{"node_id": "D0120029/40/1/4", "pcode": "D0120029", "article": "40", "level": "item", "path": [1, 4], "text": "四、於其五公尺範圍內附設水帶箱，並符合下列規定：", "parent_id": "D0120029/40/1", "citation": "設置標準第40條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 320, "children": ["D0120029/40/1/4/1", "D0120029/40/1/4/2", "D0120029/40/1/4/3"]}
{"node_id": "D0120029/40/1/4/1", "pcode": "D0120029", "article": "40", "level": "subitem", "path": [1, 4, 1], "text": "（一）水帶箱具有足夠裝置水帶及瞄子之深度，箱底二側設排水孔，其箱面表面積在零點八平方公尺以上。", "parent_id": "D0120029/40/1/4", "citation": "設置標準第40條第4款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 321, "children": []}
{"node_id": "D0120029/40/1/4/2", "pcode": "D0120029", "article": "40", "level": "subitem", "path": [1, 4, 2], "text": "（二）箱面有明顯而不易脫落之水帶箱字樣，每字在二十平方公分以上。", "parent_id": "D0120029/40/1/4", "citation": "設置標準第40條第4款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 322, "children": []}
{"node_id": "D0120029/40/1/4/3", "pcode": "D0120029", "article": "40", "level": "subitem", "path": [1, 4, 3], "text": "（三）箱內配置口徑六十三毫米及長二十公尺水帶二條、口徑十九毫米以上直線噴霧兩用型瞄子一具及消防栓閥型開關一把。", "parent_id": "D0120029/40/1/4", "citation": "設置標準第40條第4款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 323, "children": []}
{"node_id": "D0120029/40/1/5", "pcode": "D0120029", "article": "40", "level": "item", "path": [1, 5], "text": "五、室外消防栓三公尺以內，保持空曠，不得堆放物品或種植花木，並在其附近明顯易見處，標明消防栓字樣。", "parent_id": "D0120029/40/1", "citation": "設置標準第40條第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 324, "children": []}
{"node_id": "D0120029/41", "pcode": "D0120029", "article": "41", "level": "article", "path": [], "text": "室外消防栓設備之水源容量，應在二具室外消防栓同時放水三十分鐘之水量以上。\n消防用水與普通用水合併使用者，應採取必要措施，確保前項水源容量，在有效水量範圍內。\n第一項水源得與其他滅火設備併設。但其總容量應在各滅火設備應設水量之合計以上。", "parent_id": null, "citation": "設置標準第41條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 325, "children": ["D0120029/41/1", "D0120029/41/2", "D0120029/41/3"]}
{"node_id": "D0120029/41/1", "pcode": "D0120029", "article": "41", "level": "paragraph", "path": [1], "text": "室外消防栓設備之水源容量，應在二具室外消防栓同時放水三十分鐘之水量以上。", "parent_id": "D0120029/41", "citation": "設置標準第41條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 326, "children": []}
{"node_id": "D0120029/41/2", "pcode": "D0120029", "article": "41", "level": "paragraph", "path": [2], "text": "消防用水與普通用水合併使用者，應採取必要措施，確保前項水源容量，在有效水量範圍內。", "parent_id": "D0120029/41", "citation": "設置標準第41條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 327, "children": []}
{"node_id": "D0120029/41/3", "pcode": "D0120029", "article": "41", "level": "paragraph", "path": [3], "text": "第一項水源得與其他滅火設備併設。但其總容量應在各滅火設備應設水量之合計以上。", "parent_id": "D0120029/41", "citation": "設置標準第41條第3項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 328, "children": []}
{"node_id": "D0120029/42", "pcode": "D0120029", "article": "42", "level": "article", "path": [], "text": "依前條設置之水源，應連結加壓送水裝置，並依下列各款擇一設置：\n一、重力水箱，應符合下列規定：\n（一）有水位計、排水管、溢水用排水管、補給水管及人孔之裝置。\n（二）水箱必要落差在下列計算值以上：必要落差＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋25（計算單位：公尺）H=h1+h2+25m\n二、壓力水箱，應符合下列規定：\n（一）有壓力表、水位計、排水管、補給水管、給氣管、空氣壓縮機及人孔之裝置。\n（二）水箱內空氣占水箱容積之三分之一以上，壓力在使用建築物最高處之消防栓維持規定放水水壓所需壓力以上。當水箱內壓力及液面減低時，能自動補充加壓。空氣壓縮機及加壓幫浦與緊急電源相連接。\n（三）水箱必要壓力在下列計算值以上：必要壓力＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋落差＋2.5（計算單位：公斤／平方公分）P=P1＋P2＋P3＋2.5kgf／cm2\n三、消防幫浦，應符合下列規定：\n（一）幫浦出水量，一支消防栓在每分鐘四百公升以上。但全部消防栓數量超過二支時，以二支計算之。\n（二）幫浦全揚程在下列計算值以上：幫浦全揚程＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋落差＋25（計算單位：公尺）H=h1＋h2＋h3＋25m\n（三）應為專用。但與其他滅火設備並用，無妨礙各設備之性能時，不在此限。\n（四）連接緊急電源。\n前項加壓送水裝置除採重力水箱外，準用第三十七條第二項第一款至第三款、第五款規定，室外消防栓瞄子放水壓力超過每平方公分六公斤或0.6Mpa時，應採取有效之減壓措施。", "parent_id": null, "citation": "設置標準第42條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 329, "children": ["D0120029/42/1", "D0120029/42/2"]}
{"node_id": "D0120029/42/1", "pcode": "D0120029", "article": "42", "level": "paragraph", "path": [1], "text": "依前條設置之水源，應連結加壓送水裝置，並依下列各款擇一設置：", "parent_id": "D0120029/42", "citation": "設置標準第42條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 330, "children": ["D0120029/42/1/1", "D0120029/42/1/2", "D0120029/42/1/3"]}
{"node_id": "D0120029/42/1/1", "pcode": "D0120029", "article": "42", "level": "item", "path": [1, 1], "text": "一、重力水箱，應符合下列規定：", "parent_id": "D0120029/42/1", "citation": "設置標準第42條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 331, "children": ["D0120029/42/1/1/1", "D0120029/42/1/1/2"]}
{"node_id": "D0120029/42/1/1/1", "pcode": "D0120029", "article": "42", "level": "subitem", "path": [1, 1, 1], "text": "（一）有水位計、排水管、溢水用排水管、補給水管及人孔之裝置。", "parent_id": "D0120029/42/1/1", "citation": "設置標準第42條第1項第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 332, "children": []}
{"node_id": "D0120029/42/1/1/2", "pcode": "D0120029", "article": "42", "level": "subitem", "path": [1, 1, 2], "text": "（二）水箱必要落差在下列計算值以上：必要落差＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋25（計算單位：公尺）H=h1+h2+25m", "parent_id": "D0120029/42/1/1", "citation": "設置標準第42條第1項第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 333, "children": []}
{"node_id": "D0120029/42/1/2", "pcode": "D0120029", "article": "42", "level": "item", "path": [1, 2], "text": "二、壓力水箱，應符合下列規定：", "parent_id": "D0120029/42/1", "citation": "設置標準第42條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 334, "children": ["D0120029/42/1/2/1", "D0120029/42/1/2/2", "D0120029/42/1/2/3"]}
{"node_id": "D0120029/42/1/2/1", "pcode": "D0120029", "article": "42", "level": "subitem", "path": [1, 2, 1], "text": "（一）有壓力表、水位計、排水管、補給水管、給氣管、空氣壓縮機及人孔之裝置。", "parent_id": "D0120029/42/1/2", "citation": "設置標準第42條第1項第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 335, "children": []}
{"node_id": "D0120029/42/1/2/2", "pcode": "D0120029", "article": "42", "level": "subitem", "path": [1, 2, 2], "text": "（二）水箱內空氣占水箱容積之三分之一以上，壓力在使用建築物最高處之消防栓維持規定放水水壓所需壓力以上。當水箱內壓力及液面減低時，能自動補充加壓。空氣壓縮機及加壓幫浦與緊急電源相連接。", "parent_id": "D0120029/42/1/2", "citation": "設置標準第42條第1項第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 336, "children": []}
{"node_id": "D0120029/42/1/2/3", "pcode": "D0120029", "article": "42", "level": "subitem", "path": [1, 2, 3], "text": "（三）水箱必要壓力在下列計算值以上：必要壓力＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋落差＋2.5（計算單位：公斤／平方公分）P=P1＋P2＋P3＋2.5kgf／cm2", "parent_id": "D0120029/42/1/2", "citation": "設置標準第42條第1項第2款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 337, "children": []}
{"node_id": "D0120029/42/1/3", "pcode": "D0120029", "article": "42", "level": "item", "path": [1, 3], "text": "三、消防幫浦，應符合下列規定：", "parent_id": "D0120029/42/1", "citation": "設置標準第42條第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 338, "children": ["D0120029/42/1/3/1", "D0120029/42/1/3/2", "D0120029/42/1/3/3", "D0120029/42/1/3/4"]}
{"node_id": "D0120029/42/1/3/1", "pcode": "D0120029", "article": "42", "level": "subitem", "path": [1, 3, 1], "text": "（一）幫浦出水量，一支消防栓在每分鐘四百公升以上。但全部消防栓數量超過二支時，以二支計算之。", "parent_id": "D0120029/42/1/3", "citation": "設置標準第42條第1項第3款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 339, "children": []}
{"node_id": "D0120029/42/1/3/2", "pcode": "D0120029", "article": "42", "level": "subitem", "path": [1, 3, 2], "text": "（二）幫浦全揚程在下列計算值以上：幫浦全揚程＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋落差＋25（計算單位：公尺）H=h1＋h2＋h3＋25m", "parent_id": "D0120029/42/1/3", "citation": "設置標準第42條第1項第3款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 340, "children": []}
{"node_id": "D0120029/42/1/3/3", "pcode": "D0120029", "article": "42", "level": "subitem", "path": [1, 3, 3], "text": "（三）應為專用。但與其他滅火設備並用，無妨礙各設備之性能時，不在此限。", "parent_id": "D0120029/42/1/3", "citation": "設置標準第42條第1項第3款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 341, "children": []}
{"node_id": "D0120029/42/1/3/4", "pcode": "D0120029", "article": "42", "level": "subitem", "path": [1, 3, 4], "text": "（四）連接緊急電源。", "parent_id": "D0120029/42/1/3", "citation": "設置標準第42條第1項第3款第4目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 342, "children": []}
{"node_id": "D0120029/42/2", "pcode": "D0120029", "article": "42", "level": "paragraph", "path": [2], "text": "前項加壓送水裝置除採重力水箱外，準用第三十七條第二項第一款至第三款、第五款規定，室外消防栓瞄子放水壓力超過每平方公分六公斤或0.6Mpa時，應採取有效之減壓措施。", "parent_id": "D0120029/42", "citation": "設置標準第42條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第二節 室外消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 343, "children": []}
{"node_id": "D0120029/43", "pcode": "D0120029", "article": "43", "level": "article", "path": [], "text": "自動撒水設備，得依實際情況需要就下列各款擇一設置。但供第十二條第一款第一目所列場所及第二目之集會堂使用之舞臺，應設開放式：\n一、密閉濕式：平時管內貯滿高壓水，撒水頭動作時即撒水。\n二、密閉乾式：平時管內貯滿高壓空氣，撒水頭動作時先排空氣，繼而撒水。\n三、開放式：平時管內無水，啟動一齊開放閥，使水流入管系撒水。\n四、預動式：平時管內貯滿低壓空氣，以感知裝置啟動流水檢知裝置，且撒水頭動作時即撒水。\n五、其他經中央主管機關認可者。", "parent_id": null, "citation": "設置標準第43條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 344, "children": ["D0120029/43/1"]}
{"node_id": "D0120029/43/1", "pcode": "D0120029", "article": "43", "level": "paragraph", "path": [1], "text": "自動撒水設備，得依實際情況需要就下列各款擇一設置。但供第十二條第一款第一目所列場所及第二目之集會堂使用之舞臺，應設開放式：", "parent_id": "D0120029/43", "citation": "設置標準第43條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 345, "children": ["D0120029/43/1/1", "D0120029/43/1/2", "D0120029/43/1/3", "D0120029/43/1/4", "D0120029/43/1/5"]}
{"node_id": "D0120029/43/1/1", "pcode": "D0120029", "article": "43", "level": "item", "path": [1, 1], "text": "一、密閉濕式：平時管內貯滿高壓水，撒水頭動作時即撒水。", "parent_id": "D0120029/43/1", "citation": "設置標準第43條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 346, "children": []}
{"node_id": "D0120029/43/1/2", "pcode": "D0120029", "article": "43", "level": "item", "path": [1, 2], "text": "二、密閉乾式：平時管內貯滿高壓空氣，撒水頭動作時先排空氣，繼而撒水。", "parent_id": "D0120029/43/1", "citation": "設置標準第43條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 347, "children": []}
{"node_id": "D0120029/43/1/3", "pcode": "D0120029", "article": "43", "level": "item", "path": [1, 3], "text": "三、開放式：平時管內無水，啟動一齊開放閥，使水流入管系撒水。", "parent_id": "D0120029/43/1", "citation": "設置標準第43條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 348, "children": []}
{"node_id": "D0120029/43/1/4", "pcode": "D0120029", "article": "43", "level": "item", "path": [1, 4], "text": "四、預動式：平時管內貯滿低壓空氣，以感知裝置啟動流水檢知裝置，且撒水頭動作時即撒水。", "parent_id": "D0120029/43/1", "citation": "設置標準第43條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 349, "children": []}
{"node_id": "D0120029/43/1/5", "pcode": "D0120029", "article": "43", "level": "item", "path": [1, 5], "text": "五、其他經中央主管機關認可者。", "parent_id": "D0120029/43/1", "citation": "設置標準第43條第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 350, "children": []}
{"node_id": "D0120029/44", "pcode": "D0120029", "article": "44", "level": "article", "path": [], "text": "自動撒水設備之配管、配件及屋頂水箱，除準用第三十二條第一款、第二款規定外，依下列規定設置：\n一、密閉乾式或預動式之流水檢知裝置二次側配管，施予鍍鋅等防腐蝕處理。一齊開放閥二次側配管，亦同。\n二、密閉乾式或預動式之流水檢知裝置二次側配管，為有效排水，依下列規定裝置：\n（一）支管每十公尺傾斜四公分，主管每十公尺傾斜二公分。\n（二）於明顯易見處設排水閥，並標明排水閥字樣。\n三、立管連接屋頂水箱時，屋頂水箱之容量在一立方公尺以上。", "parent_id": null, "citation": "設置標準第44條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 351, "children": ["D0120029/44/1"]}
{"node_id": "D0120029/44/1", "pcode": "D0120029", "article": "44", "level": "paragraph", "path": [1], "text": "自動撒水設備之配管、配件及屋頂水箱，除準用第三十二條第一款、第二款規定外，依下列規定設置：", "parent_id": "D0120029/44", "citation": "設置標準第44條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 352, "children": ["D0120029/44/1/1", "D0120029/44/1/2", "D0120029/44/1/3"]}
{"node_id": "D0120029/44/1/1", "pcode": "D0120029", "article": "44", "level": "item", "path": [1, 1], "text": "一、密閉乾式或預動式之流水檢知裝置二次側配管，施予鍍鋅等防腐蝕處理。一齊開放閥二次側配管，亦同。", "parent_id": "D0120029/44/1", "citation": "設置標準第44條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 353, "children": []}
{"node_id": "D0120029/44/1/2", "pcode": "D0120029", "article": "44", "level": "item", "path": [1, 2], "text": "二、密閉乾式或預動式之流水檢知裝置二次側配管，為有效排水，依下列規定裝置：", "parent_id": "D0120029/44/1", "citation": "設置標準第44條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 354, "children": ["D0120029/44/1/2/1", "D0120029/44/1/2/2"]}
{"node_id": "D0120029/44/1/2/1", "pcode": "D0120029", "article": "44", "level": "subitem", "path": [1, 2, 1], "text": "（一）支管每十公尺傾斜四公分，主管每十公尺傾斜二公分。", "parent_id": "D0120029/44/1/2", "citation": "設置標準第44條第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 355, "children": []}
{"node_id": "D0120029/44/1/2/2", "pcode": "D0120029", "article": "44", "level": "subitem", "path": [1, 2, 2], "text": "（二）於明顯易見處設排水閥，並標明排水閥字樣。", "parent_id": "D0120029/44/1/2", "citation": "設置標準第44條第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 356, "children": []}
{"node_id": "D0120029/44/1/3", "pcode": "D0120029", "article": "44", "level": "item", "path": [1, 3], "text": "三、立管連接屋頂水箱時，屋頂水箱之容量在一立方公尺以上。", "parent_id": "D0120029/44/1", "citation": "設置標準第44條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 357, "children": []}
{"node_id": "D0120029/45", "pcode": "D0120029", "article": "45", "level": "article", "path": [], "text": "自動撒水設備竣工時，應做加壓試驗，其測試方法準用第三十三條規定。但密閉乾式管系應併行空氣壓試驗，試驗時，應使空氣壓力達到每平方公分二點八公斤或0.28MPa之標準，其壓力持續二十四小時，漏氣減壓量應在每平方公分零點一公斤以下或0.01MPa以下為合格。", "parent_id": null, "citation": "設置標準第45條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 358, "children": ["D0120029/45/1"]}
{"node_id": "D0120029/45/1", "pcode": "D0120029", "article": "45", "level": "paragraph", "path": [1], "text": "自動撒水設備竣工時，應做加壓試驗，其測試方法準用第三十三條規定。但密閉乾式管系應併行空氣壓試驗，試驗時，應使空氣壓力達到每平方公分二點八公斤或0.28MPa之標準，其壓力持續二十四小時，漏氣減壓量應在每平方公分零點一公斤以下或0.01MPa以下為合格。", "parent_id": "D0120029/45", "citation": "設置標準第45條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 359, "children": []}
{"node_id": "D0120029/46", "pcode": "D0120029", "article": "46", "level": "article", "path": [], "text": "撒水頭，依下列規定配置：\n一、戲院、舞廳、夜總會、歌廳、集會堂等表演場所之舞臺及道具室、電影院之放映室或儲存易燃物品之倉庫，任一點至撒水頭之水平距離，在一點七公尺以下。\n二、汽車修理廠、室內停車空間及昇降機械式停車場，任一點至撒水頭之水平距離，在二點一公尺以下。\n三、前二款以外之場所依下列規定配置：\n（一）一般反應型撒水頭（第二種感度），各層任一點至撒水頭之水平距離在二點一公尺以下。但防火構造建築物，其水平距離，得增加為二點三公尺以下。\n（二）快速反應型撒水頭（第一種感度），各層任一點至撒水頭之水平距離在二點三公尺以下。但設於防火構造建築物，其水平距離，得增加為二點六公尺以下；撒水頭有效撒水半徑經中央主管機關認可者，其水平距離，得超過二點六公尺。\n四、第十二條第一款第三目、第六目、第二款第七目、第五款第一目等場所之住宿居室、病房及其他類似處所，得採用小區劃型撒水頭（以第一種感度為限），任一點至撒水頭之水平距離在二點六公尺以下，撒水頭間距在三公尺以上，且任一撒水頭之防護面積在十三平方公尺以下。\n五、前款所列場所之住宿居室等及其走廊、通道與其類似場所，得採用側壁型撒水頭（以第一種感度為限），牆面二側至撒水頭之水平距離在一點八公尺以下，牆壁前方至撒水頭之水平距離在三點六公尺以下。\n六、中央主管機關認定儲存大量可燃物之場所天花板高度超過六公尺，或其他場所天花板高度超過十公尺者，應採用放水型撒水頭。\n七、地下建築物天花板與樓板間之高度，在五十公分以上時，天花板與樓板均應配置撒水頭，且任一點至撒水頭之水平距離在二點一公尺以下。但天花板以不燃性材料裝修者，其樓板得免設撒水頭。\n第十七條第一項第六款之高架儲存倉庫，其撒水頭依下列規定配置：\n一、設在貨架之撒水頭，應符合下列規定：\n（一）任一點至撒水頭之水平距離，在二點五公尺以下，並以交錯方式設置。\n（二）儲存棉花類、塑膠類、木製品、紙製品或紡織製品等易燃物品時，每四公尺高度至少設置一個；儲存其他物品時，每六公尺高度至少設置一個。\n（三）儲存之物品會產生撒水障礙時，該物品下方亦應設置。\n（四）設置符合第四十七條第二項規定之防護板。但使用經中央主管機關認可之貨架撒水頭者，不在此限。\n二、前款以外，設在天花板或樓板之撒水頭，任一點至撒水頭之水平距離在二點一公尺以下。", "parent_id": null, "citation": "設置標準第46條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 360, "children": ["D0120029/46/1", "D0120029/46/2"]}
{"node_id": "D0120029/46/1", "pcode": "D0120029", "article": "46", "level": "paragraph", "path": [1], "text": "撒水頭，依下列規定配置：", "parent_id": "D0120029/46", "citation": "設置標準第46條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 361, "children": ["D0120029/46/1/1", "D0120029/46/1/2", "D0120029/46/1/3", "D0120029/46/1/4", "D0120029/46/1/5", "D0120029/46/1/6", "D0120029/46/1/7"]}
{"node_id": "D0120029/46/1/1", "pcode": "D0120029", "article": "46", "level": "item", "path": [1, 1], "text": "一、戲院、舞廳、夜總會、歌廳、集會堂等表演場所之舞臺及道具室、電影院之放映室或儲存易燃物品之倉庫，任一點至撒水頭之水平距離，在一點七公尺以下。", "parent_id": "D0120029/46/1", "citation": "設置標準第46條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 362, "children": []}
{"node_id": "D0120029/46/1/2", "pcode": "D0120029", "article": "46", "level": "item", "path": [1, 2], "text": "二、汽車修理廠、室內停車空間及昇降機械式停車場，任一點至撒水頭之水平距離，在二點一公尺以下。", "parent_id": "D0120029/46/1", "citation": "設置標準第46條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 363, "children": []}
{"node_id": "D0120029/46/1/3", "pcode": "D0120029", "article": "46", "level": "item", "path": [1, 3], "text": "三、前二款以外之場所依下列規定配置：", "parent_id": "D0120029/46/1", "citation": "設置標準第46條第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 364, "children": ["D0120029/46/1/3/1", "D0120029/46/1/3/2"]}
{"node_id": "D0120029/46/1/3/1", "pcode": "D0120029", "article": "46", "level": "subitem", "path": [1, 3, 1], "text": "（一）一般反應型撒水頭（第二種感度），各層任一點至撒水頭之水平距離在二點一公尺以下。但防火構造建築物，其水平距離，得增加為二點三公尺以下。", "parent_id": "D0120029/46/1/3", "citation": "設置標準第46條第1項第3款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 365, "children": []}
{"node_id": "D0120029/46/1/3/2", "pcode": "D0120029", "article": "46", "level": "subitem", "path": [1, 3, 2], "text": "（二）快速反應型撒水頭（第一種感度），各層任一點至撒水頭之水平距離在二點三公尺以下。但設於防火構造建築物，其水平距離，得增加為二點六公尺以下；撒水頭有效撒水半徑經中央主管機關認可者，其水平距離，得超過二點六公尺。", "parent_id": "D0120029/46/1/3", "citation": "設置標準第46條第1項第3款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 366, "children": []}
{"node_id": "D0120029/46/1/4", "pcode": "D0120029", "article": "46", "level": "item", "path": [1, 4], "text": "四、第十二條第一款第三目、第六目、第二款第七目、第五款第一目等場所之住宿居室、病房及其他類似處所，得採用小區劃型撒水頭（以第一種感度為限），任一點至撒水頭之水平距離在二點六公尺以下，撒水頭間距在三公尺以上，且任一撒水頭之防護面積在十三平方公尺以下。", "parent_id": "D0120029/46/1", "citation": "設置標準第46條第1項第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 367, "children": []}
{"node_id": "D0120029/46/1/5", "pcode": "D0120029", "article": "46", "level": "item", "path": [1, 5], "text": "五、前款所列場所之住宿居室等及其走廊、通道與其類似場所，得採用側壁型撒水頭（以第一種感度為限），牆面二側至撒水頭之水平距離在一點八公尺以下，牆壁前方至撒水頭之水平距離在三點六公尺以下。", "parent_id": "D0120029/46/1", "citation": "設置標準第46條第1項第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 368, "children": []}
{"node_id": "D0120029/46/1/6", "pcode": "D0120029", "article": "46", "level": "item", "path": [1, 6], "text": "六、中央主管機關認定儲存大量可燃物之場所天花板高度超過六公尺，或其他場所天花板高度超過十公尺者，應採用放水型撒水頭。", "parent_id": "D0120029/46/1", "citation": "設置標準第46條第1項第6款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 369, "children": []}
{"node_id": "D0120029/46/1/7", "pcode": "D0120029", "article": "46", "level": "item", "path": [1, 7], "text": "七、地下建築物天花板與樓板間之高度，在五十公分以上時，天花板與樓板均應配置撒水頭，且任一點至撒水頭之水平距離在二點一公尺以下。但天花板以不燃性材料裝修者，其樓板得免設撒水頭。", "parent_id": "D0120029/46/1", "citation": "設置標準第46條第1項第7款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 370, "children": []}
{"node_id": "D0120029/46/2", "pcode": "D0120029", "article": "46", "level": "paragraph", "path": [2], "text": "第十七條第一項第六款之高架儲存倉庫，其撒水頭依下列規定配置：", "parent_id": "D0120029/46", "citation": "設置標準第46條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 371, "children": ["D0120029/46/2/1", "D0120029/46/2/2"]}
{"node_id": "D0120029/46/2/1", "pcode": "D0120029", "article": "46", "level": "item", "path": [2, 1], "text": "一、設在貨架之撒水頭，應符合下列規定：", "parent_id": "D0120029/46/2", "citation": "設置標準第46條第2項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 372, "children": ["D0120029/46/2/1/1", "D0120029/46/2/1/2", "D0120029/46/2/1/3", "D0120029/46/2/1/4"]}
{"node_id": "D0120029/46/2/1/1", "pcode": "D0120029", "article": "46", "level": "subitem", "path": [2, 1, 1], "text": "（一）任一點至撒水頭之水平距離，在二點五公尺以下，並以交錯方式設置。", "parent_id": "D0120029/46/2/1", "citation": "設置標準第46條第2項第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 373, "children": []}
{"node_id": "D0120029/46/2/1/2", "pcode": "D0120029", "article": "46", "level": "subitem", "path": [2, 1, 2], "text": "（二）儲存棉花類、塑膠類、木製品、紙製品或紡織製品等易燃物品時，每四公尺高度至少設置一個；儲存其他物品時，每六公尺高度至少設置一個。", "parent_id": "D0120029/46/2/1", "citation": "設置標準第46條第2項第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 374, "children": []}
{"node_id": "D0120029/46/2/1/3", "pcode": "D0120029", "article": "46", "level": "subitem", "path": [2, 1, 3], "text": "（三）儲存之物品會產生撒水障礙時，該物品下方亦應設置。", "parent_id": "D0120029/46/2/1", "citation": "設置標準第46條第2項第1款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 375, "children": []}
{"node_id": "D0120029/46/2/1/4", "pcode": "D0120029", "article": "46", "level": "subitem", "path": [2, 1, 4], "text": "（四）設置符合第四十七條第二項規定之防護板。但使用經中央主管機關認可之貨架撒水頭者，不在此限。", "parent_id": "D0120029/46/2/1", "citation": "設置標準第46條第2項第1款第4目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 376, "children": []}
{"node_id": "D0120029/46/2/2", "pcode": "D0120029", "article": "46", "level": "item", "path": [2, 2], "text": "二、前款以外，設在天花板或樓板之撒水頭，任一點至撒水頭之水平距離在二點一公尺以下。", "parent_id": "D0120029/46/2", "citation": "設置標準第46條第2項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 377, "children": []}
{"node_id": "D0120029/47", "pcode": "D0120029", "article": "47", "level": "article", "path": [], "text": "撒水頭之位置，依下列規定裝置：\n一、撒水頭軸心與裝置面成垂直裝置。\n二、撒水頭迴水板下方四十五公分內及水平方向三十公分內，應保持淨空間，不得有障礙物。\n三、密閉式撒水頭之迴水板裝設於裝置面（指樓板或天花板）下方，其間距在三十公分以下。\n四、密閉式撒水頭裝置於樑下時，迴水板與樑底之間距在十公分以下，且與樓板或天花板之間距在五十公分以下。\n五、密閉式撒水頭裝置面，四周以淨高四十公分以上之樑或類似構造體區劃包圍時，按各區劃裝置。但該樑或類似構造體之間距在一百八十公分以下者，不在此限。\n六、使用密閉式撒水頭，且風管等障礙物之寬度超過一百二十公分時，該風管等障礙物下方，亦應設置。\n七、側壁型撒水頭應符合下列規定：\n（一）撒水頭與裝置面（牆壁）之間距，在十五公分以下。\n（二）撒水頭迴水板與天花板或樓板之間距，在十五公分以下。\n（三）撒水頭迴水板下方及水平方向四十五公分內，保持淨空間，不得有障礙物。\n八、密閉式撒水頭側面有樑時，依下表裝置：\n九、汽車修理廠、室內停車空間及昇降機械式停車場有複層式停車設施者，其撒水頭設置準用第七十一條第五款及第六款規定。\n前項第八款之撒水頭，其迴水板與天花板或樓板之距離超過三十公分時，依下列規定設置防護板：\n一、防護板應使用金屬材料，且直徑在三十公分以上。\n二、防護板與迴水板之距離，在三十公分以下。", "parent_id": null, "citation": "設置標準第47條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366989", "deleted": false, "seq": 378, "children": ["D0120029/47/1", "D0120029/47/2"]}
{"node_id": "D0120029/47/1", "pcode": "D0120029", "article": "47", "level": "paragraph", "path": [1], "text": "撒水頭之位置，依下列規定裝置：", "parent_id": "D0120029/47", "citation": "設置標準第47條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 379, "children": ["D0120029/47/1/1", "D0120029/47/1/2", "D0120029/47/1/3", "D0120029/47/1/4", "D0120029/47/1/5", "D0120029/47/1/6", "D0120029/47/1/7", "D0120029/47/1/8", "D0120029/47/1/9"]}
{"node_id": "D0120029/47/1/1", "pcode": "D0120029", "article": "47", "level": "item", "path": [1, 1], "text": "一、撒水頭軸心與裝置面成垂直裝置。", "parent_id": "D0120029/47/1", "citation": "設置標準第47條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 380, "children": []}
{"node_id": "D0120029/47/1/2", "pcode": "D0120029", "article": "47", "level": "item", "path": [1, 2], "text": "二、撒水頭迴水板下方四十五公分內及水平方向三十公分內，應保持淨空間，不得有障礙物。", "parent_id": "D0120029/47/1", "citation": "設置標準第47條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 381, "children": []}
{"node_id": "D0120029/47/1/3", "pcode": "D0120029", "article": "47", "level": "item", "path": [1, 3], "text": "三、密閉式撒水頭之迴水板裝設於裝置面（指樓板或天花板）下方，其間距在三十公分以下。", "parent_id": "D0120029/47/1", "citation": "設置標準第47條第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 382, "children": []}
{"node_id": "D0120029/47/1/4", "pcode": "D0120029", "article": "47", "level": "item", "path": [1, 4], "text": "四、密閉式撒水頭裝置於樑下時，迴水板與樑底之間距在十公分以下，且與樓板或天花板之間距在五十公分以下。", "parent_id": "D0120029/47/1", "citation": "設置標準第47條第1項第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 383, "children": []}
{"node_id": "D0120029/47/1/5", "pcode": "D0120029", "article": "47", "level": "item", "path": [1, 5], "text": "五、密閉式撒水頭裝置面，四周以淨高四十公分以上之樑或類似構造體區劃包圍時，按各區劃裝置。但該樑或類似構造體之間距在一百八十公分以下者，不在此限。", "parent_id": "D0120029/47/1", "citation": "設置標準第47條第1項第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 384, "children": []}
{"node_id": "D0120029/47/1/6", "pcode": "D0120029", "article": "47", "level": "item", "path": [1, 6], "text": "六、使用密閉式撒水頭，且風管等障礙物之寬度超過一百二十公分時，該風管等障礙物下方，亦應設置。", "parent_id": "D0120029/47/1", "citation": "設置標準第47條第1項第6款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 385, "children": []}
{"node_id": "D0120029/47/1/7", "pcode": "D0120029", "article": "47", "level": "item", "path": [1, 7], "text": "七、側壁型撒水頭應符合下列規定：", "parent_id": "D0120029/47/1", "citation": "設置標準第47條第1項第7款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 386, "children": ["D0120029/47/1/7/1", "D0120029/47/1/7/2", "D0120029/47/1/7/3"]}
{"node_id": "D0120029/47/1/7/1", "pcode": "D0120029", "article": "47", "level": "subitem", "path": [1, 7, 1], "text": "（一）撒水頭與裝置面（牆壁）之間距，在十五公分以下。", "parent_id": "D0120029/47/1/7", "citation": "設置標準第47條第1項第7款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 387, "children": []}
{"node_id": "D0120029/47/1/7/2", "pcode": "D0120029", "article": "47", "level": "subitem", "path": [1, 7, 2], "text": "（二）撒水頭迴水板與天花板或樓板之間距，在十五公分以下。", "parent_id": "D0120029/47/1/7", "citation": "設置標準第47條第1項第7款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 388, "children": []}
{"node_id": "D0120029/47/1/7/3", "pcode": "D0120029", "article": "47", "level": "subitem", "path": [1, 7, 3], "text": "（三）撒水頭迴水板下方及水平方向四十五公分內，保持淨空間，不得有障礙物。", "parent_id": "D0120029/47/1/7", "citation": "設置標準第47條第1項第7款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 389, "children": []}
{"node_id": "D0120029/47/1/8", "pcode": "D0120029", "article": "47", "level": "item", "path": [1, 8], "text": "八、密閉式撒水頭側面有樑時，依下表裝置：", "parent_id": "D0120029/47/1", "citation": "設置標準第47條第1項第8款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 390, "children": []}
{"node_id": "D0120029/47/1/9", "pcode": "D0120029", "article": "47", "level": "item", "path": [1, 9], "text": "九、汽車修理廠、室內停車空間及昇降機械式停車場有複層式停車設施者，其撒水頭設置準用第七十一條第五款及第六款規定。", "parent_id": "D0120029/47/1", "citation": "設置標準第47條第1項第9款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 391, "children": []}
{"node_id": "D0120029/47/2", "pcode": "D0120029", "article": "47", "level": "paragraph", "path": [2], "text": "前項第八款之撒水頭，其迴水板與天花板或樓板之距離超過三十公分時，依下列規定設置防護板：", "parent_id": "D0120029/47", "citation": "設置標準第47條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 392, "children": ["D0120029/47/2/1", "D0120029/47/2/2"]}
{"node_id": "D0120029/47/2/1", "pcode": "D0120029", "article": "47", "level": "item", "path": [2, 1], "text": "一、防護板應使用金屬材料，且直徑在三十公分以上。", "parent_id": "D0120029/47/2", "citation": "設置標準第47條第2項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 393, "children": []}
{"node_id": "D0120029/47/2/2", "pcode": "D0120029", "article": "47", "level": "item", "path": [2, 2], "text": "二、防護板與迴水板之距離，在三十公分以下。", "parent_id": "D0120029/47/2", "citation": "設置標準第47條第2項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 394, "children": []}
{"node_id": "D0120029/48", "pcode": "D0120029", "article": "48", "level": "article", "path": [], "text": "密閉式撒水頭，應就裝置場所平時最高周圍溫度，依下表選擇一定標示溫度之撒水頭。\n┌─────────────┬────────────────┐\n│最高周圍溫度              │標示溫度                        │\n├─────────────┼────────────────┤\n│三十九度未滿              │七十五度未滿                    │\n├─────────────┼────────────────┤\n│三十九度以上六十四度未滿  │七十五度以上一百二十一度未滿    │\n├─────────────┼────────────────┤\n│六十四度以上一百零六度未滿│一百二十一度以上一百六十二度未滿│\n├─────────────┼────────────────┤\n│一百零六度以上            │一百六十二度以上                │\n└─────────────┴────────────────┘", "parent_id": null, "citation": "設置標準第48條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 395, "children": ["D0120029/48/1"]}
{"node_id": "D0120029/48/1", "pcode": "D0120029", "article": "48", "level": "paragraph", "path": [1], "text": "密閉式撒水頭，應就裝置場所平時最高周圍溫度，依下表選擇一定標示溫度之撒水頭。\n┌─────────────┬────────────────┐\n│最高周圍溫度              │標示溫度                        │\n├─────────────┼────────────────┤\n│三十九度未滿              │七十五度未滿                    │\n├─────────────┼────────────────┤\n│三十九度以上六十四度未滿  │七十五度以上一百二十一度未滿    │\n├─────────────┼────────────────┤\n│六十四度以上一百零六度未滿│一百二十一度以上一百六十二度未滿│\n├─────────────┼────────────────┤\n│一百零六度以上            │一百六十二度以上                │\n└─────────────┴────────────────┘", "parent_id": "D0120029/48", "citation": "設置標準第48條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 396, "children": []}
{"node_id": "D0120029/49", "pcode": "D0120029", "article": "49", "level": "article", "path": [], "text": "下列處所得免裝撒水頭：\n一、洗手間、浴室或廁所。\n二、室內安全梯間、特別安全梯間或緊急昇降機間之排煙室。\n三、防火構造之昇降機昇降路或管道間。\n四、昇降機機械室或通風換氣設備機械室。\n五、電信機械室或電腦室。\n六、發電機、變壓器等電氣設備室。\n七、外氣流通無法有效探測火災之走廊。\n八、手術室、產房、Ｘ光（放射線）室、加護病房或麻醉室等其他類似處所。\n九、第十二條第一款第一目所列場所及第二目之集會堂使用之觀眾席，設有固定座椅部分，且撒水頭裝置面高度在八公尺以上者。\n十、室內游泳池之水面或溜冰場之冰面上方。\n十一、主要構造為防火構造，且開口設有具一小時以上防火時效之防火門之金庫。\n十二、儲存鋁粉、碳化鈣、磷化鈣、鈉、生石灰、鎂粉、鉀、過氧化鈉等禁水性物質或其他遇水時將發生危險之化學品倉庫或房間。\n十三、第十七條第一項第五款之建築物（地下層、無開口樓層及第十一層以上之樓層除外）中，供第十二條第二款至第四款所列場所使用，與其他部分間以具一小時以上防火時效之牆壁、樓地板區劃分隔，並符合下列規定者：\n  （一）區劃分隔之牆壁及樓地板開口面積合計在八平方公尺以下，且任一開口面積在四平方公尺以下。\n  （二）前目開口部設具一小時以上防火時效之防火門窗等防火設備，且開口部與走廊、樓梯間不得使用防火鐵捲門。但開口面積在四平方公尺以下，且該區劃分隔部分能二方向避難者，得使用具半小時以上防火時效之防火門窗等防火設備。\n十四、第十七條第一項第四款之建築物（地下層、無開口樓層及第十一層以上之樓層除外）中，供第十二條第二款至第四款所列場所使用，與其他部分間以具一小時以上防火時效之牆壁、樓地板區劃分隔，並符合下列規定者：\n  （一）區劃分隔部分，樓地板面積在二百平方公尺以下。\n  （二）內部裝修符合建築技術規則建築設計施工編第八十八條規定。\n  （三）開口部設具一小時以上防火時效之防火門窗等防火設備，且開口部與走廊、樓梯間不得使用防火鐵捲門。但開口面積在四平方公尺以下，且該區劃分隔部分能二方向避難者，得使用具半小時以上防火時效之防火門窗等防火設備。\n十五、其他經中央主管機關指定之場所。", "parent_id": null, "citation": "設置標準第49條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 397, "children": ["D0120029/49/1"]}
{"node_id": "D0120029/49/1", "pcode": "D0120029", "article": "49", "level": "paragraph", "path": [1], "text": "下列處所得免裝撒水頭：", "parent_id": "D0120029/49", "citation": "設置標準第49條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 398, "children": ["D0120029/49/1/1", "D0120029/49/1/2", "D0120029/49/1/3", "D0120029/49/1/4", "D0120029/49/1/5", "D0120029/49/1/6", "D0120029/49/1/7", "D0120029/49/1/8", "D0120029/49/1/9", "D0120029/49/1/10", "D0120029/49/1/11", "D0120029/49/1/12", "D0120029/49/1/13", "D0120029/49/1/14", "D0120029/49/1/15"]}
{"node_id": "D0120029/49/1/1", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 1], "text": "一、洗手間、浴室或廁所。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 399, "children": []}
{"node_id": "D0120029/49/1/2", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 2], "text": "二、室內安全梯間、特別安全梯間或緊急昇降機間之排煙室。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 400, "children": []}
{"node_id": "D0120029/49/1/3", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 3], "text": "三、防火構造之昇降機昇降路或管道間。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 401, "children": []}
{"node_id": "D0120029/49/1/4", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 4], "text": "四、昇降機機械室或通風換氣設備機械室。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 402, "children": []}
{"node_id": "D0120029/49/1/5", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 5], "text": "五、電信機械室或電腦室。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 403, "children": []}
{"node_id": "D0120029/49/1/6", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 6], "text": "六、發電機、變壓器等電氣設備室。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第6款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 404, "children": []}
{"node_id": "D0120029/49/1/7", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 7], "text": "七、外氣流通無法有效探測火災之走廊。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第7款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 405, "children": []}
{"node_id": "D0120029/49/1/8", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 8], "text": "八、手術室、產房、Ｘ光（放射線）室、加護病房或麻醉室等其他類似處所。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第8款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 406, "children": []}
{"node_id": "D0120029/49/1/9", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 9], "text": "九、第十二條第一款第一目所列場所及第二目之集會堂使用之觀眾席，設有固定座椅部分，且撒水頭裝置面高度在八公尺以上者。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第9款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 407, "children": []}
{"node_id": "D0120029/49/1/10", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 10], "text": "十、室內游泳池之水面或溜冰場之冰面上方。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第10款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 408, "children": []}
{"node_id": "D0120029/49/1/11", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 11], "text": "十一、主要構造為防火構造，且開口設有具一小時以上防火時效之防火門之金庫。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第11款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 409, "children": []}
{"node_id": "D0120029/49/1/12", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 12], "text": "十二、儲存鋁粉、碳化鈣、磷化鈣、鈉、生石灰、鎂粉、鉀、過氧化鈉等禁水性物質或其他遇水時將發生危險之化學品倉庫或房間。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第12款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 410, "children": []}
{"node_id": "D0120029/49/1/13", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 13], "text": "十三、第十七條第一項第五款之建築物（地下層、無開口樓層及第十一層以上之樓層除外）中，供第十二條第二款至第四款所列場所使用，與其他部分間以具一小時以上防火時效之牆壁、樓地板區劃分隔，並符合下列規定者：", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第13款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 411, "children": ["D0120029/49/1/13/1", "D0120029/49/1/13/2"]}
{"node_id": "D0120029/49/1/13/1", "pcode": "D0120029", "article": "49", "level": "subitem", "path": [1, 13, 1], "text": "（一）區劃分隔之牆壁及樓地板開口面積合計在八平方公尺以下，且任一開口面積在四平方公尺以下。", "parent_id": "D0120029/49/1/13", "citation": "設置標準第49條第13款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 412, "children": []}
{"node_id": "D0120029/49/1/13/2", "pcode": "D0120029", "article": "49", "level": "subitem", "path": [1, 13, 2], "text": "（二）前目開口部設具一小時以上防火時效之防火門窗等防火設備，且開口部與走廊、樓梯間不得使用防火鐵捲門。但開口面積在四平方公尺以下，且該區劃分隔部分能二方向避難者，得使用具半小時以上防火時效之防火門窗等防火設備。", "parent_id": "D0120029/49/1/13", "citation": "設置標準第49條第13款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 413, "children": []}
{"node_id": "D0120029/49/1/14", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 14], "text": "十四、第十七條第一項第四款之建築物（地下層、無開口樓層及第十一層以上之樓層除外）中，供第十二條第二款至第四款所列場所使用，與其他部分間以具一小時以上防火時效之牆壁、樓地板區劃分隔，並符合下列規定者：", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第14款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 414, "children": ["D0120029/49/1/14/1", "D0120029/49/1/14/2", "D0120029/49/1/14/3"]}
{"node_id": "D0120029/49/1/14/1", "pcode": "D0120029", "article": "49", "level": "subitem", "path": [1, 14, 1], "text": "（一）區劃分隔部分，樓地板面積在二百平方公尺以下。", "parent_id": "D0120029/49/1/14", "citation": "設置標準第49條第14款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 415, "children": []}
{"node_id": "D0120029/49/1/14/2", "pcode": "D0120029", "article": "49", "level": "subitem", "path": [1, 14, 2], "text": "（二）內部裝修符合建築技術規則建築設計施工編第八十八條規定。", "parent_id": "D0120029/49/1/14", "citation": "設置標準第49條第14款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 416, "children": []}
{"node_id": "D0120029/49/1/14/3", "pcode": "D0120029", "article": "49", "level": "subitem", "path": [1, 14, 3], "text": "（三）開口部設具一小時以上防火時效之防火門窗等防火設備，且開口部與走廊、樓梯間不得使用防火鐵捲門。但開口面積在四平方公尺以下，且該區劃分隔部分能二方向避難者，得使用具半小時以上防火時效之防火門窗等防火設備。", "parent_id": "D0120029/49/1/14", "citation": "設置標準第49條第14款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 417, "children": []}
{"node_id": "D0120029/49/1/15", "pcode": "D0120029", "article": "49", "level": "item", "path": [1, 15], "text": "十五、其他經中央主管機關指定之場所。", "parent_id": "D0120029/49/1", "citation": "設置標準第49條第15款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 418, "children": []}
{"node_id": "D0120029/50", "pcode": "D0120029", "article": "50", "level": "article", "path": [], "text": "撒水頭之放水量，每分鐘應在八十公升（設於高架倉庫者，應為一百十四公升）以上，且放水壓力應在每平方公分一公斤以上或0.1Mpa以上。但小區劃型撒水頭之放水量，每分鐘應在五十公升以上。\n放水型撒水頭之放水量，應達防護區域每平方公尺每分鐘五公升以上。但儲存可燃物場所，應達每平方公尺每分鐘十公升以上。", "parent_id": null, "citation": "設置標準第50條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 419, "children": ["D0120029/50/1", "D0120029/50/2"]}
{"node_id": "D0120029/50/1", "pcode": "D0120029", "article": "50", "level": "paragraph", "path": [1], "text": "撒水頭之放水量，每分鐘應在八十公升（設於高架倉庫者，應為一百十四公升）以上，且放水壓力應在每平方公分一公斤以上或0.1Mpa以上。但小區劃型撒水頭之放水量，每分鐘應在五十公升以上。", "parent_id": "D0120029/50", "citation": "設置標準第50條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 420, "children": []}
{"node_id": "D0120029/50/2", "pcode": "D0120029", "article": "50", "level": "paragraph", "path": [2], "text": "放水型撒水頭之放水量，應達防護區域每平方公尺每分鐘五公升以上。但儲存可燃物場所，應達每平方公尺每分鐘十公升以上。", "parent_id": "D0120029/50", "citation": "設置標準第50條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 421, "children": []}
{"node_id": "D0120029/51", "pcode": "D0120029", "article": "51", "level": "article", "path": [], "text": "自動撒水設備應裝置適當之流水檢知裝置，並符合下列規定：\n一、各樓層之樓地板面積在三千平方公尺以下者，裝設一套，超過三千平方公尺者，裝設二套。但上下二層，各層撒水頭數量在十個以下，且設有火警自動警報設備者，得二層共用。\n二、無隔間之樓層內，前款三千平方公尺得增為一萬平方公尺。\n三、撒水頭或一齊開放閥開啟放水時，即發出警報。\n四、附設制水閥，其高度距離樓地板面在一點五公尺以下零點八公尺以上，並於制水閥附近明顯易見處，設置標明制水閥字樣之標識。", "parent_id": null, "citation": "設置標準第51條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 422, "children": ["D0120029/51/1"]}
{"node_id": "D0120029/51/1", "pcode": "D0120029", "article": "51", "level": "paragraph", "path": [1], "text": "自動撒水設備應裝置適當之流水檢知裝置，並符合下列規定：", "parent_id": "D0120029/51", "citation": "設置標準第51條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 423, "children": ["D0120029/51/1/1", "D0120029/51/1/2", "D0120029/51/1/3", "D0120029/51/1/4"]}
{"node_id": "D0120029/51/1/1", "pcode": "D0120029", "article": "51", "level": "item", "path": [1, 1], "text": "一、各樓層之樓地板面積在三千平方公尺以下者，裝設一套，超過三千平方公尺者，裝設二套。但上下二層，各層撒水頭數量在十個以下，且設有火警自動警報設備者，得二層共用。", "parent_id": "D0120029/51/1", "citation": "設置標準第51條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 424, "children": []}
{"node_id": "D0120029/51/1/2", "pcode": "D0120029", "article": "51", "level": "item", "path": [1, 2], "text": "二、無隔間之樓層內，前款三千平方公尺得增為一萬平方公尺。", "parent_id": "D0120029/51/1", "citation": "設置標準第51條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 425, "children": []}
{"node_id": "D0120029/51/1/3", "pcode": "D0120029", "article": "51", "level": "item", "path": [1, 3], "text": "三、撒水頭或一齊開放閥開啟放水時，即發出警報。", "parent_id": "D0120029/51/1", "citation": "設置標準第51條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 426, "children": []}
{"node_id": "D0120029/51/1/4", "pcode": "D0120029", "article": "51", "level": "item", "path": [1, 4], "text": "四、附設制水閥，其高度距離樓地板面在一點五公尺以下零點八公尺以上，並於制水閥附近明顯易見處，設置標明制水閥字樣之標識。", "parent_id": "D0120029/51/1", "citation": "設置標準第51條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 427, "children": []}
{"node_id": "D0120029/52", "pcode": "D0120029", "article": "52", "level": "article", "path": [], "text": "開放式自動撒水設備之自動及手動啟動裝置，依下列規定設置。但受信總機設在平時有人處，且火災時，能立即操作啟動裝置者，得免設自動啟動裝置：\n一、自動啟動裝置，應符合下列規定：\n（一）感知撒水頭或探測器動作後，能啟動一齊開放閥及加壓送水裝置。\n（二）感知撒水頭使用標示溫度在七十九度以下者，且每二十平方公尺設置一個；探測器使用定溫式一種或二種，並依第一百二十條規定設置，每一放水區域至少一個。\n（三）感知撒水頭設在裝置面距樓地板面高度五公尺以下，且能有效探測火災處。\n二、手動啟動裝置，應符合下列規定：\n（一）每一放水區域設置一個手動啟動開關，其高度距樓地板面在零點八公尺以上一點五公尺以下，並標明手動啟動開關字樣。\n（二）手動啟動開關動作後，能啟動一齊開放閥及加壓送水裝置。", "parent_id": null, "citation": "設置標準第52條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 428, "children": ["D0120029/52/1"]}
{"node_id": "D0120029/52/1", "pcode": "D0120029", "article": "52", "level": "paragraph", "path": [1], "text": "開放式自動撒水設備之自動及手動啟動裝置，依下列規定設置。但受信總機設在平時有人處，且火災時，能立即操作啟動裝置者，得免設自動啟動裝置：", "parent_id": "D0120029/52", "citation": "設置標準第52條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 429, "children": ["D0120029/52/1/1", "D0120029/52/1/2"]}
{"node_id": "D0120029/52/1/1", "pcode": "D0120029", "article": "52", "level": "item", "path": [1, 1], "text": "一、自動啟動裝置，應符合下列規定：", "parent_id": "D0120029/52/1", "citation": "設置標準第52條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 430, "children": ["D0120029/52/1/1/1", "D0120029/52/1/1/2", "D0120029/52/1/1/3"]}
{"node_id": "D0120029/52/1/1/1", "pcode": "D0120029", "article": "52", "level": "subitem", "path": [1, 1, 1], "text": "（一）感知撒水頭或探測器動作後，能啟動一齊開放閥及加壓送水裝置。", "parent_id": "D0120029/52/1/1", "citation": "設置標準第52條第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 431, "children": []}
{"node_id": "D0120029/52/1/1/2", "pcode": "D0120029", "article": "52", "level": "subitem", "path": [1, 1, 2], "text": "（二）感知撒水頭使用標示溫度在七十九度以下者，且每二十平方公尺設置一個；探測器使用定溫式一種或二種，並依第一百二十條規定設置，每一放水區域至少一個。", "parent_id": "D0120029/52/1/1", "citation": "設置標準第52條第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 432, "children": []}
{"node_id": "D0120029/52/1/1/3", "pcode": "D0120029", "article": "52", "level": "subitem", "path": [1, 1, 3], "text": "（三）感知撒水頭設在裝置面距樓地板面高度五公尺以下，且能有效探測火災處。", "parent_id": "D0120029/52/1/1", "citation": "設置標準第52條第1款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 433, "children": []}
{"node_id": "D0120029/52/1/2", "pcode": "D0120029", "article": "52", "level": "item", "path": [1, 2], "text": "二、手動啟動裝置，應符合下列規定：", "parent_id": "D0120029/52/1", "citation": "設置標準第52條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 434, "children": ["D0120029/52/1/2/1", "D0120029/52/1/2/2"]}
{"node_id": "D0120029/52/1/2/1", "pcode": "D0120029", "article": "52", "level": "subitem", "path": [1, 2, 1], "text": "（一）每一放水區域設置一個手動啟動開關，其高度距樓地板面在零點八公尺以上一點五公尺以下，並標明手動啟動開關字樣。", "parent_id": "D0120029/52/1/2", "citation": "設置標準第52條第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 435, "children": []}
{"node_id": "D0120029/52/1/2/2", "pcode": "D0120029", "article": "52", "level": "subitem", "path": [1, 2, 2], "text": "（二）手動啟動開關動作後，能啟動一齊開放閥及加壓送水裝置。", "parent_id": "D0120029/52/1/2", "citation": "設置標準第52條第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 436, "children": []}
{"node_id": "D0120029/53", "pcode": "D0120029", "article": "53", "level": "article", "path": [], "text": "開放式自動撒水設備之一齊開放閥應依下列規定設置：\n一、每一放水區域設置一個。\n二、一齊開放閥二次側配管裝設試驗用裝置，在該放水區域不放水情形下，能測試一齊開放閥之動作。\n三、一齊開放閥所承受之壓力，在其最高使用壓力以下。", "parent_id": null, "citation": "設置標準第53條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 437, "children": ["D0120029/53/1"]}
{"node_id": "D0120029/53/1", "pcode": "D0120029", "article": "53", "level": "paragraph", "path": [1], "text": "開放式自動撒水設備之一齊開放閥應依下列規定設置：", "parent_id": "D0120029/53", "citation": "設置標準第53條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 438, "children": ["D0120029/53/1/1", "D0120029/53/1/2", "D0120029/53/1/3"]}
{"node_id": "D0120029/53/1/1", "pcode": "D0120029", "article": "53", "level": "item", "path": [1, 1], "text": "一、每一放水區域設置一個。", "parent_id": "D0120029/53/1", "citation": "設置標準第53條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 439, "children": []}
{"node_id": "D0120029/53/1/2", "pcode": "D0120029", "article": "53", "level": "item", "path": [1, 2], "text": "二、一齊開放閥二次側配管裝設試驗用裝置，在該放水區域不放水情形下，能測試一齊開放閥之動作。", "parent_id": "D0120029/53/1", "citation": "設置標準第53條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 440, "children": []}
{"node_id": "D0120029/53/1/3", "pcode": "D0120029", "article": "53", "level": "item", "path": [1, 3], "text": "三、一齊開放閥所承受之壓力，在其最高使用壓力以下。", "parent_id": "D0120029/53/1", "citation": "設置標準第53條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 441, "children": []}
{"node_id": "D0120029/54", "pcode": "D0120029", "article": "54", "level": "article", "path": [], "text": "開放式自動撒水設備之放水區域，依下列規定：\n一、每一舞臺之放水區域在四個以下。\n二、放水區域在二個以上時，每一放水區域樓地板面積在一百平方公尺以上，且鄰接之放水區域相互重疊，使有效滅火。", "parent_id": null, "citation": "設置標準第54條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 442, "children": ["D0120029/54/1"]}
{"node_id": "D0120029/54/1", "pcode": "D0120029", "article": "54", "level": "paragraph", "path": [1], "text": "開放式自動撒水設備之放水區域，依下列規定：", "parent_id": "D0120029/54", "citation": "設置標準第54條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 443, "children": ["D0120029/54/1/1", "D0120029/54/1/2"]}
{"node_id": "D0120029/54/1/1", "pcode": "D0120029", "article": "54", "level": "item", "path": [1, 1], "text": "一、每一舞臺之放水區域在四個以下。", "parent_id": "D0120029/54/1", "citation": "設置標準第54條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 444, "children": []}
{"node_id": "D0120029/54/1/2", "pcode": "D0120029", "article": "54", "level": "item", "path": [1, 2], "text": "二、放水區域在二個以上時，每一放水區域樓地板面積在一百平方公尺以上，且鄰接之放水區域相互重疊，使有效滅火。", "parent_id": "D0120029/54/1", "citation": "設置標準第54條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 445, "children": []}
{"node_id": "D0120029/55", "pcode": "D0120029", "article": "55", "level": "article", "path": [], "text": "密閉乾式或預動式自動撒水設備，依下列規定設置：\n一、密閉乾式或預動式流水檢知裝置二次側之加壓空氣，其空氣壓縮機為專用，並能在三十分鐘內，加壓達流水檢知裝置二次側配管之設定壓力值。\n二、流水檢知裝置二次側之減壓警報設於平時有人處。\n三、撒水頭動作後，流水檢知裝置應在一分鐘內，使撒水頭放水。\n四、撒水頭使用向上型。但配管能採取有效措施者，不在此限。", "parent_id": null, "citation": "設置標準第55條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 446, "children": ["D0120029/55/1"]}
{"node_id": "D0120029/55/1", "pcode": "D0120029", "article": "55", "level": "paragraph", "path": [1], "text": "密閉乾式或預動式自動撒水設備，依下列規定設置：", "parent_id": "D0120029/55", "citation": "設置標準第55條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 447, "children": ["D0120029/55/1/1", "D0120029/55/1/2", "D0120029/55/1/3", "D0120029/55/1/4"]}
{"node_id": "D0120029/55/1/1", "pcode": "D0120029", "article": "55", "level": "item", "path": [1, 1], "text": "一、密閉乾式或預動式流水檢知裝置二次側之加壓空氣，其空氣壓縮機為專用，並能在三十分鐘內，加壓達流水檢知裝置二次側配管之設定壓力值。", "parent_id": "D0120029/55/1", "citation": "設置標準第55條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 448, "children": []}
{"node_id": "D0120029/55/1/2", "pcode": "D0120029", "article": "55", "level": "item", "path": [1, 2], "text": "二、流水檢知裝置二次側之減壓警報設於平時有人處。", "parent_id": "D0120029/55/1", "citation": "設置標準第55條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 449, "children": []}
{"node_id": "D0120029/55/1/3", "pcode": "D0120029", "article": "55", "level": "item", "path": [1, 3], "text": "三、撒水頭動作後，流水檢知裝置應在一分鐘內，使撒水頭放水。", "parent_id": "D0120029/55/1", "citation": "設置標準第55條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 450, "children": []}
{"node_id": "D0120029/55/1/4", "pcode": "D0120029", "article": "55", "level": "item", "path": [1, 4], "text": "四、撒水頭使用向上型。但配管能採取有效措施者，不在此限。", "parent_id": "D0120029/55/1", "citation": "設置標準第55條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 451, "children": []}
{"node_id": "D0120029/56", "pcode": "D0120029", "article": "56", "level": "article", "path": [], "text": "使用密閉式撒水頭之自動撒水設備末端之查驗閥，依下列規定配置：\n一、管徑在二十五毫米以上。\n二、查驗閥依各流水檢知裝置配管系統配置，並接裝在建築物各層放水壓力最低之最遠支管末端。\n三、查驗閥之一次側設壓力表，二次側設有與撒水頭同等放水性能之限流孔。\n四、距離地板面之高度在二點一公尺以下，並附有排水管裝置，並標明末端查驗閥字樣。", "parent_id": null, "citation": "設置標準第56條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 452, "children": ["D0120029/56/1"]}
{"node_id": "D0120029/56/1", "pcode": "D0120029", "article": "56", "level": "paragraph", "path": [1], "text": "使用密閉式撒水頭之自動撒水設備末端之查驗閥，依下列規定配置：", "parent_id": "D0120029/56", "citation": "設置標準第56條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 453, "children": ["D0120029/56/1/1", "D0120029/56/1/2", "D0120029/56/1/3", "D0120029/56/1/4"]}
{"node_id": "D0120029/56/1/1", "pcode": "D0120029", "article": "56", "level": "item", "path": [1, 1], "text": "一、管徑在二十五毫米以上。", "parent_id": "D0120029/56/1", "citation": "設置標準第56條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 454, "children": []}
{"node_id": "D0120029/56/1/2", "pcode": "D0120029", "article": "56", "level": "item", "path": [1, 2], "text": "二、查驗閥依各流水檢知裝置配管系統配置，並接裝在建築物各層放水壓力最低之最遠支管末端。", "parent_id": "D0120029/56/1", "citation": "設置標準第56條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 455, "children": []}
{"node_id": "D0120029/56/1/3", "pcode": "D0120029", "article": "56", "level": "item", "path": [1, 3], "text": "三、查驗閥之一次側設壓力表，二次側設有與撒水頭同等放水性能之限流孔。", "parent_id": "D0120029/56/1", "citation": "設置標準第56條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 456, "children": []}
{"node_id": "D0120029/56/1/4", "pcode": "D0120029", "article": "56", "level": "item", "path": [1, 4], "text": "四、距離地板面之高度在二點一公尺以下，並附有排水管裝置，並標明末端查驗閥字樣。", "parent_id": "D0120029/56/1", "citation": "設置標準第56條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 457, "children": []}
{"node_id": "D0120029/57", "pcode": "D0120029", "article": "57", "level": "article", "path": [], "text": "自動撒水設備之水源容量，依下列規定設置：\n一、使用密閉式一般反應型、快速反應型撒水頭時，應符合下表規定數量繼續放水二十分鐘之水量。但各類場所實設撒水頭數量，較應設水源容量之撒水頭數量少時，其水源容量得依實際撒水頭數量計算之。\n二、使用開放式撒水頭時，應符合下列規定：\n（一）供第十二條第一款第一目使用場所及第二目集會堂之舞臺，在十層以下建築物之樓層時，應在最大放水區域全部撒水頭，繼續放水二十分鐘之水量以上。\n（二）供第十二條第一款第一目使用場所及第二目集會堂之舞臺，在十一層以上建築物之樓層，應在最大樓層全部撒水頭，繼續放水二十分鐘之水量以上。\n三、使用側壁型或小區劃型撒水頭時，十層以下樓層在八個撒水頭、十一層以上樓層在十二個撒水頭繼續放水二十分鐘之水量以上。\n四、使用放水型撒水頭時，採固定式者應在最大放水區域全部撒水頭、採可動式者應在最大放水量撒水頭，繼續放射二十分鐘之水量以上。\n前項撒水頭數量之規定，在使用乾式或預動式流水檢知裝置時，應追加百分之五十。\n免設撒水頭處所，除第四十九條第七款及第十二款外，得設置補助撒水栓，並應符合下列規定：\n一、各層任一點至水帶接頭之水平距離在十五公尺以下。但設有自動撒水設備撒水頭之部分，不在此限。\n二、設有補助撒水栓之任一層，以同時使用該層所有補助撒水栓時，各瞄子放水壓力在每平方公分二點五公斤以上或0.25MPa以上，放水量在每分鐘六十公升以上。但全部補助撒水栓數量超過二支時（鄰接補助撒水栓水帶接頭之水平距離超過三十公尺時，為一個），以同時使用二支計算之。\n三、補助撒水栓箱表面標示補助撒水栓字樣，箱體上方設置紅色啟動表示燈。\n四、瞄子具有容易開關之裝置。\n五、開關閥設在距地板面一點五公尺以下。\n六、水帶能便於操作延伸。\n七、配管從各層流水檢知裝置二次側配置。", "parent_id": null, "citation": "設置標準第57條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366990", "deleted": false, "seq": 458, "children": ["D0120029/57/1", "D0120029/57/2", "D0120029/57/3"]}
{"node_id": "D0120029/57/1", "pcode": "D0120029", "article": "57", "level": "paragraph", "path": [1], "text": "自動撒水設備之水源容量，依下列規定設置：", "parent_id": "D0120029/57", "citation": "設置標準第57條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 459, "children": ["D0120029/57/1/1", "D0120029/57/1/2", "D0120029/57/1/3", "D0120029/57/1/4"]}
{"node_id": "D0120029/57/1/1", "pcode": "D0120029", "article": "57", "level": "item", "path": [1, 1], "text": "一、使用密閉式一般反應型、快速反應型撒水頭時，應符合下表規定數量繼續放水二十分鐘之水量。但各類場所實設撒水頭數量，較應設水源容量之撒水頭數量少時，其水源容量得依實際撒水頭數量計算之。", "parent_id": "D0120029/57/1", "citation": "設置標準第57條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 460, "children": []}
{"node_id": "D0120029/57/1/2", "pcode": "D0120029", "article": "57", "level": "item", "path": [1, 2], "text": "二、使用開放式撒水頭時，應符合下列規定：", "parent_id": "D0120029/57/1", "citation": "設置標準第57條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 461, "children": ["D0120029/57/1/2/1", "D0120029/57/1/2/2"]}
{"node_id": "D0120029/57/1/2/1", "pcode": "D0120029", "article": "57", "level": "subitem", "path": [1, 2, 1], "text": "（一）供第十二條第一款第一目使用場所及第二目集會堂之舞臺，在十層以下建築物之樓層時，應在最大放水區域全部撒水頭，繼續放水二十分鐘之水量以上。", "parent_id": "D0120029/57/1/2", "citation": "設置標準第57條第1項第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 462, "children": []}
{"node_id": "D0120029/57/1/2/2", "pcode": "D0120029", "article": "57", "level": "subitem", "path": [1, 2, 2], "text": "（二）供第十二條第一款第一目使用場所及第二目集會堂之舞臺，在十一層以上建築物之樓層，應在最大樓層全部撒水頭，繼續放水二十分鐘之水量以上。", "parent_id": "D0120029/57/1/2", "citation": "設置標準第57條第1項第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 463, "children": []}
{"node_id": "D0120029/57/1/3", "pcode": "D0120029", "article": "57", "level": "item", "path": [1, 3], "text": "三、使用側壁型或小區劃型撒水頭時，十層以下樓層在八個撒水頭、十一層以上樓層在十二個撒水頭繼續放水二十分鐘之水量以上。", "parent_id": "D0120029/57/1", "citation": "設置標準第57條第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 464, "children": []}
{"node_id": "D0120029/57/1/4", "pcode": "D0120029", "article": "57", "level": "item", "path": [1, 4], "text": "四、使用放水型撒水頭時，採固定式者應在最大放水區域全部撒水頭、採可動式者應在最大放水量撒水頭，繼續放射二十分鐘之水量以上。", "parent_id": "D0120029/57/1", "citation": "設置標準第57條第1項第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 465, "children": []}
{"node_id": "D0120029/57/2", "pcode": "D0120029", "article": "57", "level": "paragraph", "path": [2], "text": "前項撒水頭數量之規定，在使用乾式或預動式流水檢知裝置時，應追加百分之五十。", "parent_id": "D0120029/57", "citation": "設置標準第57條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 466, "children": []}
{"node_id": "D0120029/57/3", "pcode": "D0120029", "article": "57", "level": "paragraph", "path": [3], "text": "免設撒水頭處所，除第四十九條第七款及第十二款外，得設置補助撒水栓，並應符合下列規定：", "parent_id": "D0120029/57", "citation": "設置標準第57條第3項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 467, "children": ["D0120029/57/3/1", "D0120029/57/3/2", "D0120029/57/3/3", "D0120029/57/3/4", "D0120029/57/3/5", "D0120029/57/3/6", "D0120029/57/3/7"]}
{"node_id": "D0120029/57/3/1", "pcode": "D0120029", "article": "57", "level": "item", "path": [3, 1], "text": "一、各層任一點至水帶接頭之水平距離在十五公尺以下。但設有自動撒水設備撒水頭之部分，不在此限。", "parent_id": "D0120029/57/3", "citation": "設置標準第57條第3項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 468, "children": []}
{"node_id": "D0120029/57/3/2", "pcode": "D0120029", "article": "57", "level": "item", "path": [3, 2], "text": "二、設有補助撒水栓之任一層，以同時使用該層所有補助撒水栓時，各瞄子放水壓力在每平方公分二點五公斤以上或0.25MPa以上，放水量在每分鐘六十公升以上。但全部補助撒水栓數量超過二支時（鄰接補助撒水栓水帶接頭之水平距離超過三十公尺時，為一個），以同時使用二支計算之。", "parent_id": "D0120029/57/3", "citation": "設置標準第57條第3項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 469, "children": []}
{"node_id": "D0120029/57/3/3", "pcode": "D0120029", "article": "57", "level": "item", "path": [3, 3], "text": "三、補助撒水栓箱表面標示補助撒水栓字樣，箱體上方設置紅色啟動表示燈。", "parent_id": "D0120029/57/3", "citation": "設置標準第57條第3項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 470, "children": []}
{"node_id": "D0120029/57/3/4", "pcode": "D0120029", "article": "57", "level": "item", "path": [3, 4], "text": "四、瞄子具有容易開關之裝置。", "parent_id": "D0120029/57/3", "citation": "設置標準第57條第3項第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 471, "children": []}
{"node_id": "D0120029/57/3/5", "pcode": "D0120029", "article": "57", "level": "item", "path": [3, 5], "text": "五、開關閥設在距地板面一點五公尺以下。", "parent_id": "D0120029/57/3", "citation": "設置標準第57條第3項第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 472, "children": []}
{"node_id": "D0120029/57/3/6", "pcode": "D0120029", "article": "57", "level": "item", "path": [3, 6], "text": "六、水帶能便於操作延伸。", "parent_id": "D0120029/57/3", "citation": "設置標準第57條第3項第6款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 473, "children": []}
{"node_id": "D0120029/57/3/7", "pcode": "D0120029", "article": "57", "level": "item", "path": [3, 7], "text": "七、配管從各層流水檢知裝置二次側配置。", "parent_id": "D0120029/57/3", "citation": "設置標準第57條第3項第7款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 474, "children": []}
{"node_id": "D0120029/58", "pcode": "D0120029", "article": "58", "level": "article", "path": [], "text": "依前條設置之水源應連結加壓送水裝置，並依下列各款擇一設置：\n一、重力水箱，應符合下列規定：\n（一）有水位計、排水管、溢水用排水管、補給水管及人孔之裝置。\n（二）水箱必要落差在下列計算值以上：必要落差＝配管摩擦損失水頭＋10（計算單位：公尺）H＝h1＋10m\n二、壓力水箱，應符合下列規定：\n（一）有壓力表、水位計、排水管、補給水管、給氣管、空氣壓縮機及人孔之裝置。\n（二）水箱內空氣占水箱容積之三分之一以上，壓力在使用建築物最高處之撒水頭維持規定放水水壓所需壓力以上。當水箱內壓力及液面減低時，能自動補充加壓。空氣壓縮機及加壓幫浦與緊急電源相連接。\n（三）水箱必要壓力在下列計算值以上：必要壓力＝配管摩擦損失水頭＋落差＋1（計算單位：公斤／平方公分）P＝P1＋P2＋1kgf／c㎡\n三、消防幫浦，應符合下列規定：\n（一）幫浦出水量，依前條規定核算之撒水頭數量，乘以每分鐘九十公升（設於高架儲存倉庫者，為一百三十公升）。但使用小區劃型撒水頭者，應乘以每分鐘六十公升。另放水型撒水頭依中央消防機關認可者計算之。\n（二）幫浦全揚程在下列計算值以上：幫浦全揚程＝配管摩擦損失水頭＋落差＋10（計算單位：公尺）H＝h1＋h2＋10m\n（三）應為專用。但與其他滅火設備並用，無妨礙各設備之性能時，不在此限。\n（四）連接緊急電源。\n前項加壓送水裝置除應準用第三十七條第二項第一款、第二款及第五款規定外，撒水頭放水壓力應在每平方公分十公斤以下或1MPa以下。", "parent_id": null, "citation": "設置標準第58條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 475, "children": ["D0120029/58/1", "D0120029/58/2"]}
{"node_id": "D0120029/58/1", "pcode": "D0120029", "article": "58", "level": "paragraph", "path": [1], "text": "依前條設置之水源應連結加壓送水裝置，並依下列各款擇一設置：", "parent_id": "D0120029/58", "citation": "設置標準第58條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 476, "children": ["D0120029/58/1/1", "D0120029/58/1/2", "D0120029/58/1/3"]}
{"node_id": "D0120029/58/1/1", "pcode": "D0120029", "article": "58", "level": "item", "path": [1, 1], "text": "一、重力水箱，應符合下列規定：", "parent_id": "D0120029/58/1", "citation": "設置標準第58條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 477, "children": ["D0120029/58/1/1/1", "D0120029/58/1/1/2"]}
{"node_id": "D0120029/58/1/1/1", "pcode": "D0120029", "article": "58", "level": "subitem", "path": [1, 1, 1], "text": "（一）有水位計、排水管、溢水用排水管、補給水管及人孔之裝置。", "parent_id": "D0120029/58/1/1", "citation": "設置標準第58條第1項第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 478, "children": []}
{"node_id": "D0120029/58/1/1/2", "pcode": "D0120029", "article": "58", "level": "subitem", "path": [1, 1, 2], "text": "（二）水箱必要落差在下列計算值以上：必要落差＝配管摩擦損失水頭＋10（計算單位：公尺）H＝h1＋10m", "parent_id": "D0120029/58/1/1", "citation": "設置標準第58條第1項第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 479, "children": []}
{"node_id": "D0120029/58/1/2", "pcode": "D0120029", "article": "58", "level": "item", "path": [1, 2], "text": "二、壓力水箱，應符合下列規定：", "parent_id": "D0120029/58/1", "citation": "設置標準第58條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 480, "children": ["D0120029/58/1/2/1", "D0120029/58/1/2/2", "D0120029/58/1/2/3"]}
{"node_id": "D0120029/58/1/2/1", "pcode": "D0120029", "article": "58", "level": "subitem", "path": [1, 2, 1], "text": "（一）有壓力表、水位計、排水管、補給水管、給氣管、空氣壓縮機及人孔之裝置。", "parent_id": "D0120029/58/1/2", "citation": "設置標準第58條第1項第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 481, "children": []}
{"node_id": "D0120029/58/1/2/2", "pcode": "D0120029", "article": "58", "level": "subitem", "path": [1, 2, 2], "text": "（二）水箱內空氣占水箱容積之三分之一以上，壓力在使用建築物最高處之撒水頭維持規定放水水壓所需壓力以上。當水箱內壓力及液面減低時，能自動補充加壓。空氣壓縮機及加壓幫浦與緊急電源相連接。", "parent_id": "D0120029/58/1/2", "citation": "設置標準第58條第1項第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 482, "children": []}
{"node_id": "D0120029/58/1/2/3", "pcode": "D0120029", "article": "58", "level": "subitem", "path": [1, 2, 3], "text": "（三）水箱必要壓力在下列計算值以上：必要壓力＝配管摩擦損失水頭＋落差＋1（計算單位：公斤／平方公分）P＝P1＋P2＋1kgf／c㎡", "parent_id": "D0120029/58/1/2", "citation": "設置標準第58條第1項第2款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 483, "children": []}
{"node_id": "D0120029/58/1/3", "pcode": "D0120029", "article": "58", "level": "item", "path": [1, 3], "text": "三、消防幫浦，應符合下列規定：", "parent_id": "D0120029/58/1", "citation": "設置標準第58條第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 484, "children": ["D0120029/58/1/3/1", "D0120029/58/1/3/2", "D0120029/58/1/3/3", "D0120029/58/1/3/4"]}
{"node_id": "D0120029/58/1/3/1", "pcode": "D0120029", "article": "58", "level": "subitem", "path": [1, 3, 1], "text": "（一）幫浦出水量，依前條規定核算之撒水頭數量，乘以每分鐘九十公升（設於高架儲存倉庫者，為一百三十公升）。但使用小區劃型撒水頭者，應乘以每分鐘六十公升。另放水型撒水頭依中央消防機關認可者計算之。", "parent_id": "D0120029/58/1/3", "citation": "設置標準第58條第1項第3款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 485, "children": []}
{"node_id": "D0120029/58/1/3/2", "pcode": "D0120029", "article": "58", "level": "subitem", "path": [1, 3, 2], "text": "（二）幫浦全揚程在下列計算值以上：幫浦全揚程＝配管摩擦損失水頭＋落差＋10（計算單位：公尺）H＝h1＋h2＋10m", "parent_id": "D0120029/58/1/3", "citation": "設置標準第58條第1項第3款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 486, "children": []}
{"node_id": "D0120029/58/1/3/3", "pcode": "D0120029", "article": "58", "level": "subitem", "path": [1, 3, 3], "text": "（三）應為專用。但與其他滅火設備並用，無妨礙各設備之性能時，不在此限。", "parent_id": "D0120029/58/1/3", "citation": "設置標準第58條第1項第3款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 487, "children": []}
{"node_id": "D0120029/58/1/3/4", "pcode": "D0120029", "article": "58", "level": "subitem", "path": [1, 3, 4], "text": "（四）連接緊急電源。", "parent_id": "D0120029/58/1/3", "citation": "設置標準第58條第1項第3款第4目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 488, "children": []}
{"node_id": "D0120029/58/2", "pcode": "D0120029", "article": "58", "level": "paragraph", "path": [2], "text": "前項加壓送水裝置除應準用第三十七條第二項第一款、第二款及第五款規定外，撒水頭放水壓力應在每平方公分十公斤以下或1MPa以下。", "parent_id": "D0120029/58", "citation": "設置標準第58條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 489, "children": []}
{"node_id": "D0120029/59", "pcode": "D0120029", "article": "59", "level": "article", "path": [], "text": "裝置自動撒水之建築物，應於地面層室外臨建築線，消防車容易接近處，設置口徑六十三毫米之送水口，並符合下列規定：\n一、應為專用。\n二、裝置自動撒水設備之樓層，樓地板面積在三千平方公尺以下，至少設置雙口形送水口一個，並裝接陰式快速接頭，每超過三千平方公尺，增設一個。但應設數量超過三個時，以三個計。\n三、設在無送水障礙處，且其高度距基地地面在一公尺以下零點五公尺以上。\n四、與立管管系連通，其管徑在立管管徑以上，並在其附近便於檢修確認處，裝置逆止閥及止水閥。\n五、送水口附近明顯易見處，標明自動撒水送水口字樣及送水壓力範圍。", "parent_id": null, "citation": "設置標準第59條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 490, "children": ["D0120029/59/1"]}
{"node_id": "D0120029/59/1", "pcode": "D0120029", "article": "59", "level": "paragraph", "path": [1], "text": "裝置自動撒水之建築物，應於地面層室外臨建築線，消防車容易接近處，設置口徑六十三毫米之送水口，並符合下列規定：", "parent_id": "D0120029/59", "citation": "設置標準第59條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 491, "children": ["D0120029/59/1/1", "D0120029/59/1/2", "D0120029/59/1/3", "D0120029/59/1/4", "D0120029/59/1/5"]}
{"node_id": "D0120029/59/1/1", "pcode": "D0120029", "article": "59", "level": "item", "path": [1, 1], "text": "一、應為專用。", "parent_id": "D0120029/59/1", "citation": "設置標準第59條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 492, "children": []}
{"node_id": "D0120029/59/1/2", "pcode": "D0120029", "article": "59", "level": "item", "path": [1, 2], "text": "二、裝置自動撒水設備之樓層，樓地板面積在三千平方公尺以下，至少設置雙口形送水口一個，並裝接陰式快速接頭，每超過三千平方公尺，增設一個。但應設數量超過三個時，以三個計。", "parent_id": "D0120029/59/1", "citation": "設置標準第59條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 493, "children": []}
{"node_id": "D0120029/59/1/3", "pcode": "D0120029", "article": "59", "level": "item", "path": [1, 3], "text": "三、設在無送水障礙處，且其高度距基地地面在一公尺以下零點五公尺以上。", "parent_id": "D0120029/59/1", "citation": "設置標準第59條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 494, "children": []}
{"node_id": "D0120029/59/1/4", "pcode": "D0120029", "article": "59", "level": "item", "path": [1, 4], "text": "四、與立管管系連通，其管徑在立管管徑以上，並在其附近便於檢修確認處，裝置逆止閥及止水閥。", "parent_id": "D0120029/59/1", "citation": "設置標準第59條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 495, "children": []}
{"node_id": "D0120029/59/1/5", "pcode": "D0120029", "article": "59", "level": "item", "path": [1, 5], "text": "五、送水口附近明顯易見處，標明自動撒水送水口字樣及送水壓力範圍。", "parent_id": "D0120029/59/1", "citation": "設置標準第59條第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 496, "children": []}
{"node_id": "D0120029/60", "pcode": "D0120029", "article": "60", "level": "article", "path": [], "text": "自動撒水設備之緊急電源，依第三十八條規定設置。", "parent_id": null, "citation": "設置標準第60條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 497, "children": ["D0120029/60/1"]}
{"node_id": "D0120029/60/1", "pcode": "D0120029", "article": "60", "level": "paragraph", "path": [1], "text": "自動撒水設備之緊急電源，依第三十八條規定設置。", "parent_id": "D0120029/60", "citation": "設置標準第60條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第三節 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 498, "children": []}
{"node_id": "D0120029/61", "pcode": "D0120029", "article": "61", "level": "article", "path": [], "text": "水霧噴頭，依下列規定配置：\n一、防護對象之總面積在各水霧噴頭放水之有效防護範圍內。\n二、每一水霧噴頭之有效半徑在二點一公尺以下。\n三、水霧噴頭之配置數量，依其裝設之放水角度、放水量及防護區域面積核算，其每平方公尺放水量，供第十八條附表第三項、第四項所列場所使用，在每分鐘二十公升以上；供同條附表其他場所使用，在每分鐘十公升以上。", "parent_id": null, "citation": "設置標準第61條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 499, "children": ["D0120029/61/1"]}
{"node_id": "D0120029/61/1", "pcode": "D0120029", "article": "61", "level": "paragraph", "path": [1], "text": "水霧噴頭，依下列規定配置：", "parent_id": "D0120029/61", "citation": "設置標準第61條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 500, "children": ["D0120029/61/1/1", "D0120029/61/1/2", "D0120029/61/1/3"]}
{"node_id": "D0120029/61/1/1", "pcode": "D0120029", "article": "61", "level": "item", "path": [1, 1], "text": "一、防護對象之總面積在各水霧噴頭放水之有效防護範圍內。", "parent_id": "D0120029/61/1", "citation": "設置標準第61條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 501, "children": []}
{"node_id": "D0120029/61/1/2", "pcode": "D0120029", "article": "61", "level": "item", "path": [1, 2], "text": "二、每一水霧噴頭之有效半徑在二點一公尺以下。", "parent_id": "D0120029/61/1", "citation": "設置標準第61條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 502, "children": []}
{"node_id": "D0120029/61/1/3", "pcode": "D0120029", "article": "61", "level": "item", "path": [1, 3], "text": "三、水霧噴頭之配置數量，依其裝設之放水角度、放水量及防護區域面積核算，其每平方公尺放水量，供第十八條附表第三項、第四項所列場所使用，在每分鐘二十公升以上；供同條附表其他場所使用，在每分鐘十公升以上。", "parent_id": "D0120029/61/1", "citation": "設置標準第61條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 503, "children": []}
{"node_id": "D0120029/62", "pcode": "D0120029", "article": "62", "level": "article", "path": [], "text": "水霧滅火設備之緊急電源、配管、配件、屋頂水箱、竣工時之加壓送水試驗、流水檢知裝置、啟動裝置及一齊開放閥準用第三十八條、第四十四條、第四十五條、第五十一條至第五十三條規定設置。", "parent_id": null, "citation": "設置標準第62條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 504, "children": ["D0120029/62/1"]}
{"node_id": "D0120029/62/1", "pcode": "D0120029", "article": "62", "level": "paragraph", "path": [1], "text": "水霧滅火設備之緊急電源、配管、配件、屋頂水箱、竣工時之加壓送水試驗、流水檢知裝置、啟動裝置及一齊開放閥準用第三十八條、第四十四條、第四十五條、第五十一條至第五十三條規定設置。", "parent_id": "D0120029/62", "citation": "設置標準第62條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 505, "children": []}
{"node_id": "D0120029/63", "pcode": "D0120029", "article": "63", "level": "article", "path": [], "text": "放射區域，指一只一齊開放閥啟動放射之區域，每一區域以五十平方公尺為原則。\n前項放射區域有二區域以上者，其主管管徑應在一百毫米以上。", "parent_id": null, "citation": "設置標準第63條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 506, "children": ["D0120029/63/1", "D0120029/63/2"]}
{"node_id": "D0120029/63/1", "pcode": "D0120029", "article": "63", "level": "paragraph", "path": [1], "text": "放射區域，指一只一齊開放閥啟動放射之區域，每一區域以五十平方公尺為原則。", "parent_id": "D0120029/63", "citation": "設置標準第63條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 507, "children": []}
{"node_id": "D0120029/63/2", "pcode": "D0120029", "article": "63", "level": "paragraph", "path": [2], "text": "前項放射區域有二區域以上者，其主管管徑應在一百毫米以上。", "parent_id": "D0120029/63", "citation": "設置標準第63條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 508, "children": []}
{"node_id": "D0120029/64", "pcode": "D0120029", "article": "64", "level": "article", "path": [], "text": "水霧滅火設備之水源容量，應保持二十立方公尺以上。但放射區域在二區域以上者，應保持四十立方公尺以上。", "parent_id": null, "citation": "設置標準第64條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 509, "children": ["D0120029/64/1"]}
{"node_id": "D0120029/64/1", "pcode": "D0120029", "article": "64", "level": "paragraph", "path": [1], "text": "水霧滅火設備之水源容量，應保持二十立方公尺以上。但放射區域在二區域以上者，應保持四十立方公尺以上。", "parent_id": "D0120029/64", "citation": "設置標準第64條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 510, "children": []}
{"node_id": "D0120029/65", "pcode": "D0120029", "article": "65", "level": "article", "path": [], "text": "依前條設置之水源，應連結加壓送水裝置。\n加壓送水裝置使用消防幫浦時，其出水量及出水壓力，依下列規定，並連接緊急電源：\n一、出水量：每分鐘一千二百公升以上，其放射區域二個以上時為每分鐘二千公升以上。\n二、出水壓力：核算管系最末端一個放射區域全部水霧噴頭放水壓力均能達每平方公分二點七公斤以上或0.27MPa以上。但用於防護電氣設備者，應達每平方公分三點五公斤以上或0.35MPa以上。", "parent_id": null, "citation": "設置標準第65條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 511, "children": ["D0120029/65/1", "D0120029/65/2"]}
{"node_id": "D0120029/65/1", "pcode": "D0120029", "article": "65", "level": "paragraph", "path": [1], "text": "依前條設置之水源，應連結加壓送水裝置。", "parent_id": "D0120029/65", "citation": "設置標準第65條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 512, "children": []}
{"node_id": "D0120029/65/2", "pcode": "D0120029", "article": "65", "level": "paragraph", "path": [2], "text": "加壓送水裝置使用消防幫浦時，其出水量及出水壓力，依下列規定，並連接緊急電源：", "parent_id": "D0120029/65", "citation": "設置標準第65條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 513, "children": ["D0120029/65/2/1", "D0120029/65/2/2"]}
{"node_id": "D0120029/65/2/1", "pcode": "D0120029", "article": "65", "level": "item", "path": [2, 1], "text": "一、出水量：每分鐘一千二百公升以上，其放射區域二個以上時為每分鐘二千公升以上。", "parent_id": "D0120029/65/2", "citation": "設置標準第65條第2項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 514, "children": []}
{"node_id": "D0120029/65/2/2", "pcode": "D0120029", "article": "65", "level": "item", "path": [2, 2], "text": "二、出水壓力：核算管系最末端一個放射區域全部水霧噴頭放水壓力均能達每平方公分二點七公斤以上或0.27MPa以上。但用於防護電氣設備者，應達每平方公分三點五公斤以上或0.35MPa以上。", "parent_id": "D0120029/65/2", "citation": "設置標準第65條第2項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 515, "children": []}
{"node_id": "D0120029/66", "pcode": "D0120029", "article": "66", "level": "article", "path": [], "text": "水霧噴頭及配管與高壓電器設備應保持之距離，依下表規定：\n┌───────┬──────────────┐\n│離開距離（㎜）│                            │\n├───┬───┤電壓（KV）                  │\n│最  低│標  準│                            │\n├───┼───┼──────────────┤\n│150   │250   │7   以下                    │\n├───┼───┼──────────────┤\n│200   │300   │10  以下                    │\n├───┼───┼──────────────┤\n│300   │400   │20  以下                    │\n├───┼───┼──────────────┤\n│400   │500   │30  以下                    │\n├───┼───┼──────────────┤\n│700   │1000  │60  以下                    │\n├───┼───┼──────────────┤\n│800   │1100  │70  以下                    │\n├───┼───┼──────────────┤\n│1100  │1500  │100 以下                    │\n├───┼───┼──────────────┤\n│1500  │1900  │140 以下                    │\n├───┼───┼──────────────┤\n│2100  │2600  │200 以下                    │\n├───┼───┼──────────────┤\n│2600  │3300  │345 以下                    │\n└───┴───┴──────────────┘", "parent_id": null, "citation": "設置標準第66條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 516, "children": ["D0120029/66/1"]}
{"node_id": "D0120029/66/1", "pcode": "D0120029", "article": "66", "level": "paragraph", "path": [1], "text": "水霧噴頭及配管與高壓電器設備應保持之距離，依下表規定：\n┌───────┬──────────────┐\n│離開距離（㎜）│                            │\n├───┬───┤電壓（KV）                  │\n│最  低│標  準│                            │\n├───┼───┼──────────────┤\n│150   │250   │7   以下                    │\n├───┼───┼──────────────┤\n│200   │300   │10  以下                    │\n├───┼───┼──────────────┤\n│300   │400   │20  以下                    │\n├───┼───┼──────────────┤\n│400   │500   │30  以下                    │\n├───┼───┼──────────────┤\n│700   │1000  │60  以下                    │\n├───┼───┼──────────────┤\n│800   │1100  │70  以下                    │\n├───┼───┼──────────────┤\n│1100  │1500  │100 以下                    │\n├───┼───┼──────────────┤\n│1500  │1900  │140 以下                    │\n├───┼───┼──────────────┤\n│2100  │2600  │200 以下                    │\n├───┼───┼──────────────┤\n│2600  │3300  │345 以下                    │\n└───┴───┴──────────────┘", "parent_id": "D0120029/66", "citation": "設置標準第66條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 517, "children": []}
{"node_id": "D0120029/67", "pcode": "D0120029", "article": "67", "level": "article", "path": [], "text": "水霧送水口，依第五十九條第一款至第四款規定設置，並標明水霧送水口字樣及送水壓力範圍。", "parent_id": null, "citation": "設置標準第67條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 518, "children": ["D0120029/67/1"]}
{"node_id": "D0120029/67/1", "pcode": "D0120029", "article": "67", "level": "paragraph", "path": [1], "text": "水霧送水口，依第五十九條第一款至第四款規定設置，並標明水霧送水口字樣及送水壓力範圍。", "parent_id": "D0120029/67", "citation": "設置標準第67條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 519, "children": []}
{"node_id": "D0120029/68", "pcode": "D0120029", "article": "68", "level": "article", "path": [], "text": "裝置水霧滅火設備之室內停車空間，其排水設備應符合下列規定：\n一、車輛停駐場所地面作百分之二以上之坡度。\n二、車輛停駐場所，除面臨車道部分外，應設高十公分以上之地區境界堤，或深十公分寬十公分以上之地區境界溝，並與排水溝連通。\n三、滅火坑具備油水分離裝置，並設於火災不易殃及之處所。\n四、車道之中央或二側設置排水溝，排水溝設置集水管，並與滅火坑相連接。\n五、排水溝及集水管之大小及坡度，應具備能將加壓送水裝置之最大能力水量有效排出。", "parent_id": null, "citation": "設置標準第68條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 520, "children": ["D0120029/68/1"]}
{"node_id": "D0120029/68/1", "pcode": "D0120029", "article": "68", "level": "paragraph", "path": [1], "text": "裝置水霧滅火設備之室內停車空間，其排水設備應符合下列規定：", "parent_id": "D0120029/68", "citation": "設置標準第68條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 521, "children": ["D0120029/68/1/1", "D0120029/68/1/2", "D0120029/68/1/3", "D0120029/68/1/4", "D0120029/68/1/5"]}
{"node_id": "D0120029/68/1/1", "pcode": "D0120029", "article": "68", "level": "item", "path": [1, 1], "text": "一、車輛停駐場所地面作百分之二以上之坡度。", "parent_id": "D0120029/68/1", "citation": "設置標準第68條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 522, "children": []}
{"node_id": "D0120029/68/1/2", "pcode": "D0120029", "article": "68", "level": "item", "path": [1, 2], "text": "二、車輛停駐場所，除面臨車道部分外，應設高十公分以上之地區境界堤，或深十公分寬十公分以上之地區境界溝，並與排水溝連通。", "parent_id": "D0120029/68/1", "citation": "設置標準第68條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 523, "children": []}
{"node_id": "D0120029/68/1/3", "pcode": "D0120029", "article": "68", "level": "item", "path": [1, 3], "text": "三、滅火坑具備油水分離裝置，並設於火災不易殃及之處所。", "parent_id": "D0120029/68/1", "citation": "設置標準第68條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 524, "children": []}
{"node_id": "D0120029/68/1/4", "pcode": "D0120029", "article": "68", "level": "item", "path": [1, 4], "text": "四、車道之中央或二側設置排水溝，排水溝設置集水管，並與滅火坑相連接。", "parent_id": "D0120029/68/1", "citation": "設置標準第68條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 525, "children": []}
{"node_id": "D0120029/68/1/5", "pcode": "D0120029", "article": "68", "level": "item", "path": [1, 5], "text": "五、排水溝及集水管之大小及坡度，應具備能將加壓送水裝置之最大能力水量有效排出。", "parent_id": "D0120029/68/1", "citation": "設置標準第68條第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第四節 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 526, "children": []}
{"node_id": "D0120029/69", "pcode": "D0120029", "article": "69", "level": "article", "path": [], "text": "泡沫滅火設備之放射方式，依實際狀況需要，就下列各款擇一設置：\n一、固定式：視防護對象之形狀、構造、數量及性質配置泡沫放出口，其設置數量、位置及放射量，應能有效滅火。\n二、移動式：水帶接頭至防護對象任一點之水平距離在十五公尺以下。", "parent_id": null, "citation": "設置標準第69條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 527, "children": ["D0120029/69/1"]}
{"node_id": "D0120029/69/1", "pcode": "D0120029", "article": "69", "level": "paragraph", "path": [1], "text": "泡沫滅火設備之放射方式，依實際狀況需要，就下列各款擇一設置：", "parent_id": "D0120029/69", "citation": "設置標準第69條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 528, "children": ["D0120029/69/1/1", "D0120029/69/1/2"]}
{"node_id": "D0120029/69/1/1", "pcode": "D0120029", "article": "69", "level": "item", "path": [1, 1], "text": "一、固定式：視防護對象之形狀、構造、數量及性質配置泡沫放出口，其設置數量、位置及放射量，應能有效滅火。", "parent_id": "D0120029/69/1", "citation": "設置標準第69條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 529, "children": []}
{"node_id": "D0120029/69/1/2", "pcode": "D0120029", "article": "69", "level": "item", "path": [1, 2], "text": "二、移動式：水帶接頭至防護對象任一點之水平距離在十五公尺以下。", "parent_id": "D0120029/69/1", "citation": "設置標準第69條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 530, "children": []}
{"node_id": "D0120029/70", "pcode": "D0120029", "article": "70", "level": "article", "path": [], "text": "固定式泡沫滅火設備之泡沫放出口，依泡沫膨脹比，就下表選擇設置之：\n┌────────────────┬─────────┐\n│膨脹比種類                      │泡沫放出口種類    │\n├────────────────┼─────────┤\n│膨脹比二十以下（低發泡）        │泡沫噴頭或泡水噴頭│\n├────────────────┼─────────┤\n│膨脹比八十以上一千以下（高發泡）│高發泡放出口      │\n└────────────────┴─────────┘\n前項膨脹比，指泡沫發泡體積與發泡所需泡沫水溶液體積之比值。", "parent_id": null, "citation": "設置標準第70條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 531, "children": ["D0120029/70/1", "D0120029/70/2"]}
{"node_id": "D0120029/70/1", "pcode": "D0120029", "article": "70", "level": "paragraph", "path": [1], "text": "固定式泡沫滅火設備之泡沫放出口，依泡沫膨脹比，就下表選擇設置之：\n┌────────────────┬─────────┐\n│膨脹比種類                      │泡沫放出口種類    │\n├────────────────┼─────────┤\n│膨脹比二十以下（低發泡）        │泡沫噴頭或泡水噴頭│\n├────────────────┼─────────┤\n│膨脹比八十以上一千以下（高發泡）│高發泡放出口      │\n└────────────────┴─────────┘", "parent_id": "D0120029/70", "citation": "設置標準第70條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 532, "children": []}
{"node_id": "D0120029/70/2", "pcode": "D0120029", "article": "70", "level": "paragraph", "path": [2], "text": "前項膨脹比，指泡沫發泡體積與發泡所需泡沫水溶液體積之比值。", "parent_id": "D0120029/70", "citation": "設置標準第70條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 533, "children": []}
{"node_id": "D0120029/71", "pcode": "D0120029", "article": "71", "level": "article", "path": [], "text": "泡沫頭，依下列規定配置：\n一、飛機庫等場所，使用泡水噴頭，並樓地板面積每八平方公尺設置一個，使防護對象在其有效防護範圍內。\n二、室內停車空間或汽車修理廠等場所，使用泡沫噴頭，並樓地板面積每九平方公尺設置一個，使防護對象在其有效防護範圍內。\n三、放射區域內任一點至泡沫噴頭之水平距離在二點一公尺以下。\n四、泡沫噴頭側面有樑時，其裝置依第四十七條第一項第八款規定。\n五、室內停車空間有複層式停車設施者，其最上層上方之裝置面設泡沫噴頭，並延伸配管至車輛間，使能對下層停車平臺放射泡沫。但感知撒水頭之設置，得免延伸配管。\n六、前款複層式停車設施之泡沫噴頭，礙於構造，無法在最上層以外之停車平臺配置時，其配管之延伸應就停車構造成一單元部分，在其四周設置泡沫噴頭，使能對四周全體放射泡沫。", "parent_id": null, "citation": "設置標準第71條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 534, "children": ["D0120029/71/1"]}
{"node_id": "D0120029/71/1", "pcode": "D0120029", "article": "71", "level": "paragraph", "path": [1], "text": "泡沫頭，依下列規定配置：", "parent_id": "D0120029/71", "citation": "設置標準第71條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 535, "children": ["D0120029/71/1/1", "D0120029/71/1/2", "D0120029/71/1/3", "D0120029/71/1/4", "D0120029/71/1/5", "D0120029/71/1/6"]}
{"node_id": "D0120029/71/1/1", "pcode": "D0120029", "article": "71", "level": "item", "path": [1, 1], "text": "一、飛機庫等場所，使用泡水噴頭，並樓地板面積每八平方公尺設置一個，使防護對象在其有效防護範圍內。", "parent_id": "D0120029/71/1", "citation": "設置標準第71條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 536, "children": []}
{"node_id": "D0120029/71/1/2", "pcode": "D0120029", "article": "71", "level": "item", "path": [1, 2], "text": "二、室內停車空間或汽車修理廠等場所，使用泡沫噴頭，並樓地板面積每九平方公尺設置一個，使防護對象在其有效防護範圍內。", "parent_id": "D0120029/71/1", "citation": "設置標準第71條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 537, "children": []}
{"node_id": "D0120029/71/1/3", "pcode": "D0120029", "article": "71", "level": "item", "path": [1, 3], "text": "三、放射區域內任一點至泡沫噴頭之水平距離在二點一公尺以下。", "parent_id": "D0120029/71/1", "citation": "設置標準第71條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 538, "children": []}
{"node_id": "D0120029/71/1/4", "pcode": "D0120029", "article": "71", "level": "item", "path": [1, 4], "text": "四、泡沫噴頭側面有樑時，其裝置依第四十七條第一項第八款規定。", "parent_id": "D0120029/71/1", "citation": "設置標準第71條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 539, "children": []}
{"node_id": "D0120029/71/1/5", "pcode": "D0120029", "article": "71", "level": "item", "path": [1, 5], "text": "五、室內停車空間有複層式停車設施者，其最上層上方之裝置面設泡沫噴頭，並延伸配管至車輛間，使能對下層停車平臺放射泡沫。但感知撒水頭之設置，得免延伸配管。", "parent_id": "D0120029/71/1", "citation": "設置標準第71條第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 540, "children": []}
{"node_id": "D0120029/71/1/6", "pcode": "D0120029", "article": "71", "level": "item", "path": [1, 6], "text": "六、前款複層式停車設施之泡沫噴頭，礙於構造，無法在最上層以外之停車平臺配置時，其配管之延伸應就停車構造成一單元部分，在其四周設置泡沫噴頭，使能對四周全體放射泡沫。", "parent_id": "D0120029/71/1", "citation": "設置標準第71條第6款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 541, "children": []}
{"node_id": "D0120029/72", "pcode": "D0120029", "article": "72", "level": "article", "path": [], "text": "泡沫頭之放射量，依下列規定：\n一、泡水噴頭放射量在每分鐘七十五公升以上。\n二、泡沫噴頭放射量，依下表規定：\n    ┌──────┬─────────────────────┐\n    │泡沫原液種類│樓地板面積每平方公尺之放射量（公升＼分鐘）│\n    ├──────┼─────────────────────┤\n    │蛋白質泡沫液│六點五以上                                │\n    ├──────┼─────────────────────┤\n    │合成界面活性│八以上                                    │\n    │泡沫液      │                                          │\n    ├──────┼─────────────────────┤\n    │水成膜泡沫液│三點七以上                                │\n    └──────┴─────────────────────┘", "parent_id": null, "citation": "設置標準第72條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 542, "children": ["D0120029/72/1"]}
{"node_id": "D0120029/72/1", "pcode": "D0120029", "article": "72", "level": "paragraph", "path": [1], "text": "泡沫頭之放射量，依下列規定：", "parent_id": "D0120029/72", "citation": "設置標準第72條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 543, "children": ["D0120029/72/1/1", "D0120029/72/1/2"]}
{"node_id": "D0120029/72/1/1", "pcode": "D0120029", "article": "72", "level": "item", "path": [1, 1], "text": "一、泡水噴頭放射量在每分鐘七十五公升以上。", "parent_id": "D0120029/72/1", "citation": "設置標準第72條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 544, "children": []}
{"node_id": "D0120029/72/1/2", "pcode": "D0120029", "article": "72", "level": "item", "path": [1, 2], "text": "二、泡沫噴頭放射量，依下表規定：\n    ┌──────┬─────────────────────┐\n    │泡沫原液種類│樓地板面積每平方公尺之放射量（公升＼分鐘）│\n    ├──────┼─────────────────────┤\n    │蛋白質泡沫液│六點五以上                                │\n    ├──────┼─────────────────────┤\n    │合成界面活性│八以上                                    │\n    │泡沫液      │                                          │\n    ├──────┼─────────────────────┤\n    │水成膜泡沫液│三點七以上                                │\n    └──────┴─────────────────────┘", "parent_id": "D0120029/72/1", "citation": "設置標準第72條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 545, "children": []}
{"node_id": "D0120029/73", "pcode": "D0120029", "article": "73", "level": "article", "path": [], "text": "高發泡放出口，依下列規定配置：\n一、全區放射時，應符合下列規定，且其防護區域開口部能在泡沫水溶液放射前自動關閉。但能有效補充開口部洩漏者，得免設自動關閉裝置。\n（一）高發泡放出口之泡沫水溶液放射量依下表核算：\n      ┌──┬──────────────────┬─────┐\n      │防護│                                    │每分鐘每立│\n      │    │                                    │方公尺冠泡│\n      │    │膨      脹      比      種      類  │體積之泡沫│\n      │    │                                    │水溶液放射│\n      │對象│                                    │量（公升）│\n      ├──┼──────────────────┼─────┤\n      │飛機│八十以上二百五十未滿（以下簡稱第一種│二        │\n      │庫  │）                                  │          │\n      │    ├──────────────────┼─────┤\n      │    │二百五十以上五百未滿（以下簡稱第二種│零點五    │\n      │    │）                                  │          │\n      │    ├──────────────────┼─────┤\n      │    │五百以上一千未滿（以下簡稱第三種）  │零點二九  │\n      ├──┼──────────────────┼─────┤\n      │室內│第一種                              │一點一一  │\n      │停車├──────────────────┼─────┤\n      │空間│第二種                              │零點二八  │\n      │或汽├──────────────────┼─────┤\n      │車修│第三種                              │零點一六  │\n      │護廠│                                    │          │\n      ├──┼──────────────────┼─────┤\n      │第十│第一種                              │一點二五  │\n      │八條├──────────────────┼─────┤\n      │表第│第二種                              │零點三一  │\n      │八項├──────────────────┼─────┤\n      │之場│第三種                              │零點一八  │\n      │所  │                                    │          │\n      └──┴──────────────────┴─────┘\n（二）前目之冠泡體積，指防護區域自樓地板面至高出防護對象最高點零點五公尺所圍體積。\n（三）高發泡放出口在防護區域內，樓地板面積每五百平方公尺至少設置一個，且能有效放射至該區域，並附設泡沫放出停止裝置。\n（四）高發泡放出口位置高於防護對象物最高點。\n（五）防護對象位置距離樓地板面高度，超過五公尺，且使用高發泡放出口時，應為全區放射方式。\n二、局部放射時，應符合下列規定：\n（一）防護對象物相互鄰接，且鄰接處有延燒之虞時，防護對象與該有延燒之虞範圍內之對象，視為單一防護對象，設置高發泡放出口。但該鄰接處以具有一小時以上防火時效之牆壁區劃或相距三公尺以上者，得免視為單一防護對象。\n（二）高發泡放出口之泡沫水溶液放射量，防護面積每一平方公尺在每分鐘二公升以上。\n（三）前目之防護面積，指防護對象外周線以高出防護對象物高度三倍數值所包圍之面積。但高出防護對象物高度三倍數值，小於一公尺時，以一公尺計。", "parent_id": null, "citation": "設置標準第73條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 546, "children": ["D0120029/73/1"]}
{"node_id": "D0120029/73/1", "pcode": "D0120029", "article": "73", "level": "paragraph", "path": [1], "text": "高發泡放出口，依下列規定配置：", "parent_id": "D0120029/73", "citation": "設置標準第73條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 547, "children": ["D0120029/73/1/1", "D0120029/73/1/2"]}
{"node_id": "D0120029/73/1/1", "pcode": "D0120029", "article": "73", "level": "item", "path": [1, 1], "text": "一、全區放射時，應符合下列規定，且其防護區域開口部能在泡沫水溶液放射前自動關閉。但能有效補充開口部洩漏者，得免設自動關閉裝置。", "parent_id": "D0120029/73/1", "citation": "設置標準第73條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 548, "children": ["D0120029/73/1/1/1", "D0120029/73/1/1/2", "D0120029/73/1/1/3", "D0120029/73/1/1/4", "D0120029/73/1/1/5"]}
{"node_id": "D0120029/73/1/1/1", "pcode": "D0120029", "article": "73", "level": "subitem", "path": [1, 1, 1], "text": "（一）高發泡放出口之泡沫水溶液放射量依下表核算：\n      ┌──┬──────────────────┬─────┐\n      │防護│                                    │每分鐘每立│\n      │    │                                    │方公尺冠泡│\n      │    │膨      脹      比      種      類  │體積之泡沫│\n      │    │                                    │水溶液放射│\n      │對象│                                    │量（公升）│\n      ├──┼──────────────────┼─────┤\n      │飛機│八十以上二百五十未滿（以下簡稱第一種│二        │\n      │庫  │）                                  │          │\n      │    ├──────────────────┼─────┤\n      │    │二百五十以上五百未滿（以下簡稱第二種│零點五    │\n      │    │）                                  │          │\n      │    ├──────────────────┼─────┤\n      │    │五百以上一千未滿（以下簡稱第三種）  │零點二九  │\n      ├──┼──────────────────┼─────┤\n      │室內│第一種                              │一點一一  │\n      │停車├──────────────────┼─────┤\n      │空間│第二種                              │零點二八  │\n      │或汽├──────────────────┼─────┤\n      │車修│第三種                              │零點一六  │\n      │護廠│                                    │          │\n      ├──┼──────────────────┼─────┤\n      │第十│第一種                              │一點二五  │\n      │八條├──────────────────┼─────┤\n      │表第│第二種                              │零點三一  │\n      │八項├──────────────────┼─────┤\n      │之場│第三種                              │零點一八  │\n      │所  │                                    │          │\n      └──┴──────────────────┴─────┘", "parent_id": "D0120029/73/1/1", "citation": "設置標準第73條第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 549, "children": []}
{"node_id": "D0120029/73/1/1/2", "pcode": "D0120029", "article": "73", "level": "subitem", "path": [1, 1, 2], "text": "（二）前目之冠泡體積，指防護區域自樓地板面至高出防護對象最高點零點五公尺所圍體積。", "parent_id": "D0120029/73/1/1", "citation": "設置標準第73條第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 550, "children": []}
{"node_id": "D0120029/73/1/1/3", "pcode": "D0120029", "article": "73", "level": "subitem", "path": [1, 1, 3], "text": "（三）高發泡放出口在防護區域內，樓地板面積每五百平方公尺至少設置一個，且能有效放射至該區域，並附設泡沫放出停止裝置。", "parent_id": "D0120029/73/1/1", "citation": "設置標準第73條第1款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 551, "children": []}
{"node_id": "D0120029/73/1/1/4", "pcode": "D0120029", "article": "73", "level": "subitem", "path": [1, 1, 4], "text": "（四）高發泡放出口位置高於防護對象物最高點。", "parent_id": "D0120029/73/1/1", "citation": "設置標準第73條第1款第4目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 552, "children": []}
{"node_id": "D0120029/73/1/1/5", "pcode": "D0120029", "article": "73", "level": "subitem", "path": [1, 1, 5], "text": "（五）防護對象位置距離樓地板面高度，超過五公尺，且使用高發泡放出口時，應為全區放射方式。", "parent_id": "D0120029/73/1/1", "citation": "設置標準第73條第1款第5目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 553, "children": []}
{"node_id": "D0120029/73/1/2", "pcode": "D0120029", "article": "73", "level": "item", "path": [1, 2], "text": "二、局部放射時，應符合下列規定：", "parent_id": "D0120029/73/1", "citation": "設置標準第73條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 554, "children": ["D0120029/73/1/2/1", "D0120029/73/1/2/2", "D0120029/73/1/2/3"]}
{"node_id": "D0120029/73/1/2/1", "pcode": "D0120029", "article": "73", "level": "subitem", "path": [1, 2, 1], "text": "（一）防護對象物相互鄰接，且鄰接處有延燒之虞時，防護對象與該有延燒之虞範圍內之對象，視為單一防護對象，設置高發泡放出口。但該鄰接處以具有一小時以上防火時效之牆壁區劃或相距三公尺以上者，得免視為單一防護對象。", "parent_id": "D0120029/73/1/2", "citation": "設置標準第73條第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 555, "children": []}
{"node_id": "D0120029/73/1/2/2", "pcode": "D0120029", "article": "73", "level": "subitem", "path": [1, 2, 2], "text": "（二）高發泡放出口之泡沫水溶液放射量，防護面積每一平方公尺在每分鐘二公升以上。", "parent_id": "D0120029/73/1/2", "citation": "設置標準第73條第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 556, "children": []}
{"node_id": "D0120029/73/1/2/3", "pcode": "D0120029", "article": "73", "level": "subitem", "path": [1, 2, 3], "text": "（三）前目之防護面積，指防護對象外周線以高出防護對象物高度三倍數值所包圍之面積。但高出防護對象物高度三倍數值，小於一公尺時，以一公尺計。", "parent_id": "D0120029/73/1/2", "citation": "設置標準第73條第2款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 557, "children": []}
{"node_id": "D0120029/74", "pcode": "D0120029", "article": "74", "level": "article", "path": [], "text": "泡沫滅火設備之緊急電源、配管、配件、屋頂水箱、竣工時之加壓試驗、流水檢知裝置、啟動裝置及一齊開放閥準用第三十八條、第四十四條、第四十五條、第五十一條至第五十三條規定設置。", "parent_id": null, "citation": "設置標準第74條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 558, "children": ["D0120029/74/1"]}
{"node_id": "D0120029/74/1", "pcode": "D0120029", "article": "74", "level": "paragraph", "path": [1], "text": "泡沫滅火設備之緊急電源、配管、配件、屋頂水箱、竣工時之加壓試驗、流水檢知裝置、啟動裝置及一齊開放閥準用第三十八條、第四十四條、第四十五條、第五十一條至第五十三條規定設置。", "parent_id": "D0120029/74", "citation": "設置標準第74條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 559, "children": []}
{"node_id": "D0120029/75", "pcode": "D0120029", "article": "75", "level": "article", "path": [], "text": "泡沫滅火設備之放射區域，依下列規定：\n一、使用泡沫噴頭時，每一放射區域在樓地板面積五十平方公尺以上一百平方公尺以下。\n二、使用泡水噴頭時，放射區域占其樓地板面積三分之一以上，且至少二百平方公尺。但樓地板面積未達二百平方公尺者，放射區域依其實際樓地板面積計。", "parent_id": null, "citation": "設置標準第75條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 560, "children": ["D0120029/75/1"]}
{"node_id": "D0120029/75/1", "pcode": "D0120029", "article": "75", "level": "paragraph", "path": [1], "text": "泡沫滅火設備之放射區域，依下列規定：", "parent_id": "D0120029/75", "citation": "設置標準第75條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 561, "children": ["D0120029/75/1/1", "D0120029/75/1/2"]}
{"node_id": "D0120029/75/1/1", "pcode": "D0120029", "article": "75", "level": "item", "path": [1, 1], "text": "一、使用泡沫噴頭時，每一放射區域在樓地板面積五十平方公尺以上一百平方公尺以下。", "parent_id": "D0120029/75/1", "citation": "設置標準第75條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 562, "children": []}
{"node_id": "D0120029/75/1/2", "pcode": "D0120029", "article": "75", "level": "item", "path": [1, 2], "text": "二、使用泡水噴頭時，放射區域占其樓地板面積三分之一以上，且至少二百平方公尺。但樓地板面積未達二百平方公尺者，放射區域依其實際樓地板面積計。", "parent_id": "D0120029/75/1", "citation": "設置標準第75條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 563, "children": []}
{"node_id": "D0120029/76", "pcode": "D0120029", "article": "76", "level": "article", "path": [], "text": "泡沫滅火設備之水源，依下列規定：\n一、使用泡沫頭時，依第七十二條核算之最低放射量在最大一個泡沫放射區域，能繼續放射二十分鐘以上。\n二、使用高發泡放出口時，應符合下列規定：\n（一）全區放射時，以最大樓地板面積之防護區域，除依下表核算外，防護區域開口部未設閉鎖裝置者，加算開口洩漏泡沫水溶液量。\n      ┌─────┬─────────────────────┐\n      │膨脹比種類│冠泡體積每一立方公尺之泡沫水溶液量（立方公│\n      │          │尺）                                      │\n      ├─────┼─────────────────────┤\n      │第一種    │零點零四                                  │\n      ├─────┼─────────────────────┤\n      │第二種    │零點零一三                                │\n      ├─────┼─────────────────────┤\n      │第三種    │零點零零八                                │\n      └─────┴─────────────────────┘\n（二）局部放射時，依第七十三條核算之泡沫水溶液放射量，在樓地板面積最大區域，能繼續放射二十分鐘以上。\n三、移動式泡沫滅火設備之水源容量，在二具泡沫瞄子同時放水十五分鐘之水量以上。\n前項各款計算之水溶液量，應加算充滿配管所需之泡沫水溶液量，且應加算總泡沫水溶液量之百分之二十。", "parent_id": null, "citation": "設置標準第76條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 564, "children": ["D0120029/76/1", "D0120029/76/2"]}
{"node_id": "D0120029/76/1", "pcode": "D0120029", "article": "76", "level": "paragraph", "path": [1], "text": "泡沫滅火設備之水源，依下列規定：", "parent_id": "D0120029/76", "citation": "設置標準第76條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 565, "children": ["D0120029/76/1/1", "D0120029/76/1/2", "D0120029/76/1/3"]}
{"node_id": "D0120029/76/1/1", "pcode": "D0120029", "article": "76", "level": "item", "path": [1, 1], "text": "一、使用泡沫頭時，依第七十二條核算之最低放射量在最大一個泡沫放射區域，能繼續放射二十分鐘以上。", "parent_id": "D0120029/76/1", "citation": "設置標準第76條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 566, "children": []}
{"node_id": "D0120029/76/1/2", "pcode": "D0120029", "article": "76", "level": "item", "path": [1, 2], "text": "二、使用高發泡放出口時，應符合下列規定：", "parent_id": "D0120029/76/1", "citation": "設置標準第76條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 567, "children": ["D0120029/76/1/2/1", "D0120029/76/1/2/2"]}
{"node_id": "D0120029/76/1/2/1", "pcode": "D0120029", "article": "76", "level": "subitem", "path": [1, 2, 1], "text": "（一）全區放射時，以最大樓地板面積之防護區域，除依下表核算外，防護區域開口部未設閉鎖裝置者，加算開口洩漏泡沫水溶液量。\n      ┌─────┬─────────────────────┐\n      │膨脹比種類│冠泡體積每一立方公尺之泡沫水溶液量（立方公│\n      │          │尺）                                      │\n      ├─────┼─────────────────────┤\n      │第一種    │零點零四                                  │\n      ├─────┼─────────────────────┤\n      │第二種    │零點零一三                                │\n      ├─────┼─────────────────────┤\n      │第三種    │零點零零八                                │\n      └─────┴─────────────────────┘", "parent_id": "D0120029/76/1/2", "citation": "設置標準第76條第1項第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 568, "children": []}
{"node_id": "D0120029/76/1/2/2", "pcode": "D0120029", "article": "76", "level": "subitem", "path": [1, 2, 2], "text": "（二）局部放射時，依第七十三條核算之泡沫水溶液放射量，在樓地板面積最大區域，能繼續放射二十分鐘以上。", "parent_id": "D0120029/76/1/2", "citation": "設置標準第76條第1項第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 569, "children": []}
{"node_id": "D0120029/76/1/3", "pcode": "D0120029", "article": "76", "level": "item", "path": [1, 3], "text": "三、移動式泡沫滅火設備之水源容量，在二具泡沫瞄子同時放水十五分鐘之水量以上。", "parent_id": "D0120029/76/1", "citation": "設置標準第76條第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 570, "children": []}
{"node_id": "D0120029/76/2", "pcode": "D0120029", "article": "76", "level": "paragraph", "path": [2], "text": "前項各款計算之水溶液量，應加算充滿配管所需之泡沫水溶液量，且應加算總泡沫水溶液量之百分之二十。", "parent_id": "D0120029/76", "citation": "設置標準第76條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 571, "children": []}
{"node_id": "D0120029/77", "pcode": "D0120029", "article": "77", "level": "article", "path": [], "text": "依前條設置之水源，應連結加壓送水裝置。\n前條第一項第一款及第二款之加壓送水裝置使用消防幫浦時，其出水量及出水壓力，依下列規定：\n一、出水量：泡沫放射區域有二區域以上時，以最大一個泡沫放射區域之最低出水量加倍計算。\n二、出水壓力：核算最末端一個泡沫放射區域全部泡沫噴頭放射壓力均能達每平方公分一公斤以上或0.1MPa以上。\n三、連接緊急電源。\n前條第一項第三款之加壓送水裝置使用消防幫浦時，其出水量及出水壓力，依下列規定：\n一、出水量：同一樓層設一個泡沫消防栓箱時，應在每分鐘一百三十公升以上；同一樓層設二個以上泡沫消防栓箱時，應在每分鐘二百六十公升以上。\n二、出水壓力：核算最末端一個泡沫消防栓放射壓力能達每平方公分三點五公斤以上或035MPa以上。\n三、連接緊急電源。\n同一棟建築物內，採用低發泡原液，分層配置固定式及移動式放射方式泡沫滅火設備時，得共用配管及消防幫浦，而幫浦之出水量、揚程與泡沫原液儲存量應採其放射方式中較大者。", "parent_id": null, "citation": "設置標準第77條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 572, "children": ["D0120029/77/1", "D0120029/77/2", "D0120029/77/3", "D0120029/77/4"]}
{"node_id": "D0120029/77/1", "pcode": "D0120029", "article": "77", "level": "paragraph", "path": [1], "text": "依前條設置之水源，應連結加壓送水裝置。", "parent_id": "D0120029/77", "citation": "設置標準第77條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 573, "children": []}
{"node_id": "D0120029/77/2", "pcode": "D0120029", "article": "77", "level": "paragraph", "path": [2], "text": "前條第一項第一款及第二款之加壓送水裝置使用消防幫浦時，其出水量及出水壓力，依下列規定：", "parent_id": "D0120029/77", "citation": "設置標準第77條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 574, "children": ["D0120029/77/2/1", "D0120029/77/2/2", "D0120029/77/2/3"]}
{"node_id": "D0120029/77/2/1", "pcode": "D0120029", "article": "77", "level": "item", "path": [2, 1], "text": "一、出水量：泡沫放射區域有二區域以上時，以最大一個泡沫放射區域之最低出水量加倍計算。", "parent_id": "D0120029/77/2", "citation": "設置標準第77條第2項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 575, "children": []}
{"node_id": "D0120029/77/2/2", "pcode": "D0120029", "article": "77", "level": "item", "path": [2, 2], "text": "二、出水壓力：核算最末端一個泡沫放射區域全部泡沫噴頭放射壓力均能達每平方公分一公斤以上或0.1MPa以上。", "parent_id": "D0120029/77/2", "citation": "設置標準第77條第2項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 576, "children": []}
{"node_id": "D0120029/77/2/3", "pcode": "D0120029", "article": "77", "level": "item", "path": [2, 3], "text": "三、連接緊急電源。", "parent_id": "D0120029/77/2", "citation": "設置標準第77條第2項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 577, "children": []}
{"node_id": "D0120029/77/3", "pcode": "D0120029", "article": "77", "level": "paragraph", "path": [3], "text": "前條第一項第三款之加壓送水裝置使用消防幫浦時，其出水量及出水壓力，依下列規定：", "parent_id": "D0120029/77", "citation": "設置標準第77條第3項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 578, "children": ["D0120029/77/3/1", "D0120029/77/3/2", "D0120029/77/3/3"]}
{"node_id": "D0120029/77/3/1", "pcode": "D0120029", "article": "77", "level": "item", "path": [3, 1], "text": "一、出水量：同一樓層設一個泡沫消防栓箱時，應在每分鐘一百三十公升以上；同一樓層設二個以上泡沫消防栓箱時，應在每分鐘二百六十公升以上。", "parent_id": "D0120029/77/3", "citation": "設置標準第77條第3項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 579, "children": []}
{"node_id": "D0120029/77/3/2", "pcode": "D0120029", "article": "77", "level": "item", "path": [3, 2], "text": "二、出水壓力：核算最末端一個泡沫消防栓放射壓力能達每平方公分三點五公斤以上或035MPa以上。", "parent_id": "D0120029/77/3", "citation": "設置標準第77條第3項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 580, "children": []}
{"node_id": "D0120029/77/3/3", "pcode": "D0120029", "article": "77", "level": "item", "path": [3, 3], "text": "三、連接緊急電源。", "parent_id": "D0120029/77/3", "citation": "設置標準第77條第3項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 581, "children": []}
{"node_id": "D0120029/77/4", "pcode": "D0120029", "article": "77", "level": "paragraph", "path": [4], "text": "同一棟建築物內，採用低發泡原液，分層配置固定式及移動式放射方式泡沫滅火設備時，得共用配管及消防幫浦，而幫浦之出水量、揚程與泡沫原液儲存量應採其放射方式中較大者。", "parent_id": "D0120029/77", "citation": "設置標準第77條第4項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 582, "children": []}
{"node_id": "D0120029/78", "pcode": "D0120029", "article": "78", "level": "article", "path": [], "text": "泡沫原液儲存量，依第七十六條規定核算之水量與使用之泡沫原液濃度比核算之。", "parent_id": null, "citation": "設置標準第78條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 583, "children": ["D0120029/78/1"]}
{"node_id": "D0120029/78/1", "pcode": "D0120029", "article": "78", "level": "paragraph", "path": [1], "text": "泡沫原液儲存量，依第七十六條規定核算之水量與使用之泡沫原液濃度比核算之。", "parent_id": "D0120029/78", "citation": "設置標準第78條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 584, "children": []}
{"node_id": "D0120029/79", "pcode": "D0120029", "article": "79", "level": "article", "path": [], "text": "泡沫原液與水混合使用之濃度，依下列規定：\n一、蛋白質泡沫液百分之三或百分之六。\n二、合成界面活性泡沫液百分之一或百分之三。\n三、水成膜泡沫液百分之三或百分之六。", "parent_id": null, "citation": "設置標準第79條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 585, "children": ["D0120029/79/1"]}
{"node_id": "D0120029/79/1", "pcode": "D0120029", "article": "79", "level": "paragraph", "path": [1], "text": "泡沫原液與水混合使用之濃度，依下列規定：", "parent_id": "D0120029/79", "citation": "設置標準第79條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 586, "children": ["D0120029/79/1/1", "D0120029/79/1/2", "D0120029/79/1/3"]}
{"node_id": "D0120029/79/1/1", "pcode": "D0120029", "article": "79", "level": "item", "path": [1, 1], "text": "一、蛋白質泡沫液百分之三或百分之六。", "parent_id": "D0120029/79/1", "citation": "設置標準第79條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 587, "children": []}
{"node_id": "D0120029/79/1/2", "pcode": "D0120029", "article": "79", "level": "item", "path": [1, 2], "text": "二、合成界面活性泡沫液百分之一或百分之三。", "parent_id": "D0120029/79/1", "citation": "設置標準第79條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 588, "children": []}
{"node_id": "D0120029/79/1/3", "pcode": "D0120029", "article": "79", "level": "item", "path": [1, 3], "text": "三、水成膜泡沫液百分之三或百分之六。", "parent_id": "D0120029/79/1", "citation": "設置標準第79條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 589, "children": []}
{"node_id": "D0120029/80", "pcode": "D0120029", "article": "80", "level": "article", "path": [], "text": "移動式泡沫滅火設備，依下列規定設置：\n一、同一樓層各泡沫瞄子放射量，應在每分鐘一百公升以上。但全部泡沫消防栓箱數量超過二個時，以同時使用二支泡沫瞄子計算之。\n二、泡沫瞄子放射壓力應在每平方公分三點五公斤以上或0.35MPa、以上。\n三、移動式泡沫滅火設備之泡沫原液，應使用低發泡。\n四、在水帶接頭三公尺範圍內，設置泡沫消防栓箱，箱內配置長二十公尺以上水帶及泡沫瞄子乙具，其箱面表面積應在零點八平方公尺以上，且標明移動式泡沫滅火設備字樣，並在泡沫消防栓箱上方設置紅色幫浦啟動表示燈。", "parent_id": null, "citation": "設置標準第80條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 590, "children": ["D0120029/80/1"]}
{"node_id": "D0120029/80/1", "pcode": "D0120029", "article": "80", "level": "paragraph", "path": [1], "text": "移動式泡沫滅火設備，依下列規定設置：", "parent_id": "D0120029/80", "citation": "設置標準第80條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 591, "children": ["D0120029/80/1/1", "D0120029/80/1/2", "D0120029/80/1/3", "D0120029/80/1/4"]}
{"node_id": "D0120029/80/1/1", "pcode": "D0120029", "article": "80", "level": "item", "path": [1, 1], "text": "一、同一樓層各泡沫瞄子放射量，應在每分鐘一百公升以上。但全部泡沫消防栓箱數量超過二個時，以同時使用二支泡沫瞄子計算之。", "parent_id": "D0120029/80/1", "citation": "設置標準第80條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 592, "children": []}
{"node_id": "D0120029/80/1/2", "pcode": "D0120029", "article": "80", "level": "item", "path": [1, 2], "text": "二、泡沫瞄子放射壓力應在每平方公分三點五公斤以上或0.35MPa、以上。", "parent_id": "D0120029/80/1", "citation": "設置標準第80條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 593, "children": []}
{"node_id": "D0120029/80/1/3", "pcode": "D0120029", "article": "80", "level": "item", "path": [1, 3], "text": "三、移動式泡沫滅火設備之泡沫原液，應使用低發泡。", "parent_id": "D0120029/80/1", "citation": "設置標準第80條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 594, "children": []}
{"node_id": "D0120029/80/1/4", "pcode": "D0120029", "article": "80", "level": "item", "path": [1, 4], "text": "四、在水帶接頭三公尺範圍內，設置泡沫消防栓箱，箱內配置長二十公尺以上水帶及泡沫瞄子乙具，其箱面表面積應在零點八平方公尺以上，且標明移動式泡沫滅火設備字樣，並在泡沫消防栓箱上方設置紅色幫浦啟動表示燈。", "parent_id": "D0120029/80/1", "citation": "設置標準第80條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 595, "children": []}
{"node_id": "D0120029/81", "pcode": "D0120029", "article": "81", "level": "article", "path": [], "text": "泡沫原液儲槽，依下列規定設置：\n一、設有便於確認藥劑量之液面計或計量棒。\n二、平時在加壓狀態者，應附設壓力表。\n三、設置於溫度攝氏四十度以下，且無日光曝曬之處。\n四、採取有效防震措施。", "parent_id": null, "citation": "設置標準第81條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 596, "children": ["D0120029/81/1"]}
{"node_id": "D0120029/81/1", "pcode": "D0120029", "article": "81", "level": "paragraph", "path": [1], "text": "泡沫原液儲槽，依下列規定設置：", "parent_id": "D0120029/81", "citation": "設置標準第81條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 597, "children": ["D0120029/81/1/1", "D0120029/81/1/2", "D0120029/81/1/3", "D0120029/81/1/4"]}
{"node_id": "D0120029/81/1/1", "pcode": "D0120029", "article": "81", "level": "item", "path": [1, 1], "text": "一、設有便於確認藥劑量之液面計或計量棒。", "parent_id": "D0120029/81/1", "citation": "設置標準第81條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 598, "children": []}
{"node_id": "D0120029/81/1/2", "pcode": "D0120029", "article": "81", "level": "item", "path": [1, 2], "text": "二、平時在加壓狀態者，應附設壓力表。", "parent_id": "D0120029/81/1", "citation": "設置標準第81條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 599, "children": []}
{"node_id": "D0120029/81/1/3", "pcode": "D0120029", "article": "81", "level": "item", "path": [1, 3], "text": "三、設置於溫度攝氏四十度以下，且無日光曝曬之處。", "parent_id": "D0120029/81/1", "citation": "設置標準第81條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 600, "children": []}
{"node_id": "D0120029/81/1/4", "pcode": "D0120029", "article": "81", "level": "item", "path": [1, 4], "text": "四、採取有效防震措施。", "parent_id": "D0120029/81/1", "citation": "設置標準第81條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第五節 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 601, "children": []}
{"node_id": "D0120029/82", "pcode": "D0120029", "article": "82", "level": "article", "path": [], "text": "二氧化碳滅火設備之放射方式依實際狀況需要就下列各款擇一裝置：\n一、全區放射方式：用不燃材料建造之牆、柱、樓地板或天花板等區劃間隔，且開口部設有自動關閉裝置之區域，其噴頭設置數量、位置與放射量應視該部分容積及防護對象之性質作有效之滅火。但能有效補充開口部洩漏量者，得免設自動關閉裝置。\n二、局部放射方式：視防護對象之形狀、構造、數量及性質，配置噴頭，其設置數量、位置及放射量，應能有效滅火。\n三、移動放射方式：皮管接頭至防護對象任一部分之水平距離在十五公尺以下。\n惰性氣體滅火設備依其藥劑種類，分為氮氣（以下簡稱IG-100）、氬氣（以下簡稱IG-01）、氮氣與氬氣容量比為五十比五十之混合物（以下簡稱IG-55）、氮氣與氬氣及二氧化碳容量比為五十二比四十比八之混合物（以下簡稱IG-541）滅火設備。\n惰性氣體滅火設備之放射方式以全區放射方式為限，其裝置準用第一項第一款本文之規定。防護區域之開口部應設置自動關閉裝置，並於滅火藥劑放射前自動關閉開口。", "parent_id": null, "citation": "設置標準第82條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 602, "children": ["D0120029/82/1", "D0120029/82/2", "D0120029/82/3"]}
{"node_id": "D0120029/82/1", "pcode": "D0120029", "article": "82", "level": "paragraph", "path": [1], "text": "二氧化碳滅火設備之放射方式依實際狀況需要就下列各款擇一裝置：", "parent_id": "D0120029/82", "citation": "設置標準第82條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 603, "children": ["D0120029/82/1/1", "D0120029/82/1/2", "D0120029/82/1/3"]}
{"node_id": "D0120029/82/1/1", "pcode": "D0120029", "article": "82", "level": "item", "path": [1, 1], "text": "一、全區放射方式：用不燃材料建造之牆、柱、樓地板或天花板等區劃間隔，且開口部設有自動關閉裝置之區域，其噴頭設置數量、位置與放射量應視該部分容積及防護對象之性質作有效之滅火。但能有效補充開口部洩漏量者，得免設自動關閉裝置。", "parent_id": "D0120029/82/1", "citation": "設置標準第82條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 604, "children": []}
{"node_id": "D0120029/82/1/2", "pcode": "D0120029", "article": "82", "level": "item", "path": [1, 2], "text": "二、局部放射方式：視防護對象之形狀、構造、數量及性質，配置噴頭，其設置數量、位置及放射量，應能有效滅火。", "parent_id": "D0120029/82/1", "citation": "設置標準第82條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 605, "children": []}
{"node_id": "D0120029/82/1/3", "pcode": "D0120029", "article": "82", "level": "item", "path": [1, 3], "text": "三、移動放射方式：皮管接頭至防護對象任一部分之水平距離在十五公尺以下。", "parent_id": "D0120029/82/1", "citation": "設置標準第82條第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 606, "children": []}
{"node_id": "D0120029/82/2", "pcode": "D0120029", "article": "82", "level": "paragraph", "path": [2], "text": "惰性氣體滅火設備依其藥劑種類，分為氮氣（以下簡稱IG-100）、氬氣（以下簡稱IG-01）、氮氣與氬氣容量比為五十比五十之混合物（以下簡稱IG-55）、氮氣與氬氣及二氧化碳容量比為五十二比四十比八之混合物（以下簡稱IG-541）滅火設備。", "parent_id": "D0120029/82", "citation": "設置標準第82條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 607, "children": []}
{"node_id": "D0120029/82/3", "pcode": "D0120029", "article": "82", "level": "paragraph", "path": [3], "text": "惰性氣體滅火設備之放射方式以全區放射方式為限，其裝置準用第一項第一款本文之規定。防護區域之開口部應設置自動關閉裝置，並於滅火藥劑放射前自動關閉開口。", "parent_id": "D0120029/82", "citation": "設置標準第82條第3項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 608, "children": []}
{"node_id": "D0120029/83", "pcode": "D0120029", "article": "83", "level": "article", "path": [], "text": "二氧化碳滅火設備之滅火藥劑量，依下列規定設置：\n一、全區放射方式所需滅火藥劑量依下表計算：\n二、局部放射方式所需滅火藥劑量應符合下列規定：\n（一）可燃性固體或易燃性液體存放於上方開放式容器，火災發生時，燃燒限於一面且可燃物無向外飛散之虞者，所需之滅火藥劑量，依該防護對象表面積每一平方公尺以十三公斤比例核算，其表面積之核算，在防護對象邊長小於零點六公尺時，以零點六公尺計。但追加倍數，高壓式為一點四，低壓式為一點一。\n（二）前目以外防護對象依下列公式計算假想防護空間（指距防護對象任一點零點六公尺範圍空間）單位體積滅火藥劑量，再乘以假想防護空間體積來計算所需滅火藥劑量：\n      Q=8-6×a/A\n      Q：假想防護空間單位體積滅火藥劑量（公斤／立方公尺），所需追加倍數比照前目規定。\n      a：防護對象周圍實存牆壁面積之合計（平方公尺）。\n      A：假想防護空間牆壁面積之合計（平方公尺）。\n三、移動放射方式每一具噴射瞄子所需滅火藥劑量在九十公斤以上。\n四、全區及局部放射方式在同一建築物內有二個以上防護區域或防護對象時，所需滅火藥劑量應取其最大量者。", "parent_id": null, "citation": "設置標準第83條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366991", "deleted": false, "seq": 609, "children": ["D0120029/83/1"]}
{"node_id": "D0120029/83/1", "pcode": "D0120029", "article": "83", "level": "paragraph", "path": [1], "text": "二氧化碳滅火設備之滅火藥劑量，依下列規定設置：", "parent_id": "D0120029/83", "citation": "設置標準第83條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 610, "children": ["D0120029/83/1/1", "D0120029/83/1/2", "D0120029/83/1/3", "D0120029/83/1/4"]}
{"node_id": "D0120029/83/1/1", "pcode": "D0120029", "article": "83", "level": "item", "path": [1, 1], "text": "一、全區放射方式所需滅火藥劑量依下表計算：", "parent_id": "D0120029/83/1", "citation": "設置標準第83條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 611, "children": []}
{"node_id": "D0120029/83/1/2", "pcode": "D0120029", "article": "83", "level": "item", "path": [1, 2], "text": "二、局部放射方式所需滅火藥劑量應符合下列規定：", "parent_id": "D0120029/83/1", "citation": "設置標準第83條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 612, "children": ["D0120029/83/1/2/1", "D0120029/83/1/2/2"]}
{"node_id": "D0120029/83/1/2/1", "pcode": "D0120029", "article": "83", "level": "subitem", "path": [1, 2, 1], "text": "（一）可燃性固體或易燃性液體存放於上方開放式容器，火災發生時，燃燒限於一面且可燃物無向外飛散之虞者，所需之滅火藥劑量，依該防護對象表面積每一平方公尺以十三公斤比例核算，其表面積之核算，在防護對象邊長小於零點六公尺時，以零點六公尺計。但追加倍數，高壓式為一點四，低壓式為一點一。", "parent_id": "D0120029/83/1/2", "citation": "設置標準第83條第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 613, "children": []}
{"node_id": "D0120029/83/1/2/2", "pcode": "D0120029", "article": "83", "level": "subitem", "path": [1, 2, 2], "text": "（二）前目以外防護對象依下列公式計算假想防護空間（指距防護對象任一點零點六公尺範圍空間）單位體積滅火藥劑量，再乘以假想防護空間體積來計算所需滅火藥劑量：\n      Q=8-6×a/A\n      Q：假想防護空間單位體積滅火藥劑量（公斤／立方公尺），所需追加倍數比照前目規定。\n      a：防護對象周圍實存牆壁面積之合計（平方公尺）。\n      A：假想防護空間牆壁面積之合計（平方公尺）。", "parent_id": "D0120029/83/1/2", "citation": "設置標準第83條第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 614, "children": []}
{"node_id": "D0120029/83/1/3", "pcode": "D0120029", "article": "83", "level": "item", "path": [1, 3], "text": "三、移動放射方式每一具噴射瞄子所需滅火藥劑量在九十公斤以上。", "parent_id": "D0120029/83/1", "citation": "設置標準第83條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 615, "children": []}
{"node_id": "D0120029/83/1/4", "pcode": "D0120029", "article": "83", "level": "item", "path": [1, 4], "text": "四、全區及局部放射方式在同一建築物內有二個以上防護區域或防護對象時，所需滅火藥劑量應取其最大量者。", "parent_id": "D0120029/83/1", "citation": "設置標準第83條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 616, "children": []}
{"node_id": "D0120029/83-1", "pcode": "D0120029", "article": "83-1", "level": "article", "path": [], "text": "惰性氣體滅火設備之藥劑理論滅火濃度應經測試決定，在固定之防護空間達到設計濃度，並維持一定時間。\n惰性氣體滅火設備之藥劑設計濃度，應符合下列規定：\n一、設計濃度：\n（一）理論滅火濃度乘以一點二倍安全係數以上。\n（二）常時有人之場所，藥劑最高設計濃度以百分之五十二為限。\n二、防護對象為含易燃液體之場所時，設計濃度應以理論滅火濃度乘以一點三倍安全係數以上。\n三、防護對象為含通電中之電氣設備之場所時，設計濃度應以理論滅火濃度乘以一點三五倍安全係數以上。但持續通電大於四百八十伏特之電氣設備之場所，其設計濃度依中央主管機關認可之值核算。", "parent_id": null, "citation": "設置標準第83條之1", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 617, "children": ["D0120029/83-1/1", "D0120029/83-1/2"]}
{"node_id": "D0120029/83-1/1", "pcode": "D0120029", "article": "83-1", "level": "paragraph", "path": [1], "text": "惰性氣體滅火設備之藥劑理論滅火濃度應經測試決定，在固定之防護空間達到設計濃度，並維持一定時間。", "parent_id": "D0120029/83-1", "citation": "設置標準第83條之1第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 618, "children": []}
{"node_id": "D0120029/83-1/2", "pcode": "D0120029", "article": "83-1", "level": "paragraph", "path": [2], "text": "惰性氣體滅火設備之藥劑設計濃度，應符合下列規定：", "parent_id": "D0120029/83-1", "citation": "設置標準第83條之1第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 619, "children": ["D0120029/83-1/2/1", "D0120029/83-1/2/2", "D0120029/83-1/2/3"]}
{"node_id": "D0120029/83-1/2/1", "pcode": "D0120029", "article": "83-1", "level": "item", "path": [2, 1], "text": "一、設計濃度：", "parent_id": "D0120029/83-1/2", "citation": "設置標準第83條之1第2項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 620, "children": ["D0120029/83-1/2/1/1", "D0120029/83-1/2/1/2"]}
{"node_id": "D0120029/83-1/2/1/1", "pcode": "D0120029", "article": "83-1", "level": "subitem", "path": [2, 1, 1], "text": "（一）理論滅火濃度乘以一點二倍安全係數以上。", "parent_id": "D0120029/83-1/2/1", "citation": "設置標準第83條之1第2項第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 621, "children": []}
{"node_id": "D0120029/83-1/2/1/2", "pcode": "D0120029", "article": "83-1", "level": "subitem", "path": [2, 1, 2], "text": "（二）常時有人之場所，藥劑最高設計濃度以百分之五十二為限。", "parent_id": "D0120029/83-1/2/1", "citation": "設置標準第83條之1第2項第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 622, "children": []}
{"node_id": "D0120029/83-1/2/2", "pcode": "D0120029", "article": "83-1", "level": "item", "path": [2, 2], "text": "二、防護對象為含易燃液體之場所時，設計濃度應以理論滅火濃度乘以一點三倍安全係數以上。", "parent_id": "D0120029/83-1/2", "citation": "設置標準第83條之1第2項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 623, "children": []}
{"node_id": "D0120029/83-1/2/3", "pcode": "D0120029", "article": "83-1", "level": "item", "path": [2, 3], "text": "三、防護對象為含通電中之電氣設備之場所時，設計濃度應以理論滅火濃度乘以一點三五倍安全係數以上。但持續通電大於四百八十伏特之電氣設備之場所，其設計濃度依中央主管機關認可之值核算。", "parent_id": "D0120029/83-1/2", "citation": "設置標準第83條之1第2項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 624, "children": []}
{"node_id": "D0120029/83-2", "pcode": "D0120029", "article": "83-2", "level": "article", "path": [], "text": "惰性氣體滅火設備之滅火藥劑量，依下列規定設置：\n一、所需滅火藥劑量依下列公式及經中央主管機關認可之值計算：\n      V       100\n    W=－ln﹝－－－﹞\n      S     100-C\n    W ：防護空間所需藥劑量（kg）\n    V ：防護空間淨體積（m³，得扣除不滲透且不可移動固體體積）\n    S ：防護空間之最低溫度（t℃）、一大氣壓下之比容積（m³/kg）\n    C ：設計濃度百分比（％，體積百分比）\n二、在同一建築物內有二個以上防護區域時，所需滅火藥劑量取其最大量者。", "parent_id": null, "citation": "設置標準第83條之2", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366992", "deleted": false, "seq": 625, "children": ["D0120029/83-2/1"]}
{"node_id": "D0120029/83-2/1", "pcode": "D0120029", "article": "83-2", "level": "paragraph", "path": [1], "text": "惰性氣體滅火設備之滅火藥劑量，依下列規定設置：", "parent_id": "D0120029/83-2", "citation": "設置標準第83條之2", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 626, "children": ["D0120029/83-2/1/1", "D0120029/83-2/1/2"]}
{"node_id": "D0120029/83-2/1/1", "pcode": "D0120029", "article": "83-2", "level": "item", "path": [1, 1], "text": "一、所需滅火藥劑量依下列公式及經中央主管機關認可之值計算：\n      V       100\n    W=－ln﹝－－－﹞\n      S     100-C\n    W ：防護空間所需藥劑量（kg）\n    V ：防護空間淨體積（m³，得扣除不滲透且不可移動固體體積）\n    S ：防護空間之最低溫度（t℃）、一大氣壓下之比容積（m³/kg）\n    C ：設計濃度百分比（％，體積百分比）", "parent_id": "D0120029/83-2/1", "citation": "設置標準第83條之2第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 627, "children": []}
{"node_id": "D0120029/83-2/1/2", "pcode": "D0120029", "article": "83-2", "level": "item", "path": [1, 2], "text": "二、在同一建築物內有二個以上防護區域時，所需滅火藥劑量取其最大量者。", "parent_id": "D0120029/83-2/1", "citation": "設置標準第83條之2第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 628, "children": []}
{"node_id": "D0120029/84", "pcode": "D0120029", "article": "84", "level": "article", "path": [], "text": "二氧化碳滅火設備全區放射方式及惰性氣體滅火設備之噴頭，依下列規定設置：\n一、噴頭能使放射藥劑迅速且均勻擴散至整個防護區域。\n二、噴頭之放射壓力，應符合下列規定：\n（一）二氧化碳滅火設備噴頭之放射壓力，其滅火藥劑以常溫儲存者之高壓式為每平方公分十四公斤以上或1.4MPa以上；其滅火藥劑儲存於溫度攝氏零下十八度以下者之低壓式為每平方公分九公斤以上或0.9MPa以上。\n（二）惰性氣體滅火設備噴頭放射壓力，為每平方公分十九公斤以上或1.9MPa以上。但經中央主管機關認可者，不在此限。\n（三）噴頭數量及型式，依流量計算配置。\n三、滅火藥劑之放射時間，依下列規定設置：\n（一）二氧化碳滅火設備依第八十三條第一款所核算之滅火藥劑量，依下表所列場所，於規定時間內全部放射完畢，乾式電器設備室並應於二分鐘內放射百分之三十以上。\n（二）惰性氣體滅火設備依前條第一款所核算之滅火藥劑量，除含易燃液體之場所，應於一分鐘內放射百分之九十以上外，應於二分鐘內放射百分之九十以上。\n二氧化碳滅火設備局部放射方式之噴頭，依下列規定設置：\n一、噴頭之放射壓力，應符合前項第二款第一目規定。\n二、噴頭之有效射程內，應涵蓋防護對象所有表面，且所設位置不得因藥劑之放射使可燃物有飛散之虞。\n三、依第八十三條第二款所核算之滅火藥劑量應於三十秒內全部放射完畢。", "parent_id": null, "citation": "設置標準第84條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366993", "deleted": false, "seq": 629, "children": ["D0120029/84/1", "D0120029/84/2"]}
{"node_id": "D0120029/84/1", "pcode": "D0120029", "article": "84", "level": "paragraph", "path": [1], "text": "二氧化碳滅火設備全區放射方式及惰性氣體滅火設備之噴頭，依下列規定設置：", "parent_id": "D0120029/84", "citation": "設置標準第84條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 630, "children": ["D0120029/84/1/1", "D0120029/84/1/2", "D0120029/84/1/3"]}
{"node_id": "D0120029/84/1/1", "pcode": "D0120029", "article": "84", "level": "item", "path": [1, 1], "text": "一、噴頭能使放射藥劑迅速且均勻擴散至整個防護區域。", "parent_id": "D0120029/84/1", "citation": "設置標準第84條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 631, "children": []}
{"node_id": "D0120029/84/1/2", "pcode": "D0120029", "article": "84", "level": "item", "path": [1, 2], "text": "二、噴頭之放射壓力，應符合下列規定：", "parent_id": "D0120029/84/1", "citation": "設置標準第84條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 632, "children": ["D0120029/84/1/2/1", "D0120029/84/1/2/2", "D0120029/84/1/2/3"]}
{"node_id": "D0120029/84/1/2/1", "pcode": "D0120029", "article": "84", "level": "subitem", "path": [1, 2, 1], "text": "（一）二氧化碳滅火設備噴頭之放射壓力，其滅火藥劑以常溫儲存者之高壓式為每平方公分十四公斤以上或1.4MPa以上；其滅火藥劑儲存於溫度攝氏零下十八度以下者之低壓式為每平方公分九公斤以上或0.9MPa以上。", "parent_id": "D0120029/84/1/2", "citation": "設置標準第84條第1項第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 633, "children": []}
{"node_id": "D0120029/84/1/2/2", "pcode": "D0120029", "article": "84", "level": "subitem", "path": [1, 2, 2], "text": "（二）惰性氣體滅火設備噴頭放射壓力，為每平方公分十九公斤以上或1.9MPa以上。但經中央主管機關認可者，不在此限。", "parent_id": "D0120029/84/1/2", "citation": "設置標準第84條第1項第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 634, "children": []}
{"node_id": "D0120029/84/1/2/3", "pcode": "D0120029", "article": "84", "level": "subitem", "path": [1, 2, 3], "text": "（三）噴頭數量及型式，依流量計算配置。", "parent_id": "D0120029/84/1/2", "citation": "設置標準第84條第1項第2款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 635, "children": []}
{"node_id": "D0120029/84/1/3", "pcode": "D0120029", "article": "84", "level": "item", "path": [1, 3], "text": "三、滅火藥劑之放射時間，依下列規定設置：", "parent_id": "D0120029/84/1", "citation": "設置標準第84條第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 636, "children": ["D0120029/84/1/3/1", "D0120029/84/1/3/2"]}
{"node_id": "D0120029/84/1/3/1", "pcode": "D0120029", "article": "84", "level": "subitem", "path": [1, 3, 1], "text": "（一）二氧化碳滅火設備依第八十三條第一款所核算之滅火藥劑量，依下表所列場所，於規定時間內全部放射完畢，乾式電器設備室並應於二分鐘內放射百分之三十以上。", "parent_id": "D0120029/84/1/3", "citation": "設置標準第84條第1項第3款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 637, "children": []}
{"node_id": "D0120029/84/1/3/2", "pcode": "D0120029", "article": "84", "level": "subitem", "path": [1, 3, 2], "text": "（二）惰性氣體滅火設備依前條第一款所核算之滅火藥劑量，除含易燃液體之場所，應於一分鐘內放射百分之九十以上外，應於二分鐘內放射百分之九十以上。", "parent_id": "D0120029/84/1/3", "citation": "設置標準第84條第1項第3款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 638, "children": []}
{"node_id": "D0120029/84/2", "pcode": "D0120029", "article": "84", "level": "paragraph", "path": [2], "text": "二氧化碳滅火設備局部放射方式之噴頭，依下列規定設置：", "parent_id": "D0120029/84", "citation": "設置標準第84條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 639, "children": ["D0120029/84/2/1", "D0120029/84/2/2", "D0120029/84/2/3"]}
{"node_id": "D0120029/84/2/1", "pcode": "D0120029", "article": "84", "level": "item", "path": [2, 1], "text": "一、噴頭之放射壓力，應符合前項第二款第一目規定。", "parent_id": "D0120029/84/2", "citation": "設置標準第84條第2項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 640, "children": []}
{"node_id": "D0120029/84/2/2", "pcode": "D0120029", "article": "84", "level": "item", "path": [2, 2], "text": "二、噴頭之有效射程內，應涵蓋防護對象所有表面，且所設位置不得因藥劑之放射使可燃物有飛散之虞。", "parent_id": "D0120029/84/2", "citation": "設置標準第84條第2項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 641, "children": []}
{"node_id": "D0120029/84/2/3", "pcode": "D0120029", "article": "84", "level": "item", "path": [2, 3], "text": "三、依第八十三條第二款所核算之滅火藥劑量應於三十秒內全部放射完畢。", "parent_id": "D0120029/84/2", "citation": "設置標準第84條第2項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 642, "children": []}
{"node_id": "D0120029/85", "pcode": "D0120029", "article": "85", "level": "article", "path": [], "text": "全區或局部放射方式防護區域內之通風換氣裝置，應在滅火藥劑放射前停止運轉。", "parent_id": null, "citation": "設置標準第85條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 643, "children": ["D0120029/85/1"]}
{"node_id": "D0120029/85/1", "pcode": "D0120029", "article": "85", "level": "paragraph", "path": [1], "text": "全區或局部放射方式防護區域內之通風換氣裝置，應在滅火藥劑放射前停止運轉。", "parent_id": "D0120029/85", "citation": "設置標準第85條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 644, "children": []}
