{"node_id": "D0120029/86", "pcode": "D0120029", "article": "86", "level": "article", "path": [], "text": "二氧化碳滅火設備全區放射方式防護區域之開口部，依下列規定設置：\n一、不得設於面對安全梯間、特別安全梯間、緊急昇降機間或其他類似場所。\n二、開口部位於距樓地板面高度三分之二以下部分，應在滅火藥劑放射前自動關閉。\n三、不設自動關閉裝置之開口部總面積，供電信機械室使用時，應在圍壁面積百分之一以下，其他處所則應在防護區域體積值或圍壁面積值二者中之較小數值百分之十以下。\n前項第三款所稱圍壁面積，指防護區域內牆壁、樓地板及天花板等面積之合計。", "parent_id": null, "citation": "設置標準第86條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 645, "children": ["D0120029/86/1", "D0120029/86/2"]}
{"node_id": "D0120029/86/1", "pcode": "D0120029", "article": "86", "level": "paragraph", "path": [1], "text": "二氧化碳滅火設備全區放射方式防護區域之開口部，依下列規定設置：", "parent_id": "D0120029/86", "citation": "設置標準第86條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 646, "children": ["D0120029/86/1/1", "D0120029/86/1/2", "D0120029/86/1/3"]}
{"node_id": "D0120029/86/1/1", "pcode": "D0120029", "article": "86", "level": "item", "path": [1, 1], "text": "一、不得設於面對安全梯間、特別安全梯間、緊急昇降機間或其他類似場所。", "parent_id": "D0120029/86/1", "citation": "設置標準第86條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 647, "children": []}
{"node_id": "D0120029/86/1/2", "pcode": "D0120029", "article": "86", "level": "item", "path": [1, 2], "text": "二、開口部位於距樓地板面高度三分之二以下部分，應在滅火藥劑放射前自動關閉。", "parent_id": "D0120029/86/1", "citation": "設置標準第86條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 648, "children": []}
{"node_id": "D0120029/86/1/3", "pcode": "D0120029", "article": "86", "level": "item", "path": [1, 3], "text": "三、不設自動關閉裝置之開口部總面積，供電信機械室使用時，應在圍壁面積百分之一以下，其他處所則應在防護區域體積值或圍壁面積值二者中之較小數值百分之十以下。", "parent_id": "D0120029/86/1", "citation": "設置標準第86條第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 649, "children": []}
{"node_id": "D0120029/86/2", "pcode": "D0120029", "article": "86", "level": "paragraph", "path": [2], "text": "前項第三款所稱圍壁面積，指防護區域內牆壁、樓地板及天花板等面積之合計。", "parent_id": "D0120029/86", "citation": "設置標準第86條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 650, "children": []}
{"node_id": "D0120029/87", "pcode": "D0120029", "article": "87", "level": "article", "path": [], "text": "二氧化碳及惰性氣體滅火設備之滅火藥劑儲存容器，依下列規定設置：\n一、儲存容器之充填依下列規定：\n（一）二氧化碳滅火設備之充填比在高壓式為一點五以上一點九以下；低壓式為一點一以上一點四以下。\n（二）惰性氣體滅火設備之充填壓力，在溫度攝氏十五度時應在每平方公分三百公斤以下或30MPa以下。\n二、儲存容器設置之場所應符合下列規定：\n（一）置於防護區域外。\n（二）置於溫度攝氏四十度以下，溫度變化較少處。\n（三）不得置於有日光曝曬或雨水淋濕之處。\n三、儲存容器之安全裝置符合CNS一一一七六之規定，或經中央主管機關認可具同等性能以上者。\n四、高壓式二氧化碳滅火設備及惰性氣體滅火設備儲存容器之容器閥符合CNS一○八四八及一○八四九之規定，或經中央主管機關認可具同等性能以上者。\n五、低壓式二氧化碳滅火設備儲存容器，應設有液面計、壓力表及壓力警報裝置，壓力在每平方公分二十三公斤以上或2.3MPa以上或每平方公分十九公斤以下或1.9MPa以下時發出警報。\n六、低壓式二氧化碳滅火設備儲存容器應設置使容器內部溫度維持於攝氏零下二十度以上，攝氏零下十八度以下之自動冷凍機。\n七、儲存容器之容器閥開放裝置，依下列規定：\n（一）容器閥之開放裝置，具有以手動方式可開啟之構造。\n（二）容器閥使用電磁閥直接開啟時，同時開啟之儲存容器數在七支以上者，該儲存容器應設二個以上之電磁閥。\n八、採取有效防震措施。\n九、儲存容器應在明顯位置標示充填滅火藥劑之種類、滅火藥劑量、製造年份及製造商名稱。\n前項第一款第一目所稱充填比，指容器內容積（公升）與液化氣體重量（公斤）之比值。", "parent_id": null, "citation": "設置標準第87條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 651, "children": ["D0120029/87/1", "D0120029/87/2"]}
{"node_id": "D0120029/87/1", "pcode": "D0120029", "article": "87", "level": "paragraph", "path": [1], "text": "二氧化碳及惰性氣體滅火設備之滅火藥劑儲存容器，依下列規定設置：", "parent_id": "D0120029/87", "citation": "設置標準第87條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 652, "children": ["D0120029/87/1/1", "D0120029/87/1/2", "D0120029/87/1/3", "D0120029/87/1/4", "D0120029/87/1/5", "D0120029/87/1/6", "D0120029/87/1/7", "D0120029/87/1/8", "D0120029/87/1/9"]}
{"node_id": "D0120029/87/1/1", "pcode": "D0120029", "article": "87", "level": "item", "path": [1, 1], "text": "一、儲存容器之充填依下列規定：", "parent_id": "D0120029/87/1", "citation": "設置標準第87條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 653, "children": ["D0120029/87/1/1/1", "D0120029/87/1/1/2"]}
{"node_id": "D0120029/87/1/1/1", "pcode": "D0120029", "article": "87", "level": "subitem", "path": [1, 1, 1], "text": "（一）二氧化碳滅火設備之充填比在高壓式為一點五以上一點九以下；低壓式為一點一以上一點四以下。", "parent_id": "D0120029/87/1/1", "citation": "設置標準第87條第1項第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 654, "children": []}
{"node_id": "D0120029/87/1/1/2", "pcode": "D0120029", "article": "87", "level": "subitem", "path": [1, 1, 2], "text": "（二）惰性氣體滅火設備之充填壓力，在溫度攝氏十五度時應在每平方公分三百公斤以下或30MPa以下。", "parent_id": "D0120029/87/1/1", "citation": "設置標準第87條第1項第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 655, "children": []}
{"node_id": "D0120029/87/1/2", "pcode": "D0120029", "article": "87", "level": "item", "path": [1, 2], "text": "二、儲存容器設置之場所應符合下列規定：", "parent_id": "D0120029/87/1", "citation": "設置標準第87條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 656, "children": ["D0120029/87/1/2/1", "D0120029/87/1/2/2", "D0120029/87/1/2/3"]}
{"node_id": "D0120029/87/1/2/1", "pcode": "D0120029", "article": "87", "level": "subitem", "path": [1, 2, 1], "text": "（一）置於防護區域外。", "parent_id": "D0120029/87/1/2", "citation": "設置標準第87條第1項第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 657, "children": []}
{"node_id": "D0120029/87/1/2/2", "pcode": "D0120029", "article": "87", "level": "subitem", "path": [1, 2, 2], "text": "（二）置於溫度攝氏四十度以下，溫度變化較少處。", "parent_id": "D0120029/87/1/2", "citation": "設置標準第87條第1項第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 658, "children": []}
{"node_id": "D0120029/87/1/2/3", "pcode": "D0120029", "article": "87", "level": "subitem", "path": [1, 2, 3], "text": "（三）不得置於有日光曝曬或雨水淋濕之處。", "parent_id": "D0120029/87/1/2", "citation": "設置標準第87條第1項第2款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 659, "children": []}
{"node_id": "D0120029/87/1/3", "pcode": "D0120029", "article": "87", "level": "item", "path": [1, 3], "text": "三、儲存容器之安全裝置符合CNS一一一七六之規定，或經中央主管機關認可具同等性能以上者。", "parent_id": "D0120029/87/1", "citation": "設置標準第87條第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 660, "children": []}
{"node_id": "D0120029/87/1/4", "pcode": "D0120029", "article": "87", "level": "item", "path": [1, 4], "text": "四、高壓式二氧化碳滅火設備及惰性氣體滅火設備儲存容器之容器閥符合CNS一○八四八及一○八四九之規定，或經中央主管機關認可具同等性能以上者。", "parent_id": "D0120029/87/1", "citation": "設置標準第87條第1項第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 661, "children": []}
{"node_id": "D0120029/87/1/5", "pcode": "D0120029", "article": "87", "level": "item", "path": [1, 5], "text": "五、低壓式二氧化碳滅火設備儲存容器，應設有液面計、壓力表及壓力警報裝置，壓力在每平方公分二十三公斤以上或2.3MPa以上或每平方公分十九公斤以下或1.9MPa以下時發出警報。", "parent_id": "D0120029/87/1", "citation": "設置標準第87條第1項第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 662, "children": []}
{"node_id": "D0120029/87/1/6", "pcode": "D0120029", "article": "87", "level": "item", "path": [1, 6], "text": "六、低壓式二氧化碳滅火設備儲存容器應設置使容器內部溫度維持於攝氏零下二十度以上，攝氏零下十八度以下之自動冷凍機。", "parent_id": "D0120029/87/1", "citation": "設置標準第87條第1項第6款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 663, "children": []}
{"node_id": "D0120029/87/1/7", "pcode": "D0120029", "article": "87", "level": "item", "path": [1, 7], "text": "七、儲存容器之容器閥開放裝置，依下列規定：", "parent_id": "D0120029/87/1", "citation": "設置標準第87條第1項第7款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 664, "children": ["D0120029/87/1/7/1", "D0120029/87/1/7/2"]}
{"node_id": "D0120029/87/1/7/1", "pcode": "D0120029", "article": "87", "level": "subitem", "path": [1, 7, 1], "text": "（一）容器閥之開放裝置，具有以手動方式可開啟之構造。", "parent_id": "D0120029/87/1/7", "citation": "設置標準第87條第1項第7款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 665, "children": []}
{"node_id": "D0120029/87/1/7/2", "pcode": "D0120029", "article": "87", "level": "subitem", "path": [1, 7, 2], "text": "（二）容器閥使用電磁閥直接開啟時，同時開啟之儲存容器數在七支以上者，該儲存容器應設二個以上之電磁閥。", "parent_id": "D0120029/87/1/7", "citation": "設置標準第87條第1項第7款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 666, "children": []}
{"node_id": "D0120029/87/1/8", "pcode": "D0120029", "article": "87", "level": "item", "path": [1, 8], "text": "八、採取有效防震措施。", "parent_id": "D0120029/87/1", "citation": "設置標準第87條第1項第8款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 667, "children": []}
{"node_id": "D0120029/87/1/9", "pcode": "D0120029", "article": "87", "level": "item", "path": [1, 9], "text": "九、儲存容器應在明顯位置標示充填滅火藥劑之種類、滅火藥劑量、製造年份及製造商名稱。", "parent_id": "D0120029/87/1", "citation": "設置標準第87條第1項第9款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 668, "children": []}
{"node_id": "D0120029/87/2", "pcode": "D0120029", "article": "87", "level": "paragraph", "path": [2], "text": "前項第一款第一目所稱充填比，指容器內容積（公升）與液化氣體重量（公斤）之比值。", "parent_id": "D0120029/87", "citation": "設置標準第87條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 669, "children": []}
{"node_id": "D0120029/88", "pcode": "D0120029", "article": "88", "level": "article", "path": [], "text": "二氧化碳及惰性氣體滅火設備使用氣體啟動者，依下列規定設置：\n一、啟動用氣體容器能耐每平方公分二百五十公斤或25MPa之壓力。\n二、啟動用氣體容器之內容積應有一公升以上，其所儲存之二氧化碳重量在零點六公斤以上，且其充填比在一點五以上。\n三、啟動用氣體容器之安全裝置及容器閥符合CNS一一一七六規定，或經中央主管機關認可具同等性能以上者。\n四、啟動用氣體容器不得兼供防護區域之自動關閉裝置使用。", "parent_id": null, "citation": "設置標準第88條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 670, "children": ["D0120029/88/1"]}
{"node_id": "D0120029/88/1", "pcode": "D0120029", "article": "88", "level": "paragraph", "path": [1], "text": "二氧化碳及惰性氣體滅火設備使用氣體啟動者，依下列規定設置：", "parent_id": "D0120029/88", "citation": "設置標準第88條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 671, "children": ["D0120029/88/1/1", "D0120029/88/1/2", "D0120029/88/1/3", "D0120029/88/1/4"]}
{"node_id": "D0120029/88/1/1", "pcode": "D0120029", "article": "88", "level": "item", "path": [1, 1], "text": "一、啟動用氣體容器能耐每平方公分二百五十公斤或25MPa之壓力。", "parent_id": "D0120029/88/1", "citation": "設置標準第88條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 672, "children": []}
{"node_id": "D0120029/88/1/2", "pcode": "D0120029", "article": "88", "level": "item", "path": [1, 2], "text": "二、啟動用氣體容器之內容積應有一公升以上，其所儲存之二氧化碳重量在零點六公斤以上，且其充填比在一點五以上。", "parent_id": "D0120029/88/1", "citation": "設置標準第88條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 673, "children": []}
{"node_id": "D0120029/88/1/3", "pcode": "D0120029", "article": "88", "level": "item", "path": [1, 3], "text": "三、啟動用氣體容器之安全裝置及容器閥符合CNS一一一七六規定，或經中央主管機關認可具同等性能以上者。", "parent_id": "D0120029/88/1", "citation": "設置標準第88條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 674, "children": []}
{"node_id": "D0120029/88/1/4", "pcode": "D0120029", "article": "88", "level": "item", "path": [1, 4], "text": "四、啟動用氣體容器不得兼供防護區域之自動關閉裝置使用。", "parent_id": "D0120029/88/1", "citation": "設置標準第88條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 675, "children": []}
{"node_id": "D0120029/89", "pcode": "D0120029", "article": "89", "level": "article", "path": [], "text": "二氧化碳及惰性氣體之滅火設備配管，依下列規定設置：\n一、應為專用，其管徑依流量計算書配置。\n二、最低配管與最高配管間之落差依流量計算配置，並在五十公尺以下。\n二氧化碳滅火設備之配管除依前項規定設置外，並應符合下列規定：\n一、使用符合CNS四六二六規定之無縫鋼管，其中高壓式為管號Sch80以上，低壓式為管號Sch40以上厚度或具有同等以上強度，且施予鍍鋅等防蝕處理。\n二、採用銅管配管時，應使用符合CNS五一二七規定之銅及銅合金無縫管或具有同等以上強度者，其中高壓式能耐壓每平方公分一百六十五公斤以上或16.5MPa以上，低壓式能耐壓每平方公分三十七點五公斤以上或3.75MPa以上。\n三、配管接頭及閥類之耐壓，高壓式為每平方公分一百六十五公斤以上或16.5MPa以上，低壓式為每平方公分三十七點五公斤以上或3.75MPa以上，並予適當之防蝕處理。\n惰性氣體滅火設備之配管除依第一項規定設置外，並應符合下列規定：\n一、使用符合CNS四六二六規定之無縫鋼管管號Sch80以上厚度或具有同等以上強度。但設有壓力調整裝置之二次側配管，得使用溫度攝氏四十度時，具耐最高調整壓力以上之鋼管，且施予鍍鋅等防蝕處理。\n二、採用銅管配管時，應使用符合CNS五一二七規定之銅及銅合金無縫管或具有同等以上強度者，能耐壓每平方公分一百六十五公斤以上或16.5MPa以上。但設有壓力調整裝置之二次側配管，得使用溫度攝氏四十度時，具耐最高調整壓力以上之銅管。\n三、配管接頭及閥類，應具耐內部壓力強度，並予適當之防蝕處理。", "parent_id": null, "citation": "設置標準第89條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 676, "children": ["D0120029/89/1", "D0120029/89/2", "D0120029/89/3"]}
{"node_id": "D0120029/89/1", "pcode": "D0120029", "article": "89", "level": "paragraph", "path": [1], "text": "二氧化碳及惰性氣體之滅火設備配管，依下列規定設置：", "parent_id": "D0120029/89", "citation": "設置標準第89條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 677, "children": ["D0120029/89/1/1", "D0120029/89/1/2"]}
{"node_id": "D0120029/89/1/1", "pcode": "D0120029", "article": "89", "level": "item", "path": [1, 1], "text": "一、應為專用，其管徑依流量計算書配置。", "parent_id": "D0120029/89/1", "citation": "設置標準第89條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 678, "children": []}
{"node_id": "D0120029/89/1/2", "pcode": "D0120029", "article": "89", "level": "item", "path": [1, 2], "text": "二、最低配管與最高配管間之落差依流量計算配置，並在五十公尺以下。", "parent_id": "D0120029/89/1", "citation": "設置標準第89條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 679, "children": []}
{"node_id": "D0120029/89/2", "pcode": "D0120029", "article": "89", "level": "paragraph", "path": [2], "text": "二氧化碳滅火設備之配管除依前項規定設置外，並應符合下列規定：", "parent_id": "D0120029/89", "citation": "設置標準第89條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 680, "children": ["D0120029/89/2/1", "D0120029/89/2/2", "D0120029/89/2/3"]}
{"node_id": "D0120029/89/2/1", "pcode": "D0120029", "article": "89", "level": "item", "path": [2, 1], "text": "一、使用符合CNS四六二六規定之無縫鋼管，其中高壓式為管號Sch80以上，低壓式為管號Sch40以上厚度或具有同等以上強度，且施予鍍鋅等防蝕處理。", "parent_id": "D0120029/89/2", "citation": "設置標準第89條第2項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 681, "children": []}
{"node_id": "D0120029/89/2/2", "pcode": "D0120029", "article": "89", "level": "item", "path": [2, 2], "text": "二、採用銅管配管時，應使用符合CNS五一二七規定之銅及銅合金無縫管或具有同等以上強度者，其中高壓式能耐壓每平方公分一百六十五公斤以上或16.5MPa以上，低壓式能耐壓每平方公分三十七點五公斤以上或3.75MPa以上。", "parent_id": "D0120029/89/2", "citation": "設置標準第89條第2項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 682, "children": []}
{"node_id": "D0120029/89/2/3", "pcode": "D0120029", "article": "89", "level": "item", "path": [2, 3], "text": "三、配管接頭及閥類之耐壓，高壓式為每平方公分一百六十五公斤以上或16.5MPa以上，低壓式為每平方公分三十七點五公斤以上或3.75MPa以上，並予適當之防蝕處理。", "parent_id": "D0120029/89/2", "citation": "設置標準第89條第2項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 683, "children": []}
{"node_id": "D0120029/89/3", "pcode": "D0120029", "article": "89", "level": "paragraph", "path": [3], "text": "惰性氣體滅火設備之配管除依第一項規定設置外，並應符合下列規定：", "parent_id": "D0120029/89", "citation": "設置標準第89條第3項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 684, "children": ["D0120029/89/3/1", "D0120029/89/3/2", "D0120029/89/3/3"]}
{"node_id": "D0120029/89/3/1", "pcode": "D0120029", "article": "89", "level": "item", "path": [3, 1], "text": "一、使用符合CNS四六二六規定之無縫鋼管管號Sch80以上厚度或具有同等以上強度。但設有壓力調整裝置之二次側配管，得使用溫度攝氏四十度時，具耐最高調整壓力以上之鋼管，且施予鍍鋅等防蝕處理。", "parent_id": "D0120029/89/3", "citation": "設置標準第89條第3項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 685, "children": []}
{"node_id": "D0120029/89/3/2", "pcode": "D0120029", "article": "89", "level": "item", "path": [3, 2], "text": "二、採用銅管配管時，應使用符合CNS五一二七規定之銅及銅合金無縫管或具有同等以上強度者，能耐壓每平方公分一百六十五公斤以上或16.5MPa以上。但設有壓力調整裝置之二次側配管，得使用溫度攝氏四十度時，具耐最高調整壓力以上之銅管。", "parent_id": "D0120029/89/3", "citation": "設置標準第89條第3項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 686, "children": []}
{"node_id": "D0120029/89/3/3", "pcode": "D0120029", "article": "89", "level": "item", "path": [3, 3], "text": "三、配管接頭及閥類，應具耐內部壓力強度，並予適當之防蝕處理。", "parent_id": "D0120029/89/3", "citation": "設置標準第89條第3項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 687, "children": []}
{"node_id": "D0120029/90", "pcode": "D0120029", "article": "90", "level": "article", "path": [], "text": "二氧化碳及惰性氣體滅火設備之選擇閥，依下列規定設置：\n一、同一建築物內有二個以上防護區域或防護對象，共用儲存容器時，每一防護區域或防護對象均應設置。\n二、設於防護區域外。\n三、標明選擇閥字樣及所屬防護區域或防護對象。\n四、儲存容器與噴頭設有選擇閥時，儲存容器與選擇閥間之配管依CNS一一一七六之規定設置安全裝置或破壞板，或經中央主管機關認可具同等性能以上者。", "parent_id": null, "citation": "設置標準第90條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 688, "children": ["D0120029/90/1"]}
{"node_id": "D0120029/90/1", "pcode": "D0120029", "article": "90", "level": "paragraph", "path": [1], "text": "二氧化碳及惰性氣體滅火設備之選擇閥，依下列規定設置：", "parent_id": "D0120029/90", "citation": "設置標準第90條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 689, "children": ["D0120029/90/1/1", "D0120029/90/1/2", "D0120029/90/1/3", "D0120029/90/1/4"]}
{"node_id": "D0120029/90/1/1", "pcode": "D0120029", "article": "90", "level": "item", "path": [1, 1], "text": "一、同一建築物內有二個以上防護區域或防護對象，共用儲存容器時，每一防護區域或防護對象均應設置。", "parent_id": "D0120029/90/1", "citation": "設置標準第90條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 690, "children": []}
{"node_id": "D0120029/90/1/2", "pcode": "D0120029", "article": "90", "level": "item", "path": [1, 2], "text": "二、設於防護區域外。", "parent_id": "D0120029/90/1", "citation": "設置標準第90條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 691, "children": []}
{"node_id": "D0120029/90/1/3", "pcode": "D0120029", "article": "90", "level": "item", "path": [1, 3], "text": "三、標明選擇閥字樣及所屬防護區域或防護對象。", "parent_id": "D0120029/90/1", "citation": "設置標準第90條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 692, "children": []}
{"node_id": "D0120029/90/1/4", "pcode": "D0120029", "article": "90", "level": "item", "path": [1, 4], "text": "四、儲存容器與噴頭設有選擇閥時，儲存容器與選擇閥間之配管依CNS一一一七六之規定設置安全裝置或破壞板，或經中央主管機關認可具同等性能以上者。", "parent_id": "D0120029/90/1", "citation": "設置標準第90條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 693, "children": []}
{"node_id": "D0120029/91", "pcode": "D0120029", "article": "91", "level": "article", "path": [], "text": "二氧化碳及惰性氣體滅火設備之啟動裝置，依下列規定，設置手動及自動啟動裝置：\n一、手動啟動裝置應符合下列規定：\n（一）設於能看清區域內部且操作後能容易退避之防護區域外。\n（二）每一防護區域或防護對象裝設一套。\n（三）其操作部設在距樓地板面高度零點八公尺以上一點五公尺以下。\n（四）其外殼漆紅色或足以辨識之顏色。\n（五）以電力啟動者，裝置電源表示燈。\n（六）操作開關或拉桿，操作時同時發出警報音響，且設有透明材質製之有效保護裝置。\n（七）在其近旁標示所防護區域名稱、操作方法及安全上應注意事項。\n二、自動啟動裝置與二回路以上之火警探測器感應連動啟動。\n前項啟動裝置，依下列規定設置自動及手動切換裝置：\n一、設於易於操作之處所。\n二、設自動及手動之表示燈。\n三、自動、手動切換必須以鑰匙或拉桿操作，始能切換。\n四、切換裝置近旁標明操作方法。", "parent_id": null, "citation": "設置標準第91條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 694, "children": ["D0120029/91/1", "D0120029/91/2"]}
{"node_id": "D0120029/91/1", "pcode": "D0120029", "article": "91", "level": "paragraph", "path": [1], "text": "二氧化碳及惰性氣體滅火設備之啟動裝置，依下列規定，設置手動及自動啟動裝置：", "parent_id": "D0120029/91", "citation": "設置標準第91條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 695, "children": ["D0120029/91/1/1", "D0120029/91/1/2"]}
{"node_id": "D0120029/91/1/1", "pcode": "D0120029", "article": "91", "level": "item", "path": [1, 1], "text": "一、手動啟動裝置應符合下列規定：", "parent_id": "D0120029/91/1", "citation": "設置標準第91條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 696, "children": ["D0120029/91/1/1/1", "D0120029/91/1/1/2", "D0120029/91/1/1/3", "D0120029/91/1/1/4", "D0120029/91/1/1/5", "D0120029/91/1/1/6", "D0120029/91/1/1/7"]}
{"node_id": "D0120029/91/1/1/1", "pcode": "D0120029", "article": "91", "level": "subitem", "path": [1, 1, 1], "text": "（一）設於能看清區域內部且操作後能容易退避之防護區域外。", "parent_id": "D0120029/91/1/1", "citation": "設置標準第91條第1項第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 697, "children": []}
{"node_id": "D0120029/91/1/1/2", "pcode": "D0120029", "article": "91", "level": "subitem", "path": [1, 1, 2], "text": "（二）每一防護區域或防護對象裝設一套。", "parent_id": "D0120029/91/1/1", "citation": "設置標準第91條第1項第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 698, "children": []}
{"node_id": "D0120029/91/1/1/3", "pcode": "D0120029", "article": "91", "level": "subitem", "path": [1, 1, 3], "text": "（三）其操作部設在距樓地板面高度零點八公尺以上一點五公尺以下。", "parent_id": "D0120029/91/1/1", "citation": "設置標準第91條第1項第1款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 699, "children": []}
{"node_id": "D0120029/91/1/1/4", "pcode": "D0120029", "article": "91", "level": "subitem", "path": [1, 1, 4], "text": "（四）其外殼漆紅色或足以辨識之顏色。", "parent_id": "D0120029/91/1/1", "citation": "設置標準第91條第1項第1款第4目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 700, "children": []}
{"node_id": "D0120029/91/1/1/5", "pcode": "D0120029", "article": "91", "level": "subitem", "path": [1, 1, 5], "text": "（五）以電力啟動者，裝置電源表示燈。", "parent_id": "D0120029/91/1/1", "citation": "設置標準第91條第1項第1款第5目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 701, "children": []}
{"node_id": "D0120029/91/1/1/6", "pcode": "D0120029", "article": "91", "level": "subitem", "path": [1, 1, 6], "text": "（六）操作開關或拉桿，操作時同時發出警報音響，且設有透明材質製之有效保護裝置。", "parent_id": "D0120029/91/1/1", "citation": "設置標準第91條第1項第1款第6目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 702, "children": []}
{"node_id": "D0120029/91/1/1/7", "pcode": "D0120029", "article": "91", "level": "subitem", "path": [1, 1, 7], "text": "（七）在其近旁標示所防護區域名稱、操作方法及安全上應注意事項。", "parent_id": "D0120029/91/1/1", "citation": "設置標準第91條第1項第1款第7目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 703, "children": []}
{"node_id": "D0120029/91/1/2", "pcode": "D0120029", "article": "91", "level": "item", "path": [1, 2], "text": "二、自動啟動裝置與二回路以上之火警探測器感應連動啟動。", "parent_id": "D0120029/91/1", "citation": "設置標準第91條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 704, "children": []}
{"node_id": "D0120029/91/2", "pcode": "D0120029", "article": "91", "level": "paragraph", "path": [2], "text": "前項啟動裝置，依下列規定設置自動及手動切換裝置：", "parent_id": "D0120029/91", "citation": "設置標準第91條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 705, "children": ["D0120029/91/2/1", "D0120029/91/2/2", "D0120029/91/2/3", "D0120029/91/2/4"]}
{"node_id": "D0120029/91/2/1", "pcode": "D0120029", "article": "91", "level": "item", "path": [2, 1], "text": "一、設於易於操作之處所。", "parent_id": "D0120029/91/2", "citation": "設置標準第91條第2項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 706, "children": []}
{"node_id": "D0120029/91/2/2", "pcode": "D0120029", "article": "91", "level": "item", "path": [2, 2], "text": "二、設自動及手動之表示燈。", "parent_id": "D0120029/91/2", "citation": "設置標準第91條第2項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 707, "children": []}
{"node_id": "D0120029/91/2/3", "pcode": "D0120029", "article": "91", "level": "item", "path": [2, 3], "text": "三、自動、手動切換必須以鑰匙或拉桿操作，始能切換。", "parent_id": "D0120029/91/2", "citation": "設置標準第91條第2項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 708, "children": []}
{"node_id": "D0120029/91/2/4", "pcode": "D0120029", "article": "91", "level": "item", "path": [2, 4], "text": "四、切換裝置近旁標明操作方法。", "parent_id": "D0120029/91/2", "citation": "設置標準第91條第2項第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 709, "children": []}
{"node_id": "D0120029/92", "pcode": "D0120029", "article": "92", "level": "article", "path": [], "text": "音響警報裝置，依下列規定設置：\n一、手動或自動裝置動作後，應自動發出警報，且藥劑未全部放射前不得中斷。\n二、音響警報應有效報知防護區域或防護對象內所有人員。\n三、設於全區放射方式之音響警報裝置採用人語發音。但平時無人駐守者，不在此限。", "parent_id": null, "citation": "設置標準第92條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 710, "children": ["D0120029/92/1"]}
{"node_id": "D0120029/92/1", "pcode": "D0120029", "article": "92", "level": "paragraph", "path": [1], "text": "音響警報裝置，依下列規定設置：", "parent_id": "D0120029/92", "citation": "設置標準第92條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 711, "children": ["D0120029/92/1/1", "D0120029/92/1/2", "D0120029/92/1/3"]}
{"node_id": "D0120029/92/1/1", "pcode": "D0120029", "article": "92", "level": "item", "path": [1, 1], "text": "一、手動或自動裝置動作後，應自動發出警報，且藥劑未全部放射前不得中斷。", "parent_id": "D0120029/92/1", "citation": "設置標準第92條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 712, "children": []}
{"node_id": "D0120029/92/1/2", "pcode": "D0120029", "article": "92", "level": "item", "path": [1, 2], "text": "二、音響警報應有效報知防護區域或防護對象內所有人員。", "parent_id": "D0120029/92/1", "citation": "設置標準第92條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 713, "children": []}
{"node_id": "D0120029/92/1/3", "pcode": "D0120029", "article": "92", "level": "item", "path": [1, 3], "text": "三、設於全區放射方式之音響警報裝置採用人語發音。但平時無人駐守者，不在此限。", "parent_id": "D0120029/92/1", "citation": "設置標準第92條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 714, "children": []}
{"node_id": "D0120029/93", "pcode": "D0120029", "article": "93", "level": "article", "path": [], "text": "二氧化碳滅火設備全區放射方式之安全裝置，依下列規定設置：\n一、啟動裝置開關或拉桿開始動作至儲存容器之容器閥開啟，設有二十秒以上之遲延裝置。\n二、採手動啟動時，應採取在前款延遲時間內，滅火藥劑不得放射之措施。\n三、於防護區域出入口等易於辨認處所設置放射表示燈。\n惰性氣體滅火設備之安全裝置，依下列規定設置：\n一、防護區域應依流量計算結果採取防止該區域內壓力上升之措施。\n二、於防護區域出入口等易於辨認處所設置放射表示燈。", "parent_id": null, "citation": "設置標準第93條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 715, "children": ["D0120029/93/1", "D0120029/93/2"]}
{"node_id": "D0120029/93/1", "pcode": "D0120029", "article": "93", "level": "paragraph", "path": [1], "text": "二氧化碳滅火設備全區放射方式之安全裝置，依下列規定設置：", "parent_id": "D0120029/93", "citation": "設置標準第93條第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 716, "children": ["D0120029/93/1/1", "D0120029/93/1/2", "D0120029/93/1/3"]}
{"node_id": "D0120029/93/1/1", "pcode": "D0120029", "article": "93", "level": "item", "path": [1, 1], "text": "一、啟動裝置開關或拉桿開始動作至儲存容器之容器閥開啟，設有二十秒以上之遲延裝置。", "parent_id": "D0120029/93/1", "citation": "設置標準第93條第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 717, "children": []}
{"node_id": "D0120029/93/1/2", "pcode": "D0120029", "article": "93", "level": "item", "path": [1, 2], "text": "二、採手動啟動時，應採取在前款延遲時間內，滅火藥劑不得放射之措施。", "parent_id": "D0120029/93/1", "citation": "設置標準第93條第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 718, "children": []}
{"node_id": "D0120029/93/1/3", "pcode": "D0120029", "article": "93", "level": "item", "path": [1, 3], "text": "三、於防護區域出入口等易於辨認處所設置放射表示燈。", "parent_id": "D0120029/93/1", "citation": "設置標準第93條第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 719, "children": []}
{"node_id": "D0120029/93/2", "pcode": "D0120029", "article": "93", "level": "paragraph", "path": [2], "text": "惰性氣體滅火設備之安全裝置，依下列規定設置：", "parent_id": "D0120029/93", "citation": "設置標準第93條第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 720, "children": ["D0120029/93/2/1", "D0120029/93/2/2"]}
{"node_id": "D0120029/93/2/1", "pcode": "D0120029", "article": "93", "level": "item", "path": [2, 1], "text": "一、防護區域應依流量計算結果採取防止該區域內壓力上升之措施。", "parent_id": "D0120029/93/2", "citation": "設置標準第93條第2項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 721, "children": []}
{"node_id": "D0120029/93/2/2", "pcode": "D0120029", "article": "93", "level": "item", "path": [2, 2], "text": "二、於防護區域出入口等易於辨認處所設置放射表示燈。", "parent_id": "D0120029/93/2", "citation": "設置標準第93條第2項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 722, "children": []}
{"node_id": "D0120029/94", "pcode": "D0120029", "article": "94", "level": "article", "path": [], "text": "全區放射或局部放射方式防護區域，對放射之滅火藥劑，依下列規定將其排放至安全地方：\n一、排放方式應就下列方式擇一設置，並於一小時內將藥劑排出：\n（一）採機械排放時，排風機為專用，且具有每小時五次之換氣量。但與其他設備之排氣裝置共用，無排放障礙者，得共用之。\n（二）採自然排放時，設有能開啟之開口部，其面向外氣部分（限防護區域自樓地板面起高度三分之二以下部分）之大小，占防護區域樓地板面積百分之十以上，且容易擴散滅火藥劑。\n二、排放裝置之操作開關須設於防護區域外便於操作處，且在其附近設有標示。\n三、排放至室外之滅火藥劑不得有局部滯留之現象。", "parent_id": null, "citation": "設置標準第94條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 723, "children": ["D0120029/94/1"]}
{"node_id": "D0120029/94/1", "pcode": "D0120029", "article": "94", "level": "paragraph", "path": [1], "text": "全區放射或局部放射方式防護區域，對放射之滅火藥劑，依下列規定將其排放至安全地方：", "parent_id": "D0120029/94", "citation": "設置標準第94條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 724, "children": ["D0120029/94/1/1", "D0120029/94/1/2", "D0120029/94/1/3"]}
{"node_id": "D0120029/94/1/1", "pcode": "D0120029", "article": "94", "level": "item", "path": [1, 1], "text": "一、排放方式應就下列方式擇一設置，並於一小時內將藥劑排出：", "parent_id": "D0120029/94/1", "citation": "設置標準第94條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 725, "children": ["D0120029/94/1/1/1", "D0120029/94/1/1/2"]}
{"node_id": "D0120029/94/1/1/1", "pcode": "D0120029", "article": "94", "level": "subitem", "path": [1, 1, 1], "text": "（一）採機械排放時，排風機為專用，且具有每小時五次之換氣量。但與其他設備之排氣裝置共用，無排放障礙者，得共用之。", "parent_id": "D0120029/94/1/1", "citation": "設置標準第94條第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 726, "children": []}
{"node_id": "D0120029/94/1/1/2", "pcode": "D0120029", "article": "94", "level": "subitem", "path": [1, 1, 2], "text": "（二）採自然排放時，設有能開啟之開口部，其面向外氣部分（限防護區域自樓地板面起高度三分之二以下部分）之大小，占防護區域樓地板面積百分之十以上，且容易擴散滅火藥劑。", "parent_id": "D0120029/94/1/1", "citation": "設置標準第94條第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 727, "children": []}
{"node_id": "D0120029/94/1/2", "pcode": "D0120029", "article": "94", "level": "item", "path": [1, 2], "text": "二、排放裝置之操作開關須設於防護區域外便於操作處，且在其附近設有標示。", "parent_id": "D0120029/94/1", "citation": "設置標準第94條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 728, "children": []}
{"node_id": "D0120029/94/1/3", "pcode": "D0120029", "article": "94", "level": "item", "path": [1, 3], "text": "三、排放至室外之滅火藥劑不得有局部滯留之現象。", "parent_id": "D0120029/94/1", "citation": "設置標準第94條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 729, "children": []}
{"node_id": "D0120029/95", "pcode": "D0120029", "article": "95", "level": "article", "path": [], "text": "全區及局部放射方式之緊急電源，應採用自用發電設備或蓄電池設備，其容量應能使該設備有效動作一小時以上。", "parent_id": null, "citation": "設置標準第95條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 730, "children": ["D0120029/95/1"]}
{"node_id": "D0120029/95/1", "pcode": "D0120029", "article": "95", "level": "paragraph", "path": [1], "text": "全區及局部放射方式之緊急電源，應採用自用發電設備或蓄電池設備，其容量應能使該設備有效動作一小時以上。", "parent_id": "D0120029/95", "citation": "設置標準第95條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 731, "children": []}
{"node_id": "D0120029/96", "pcode": "D0120029", "article": "96", "level": "article", "path": [], "text": "二氧化碳滅火設備移動式放射方式，除依第八十七條第一項第一款第一目、第二款第二目、第三目、第三款、第四款及第九款規定辦理外，並依下列規定設置：\n一、儲存容器之容器閥能在皮管出口處以手動開關者。\n二、儲存容器分設於各皮管設置處。\n三、儲存容器近旁設紅色標示燈及標明移動式二氧化碳滅火設備字樣。\n四、設於火災時濃煙不易籠罩之處所。\n五、每一具瞄子之藥劑放射量在溫度攝氏二十度時，應在每分鐘六十公斤以上。\n六、皮管、噴嘴及管盤符合CNS一一一七七之規定。", "parent_id": null, "citation": "設置標準第96條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 732, "children": ["D0120029/96/1"]}
{"node_id": "D0120029/96/1", "pcode": "D0120029", "article": "96", "level": "paragraph", "path": [1], "text": "二氧化碳滅火設備移動式放射方式，除依第八十七條第一項第一款第一目、第二款第二目、第三目、第三款、第四款及第九款規定辦理外，並依下列規定設置：", "parent_id": "D0120029/96", "citation": "設置標準第96條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 733, "children": ["D0120029/96/1/1", "D0120029/96/1/2", "D0120029/96/1/3", "D0120029/96/1/4", "D0120029/96/1/5", "D0120029/96/1/6"]}
{"node_id": "D0120029/96/1/1", "pcode": "D0120029", "article": "96", "level": "item", "path": [1, 1], "text": "一、儲存容器之容器閥能在皮管出口處以手動開關者。", "parent_id": "D0120029/96/1", "citation": "設置標準第96條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 734, "children": []}
{"node_id": "D0120029/96/1/2", "pcode": "D0120029", "article": "96", "level": "item", "path": [1, 2], "text": "二、儲存容器分設於各皮管設置處。", "parent_id": "D0120029/96/1", "citation": "設置標準第96條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 735, "children": []}
{"node_id": "D0120029/96/1/3", "pcode": "D0120029", "article": "96", "level": "item", "path": [1, 3], "text": "三、儲存容器近旁設紅色標示燈及標明移動式二氧化碳滅火設備字樣。", "parent_id": "D0120029/96/1", "citation": "設置標準第96條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 736, "children": []}
{"node_id": "D0120029/96/1/4", "pcode": "D0120029", "article": "96", "level": "item", "path": [1, 4], "text": "四、設於火災時濃煙不易籠罩之處所。", "parent_id": "D0120029/96/1", "citation": "設置標準第96條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 737, "children": []}
{"node_id": "D0120029/96/1/5", "pcode": "D0120029", "article": "96", "level": "item", "path": [1, 5], "text": "五、每一具瞄子之藥劑放射量在溫度攝氏二十度時，應在每分鐘六十公斤以上。", "parent_id": "D0120029/96/1", "citation": "設置標準第96條第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 738, "children": []}
{"node_id": "D0120029/96/1/6", "pcode": "D0120029", "article": "96", "level": "item", "path": [1, 6], "text": "六、皮管、噴嘴及管盤符合CNS一一一七七之規定。", "parent_id": "D0120029/96/1", "citation": "設置標準第96條第6款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 739, "children": []}
{"node_id": "D0120029/96-1", "pcode": "D0120029", "article": "96-1", "level": "article", "path": [], "text": "惰性氣體滅火設備之防護區域竣工時，應做防護區域完整性測試，十分鐘內之氣體洩漏量使滅火藥劑維持在設計濃度百分之八十五以上者為合格。", "parent_id": null, "citation": "設置標準第96條之1", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 740, "children": ["D0120029/96-1/1"]}
{"node_id": "D0120029/96-1/1", "pcode": "D0120029", "article": "96-1", "level": "paragraph", "path": [1], "text": "惰性氣體滅火設備之防護區域竣工時，應做防護區域完整性測試，十分鐘內之氣體洩漏量使滅火藥劑維持在設計濃度百分之八十五以上者為合格。", "parent_id": "D0120029/96-1", "citation": "設置標準第96條之1", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 741, "children": []}
{"node_id": "D0120029/97", "pcode": "D0120029", "article": "97", "level": "article", "path": [], "text": "二氧化碳及惰性氣體滅火設備使用之各種標示規格，由中央主管機關另定之。", "parent_id": null, "citation": "設置標準第97條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 742, "children": ["D0120029/97/1"]}
{"node_id": "D0120029/97/1", "pcode": "D0120029", "article": "97", "level": "paragraph", "path": [1], "text": "二氧化碳及惰性氣體滅火設備使用之各種標示規格，由中央主管機關另定之。", "parent_id": "D0120029/97", "citation": "設置標準第97條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節 二氧化碳及惰性氣體滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 743, "children": []}
{"node_id": "D0120029/97-1", "pcode": "D0120029", "article": "97-1", "level": "article", "path": [], "text": "鹵化烴滅火設備依其藥劑種類，分為三氟甲烷（以下簡稱HFC-23）、七氟丙烷（以下簡稱HFC-227ea）、全氟（2-甲基-3-戊酮）（以下簡稱FK-5-1-12）滅火設備。\n鹵化烴滅火設備之放射方式以全區放射方式為限，其防護區域、開口自動關閉及通風換氣，準用第八十二條第一項第一款本文、第三項及第八十五條規定設置。\n防護區域除符合前項規定外，應依流量計算結果採取防止該區域內壓力上升之措施。但無影響防護區域完整性之虞者，不在此限。", "parent_id": null, "citation": "設置標準第97條之1", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 744, "children": ["D0120029/97-1/1", "D0120029/97-1/2", "D0120029/97-1/3"]}
{"node_id": "D0120029/97-1/1", "pcode": "D0120029", "article": "97-1", "level": "paragraph", "path": [1], "text": "鹵化烴滅火設備依其藥劑種類，分為三氟甲烷（以下簡稱HFC-23）、七氟丙烷（以下簡稱HFC-227ea）、全氟（2-甲基-3-戊酮）（以下簡稱FK-5-1-12）滅火設備。", "parent_id": "D0120029/97-1", "citation": "設置標準第97條之1第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 745, "children": []}
{"node_id": "D0120029/97-1/2", "pcode": "D0120029", "article": "97-1", "level": "paragraph", "path": [2], "text": "鹵化烴滅火設備之放射方式以全區放射方式為限，其防護區域、開口自動關閉及通風換氣，準用第八十二條第一項第一款本文、第三項及第八十五條規定設置。", "parent_id": "D0120029/97-1", "citation": "設置標準第97條之1第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 746, "children": []}
{"node_id": "D0120029/97-1/3", "pcode": "D0120029", "article": "97-1", "level": "paragraph", "path": [3], "text": "防護區域除符合前項規定外，應依流量計算結果採取防止該區域內壓力上升之措施。但無影響防護區域完整性之虞者，不在此限。", "parent_id": "D0120029/97-1", "citation": "設置標準第97條之1第3項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 747, "children": []}
{"node_id": "D0120029/97-2", "pcode": "D0120029", "article": "97-2", "level": "article", "path": [], "text": "鹵化烴滅火設備之藥劑理論滅火濃度及設計濃度，準用第八十三條之一除第二項第一款第二目外之規定。\n常時有人之場所，藥劑最高設計濃度依下表規定：", "parent_id": null, "citation": "設置標準第97條之2", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366994", "deleted": false, "seq": 748, "children": ["D0120029/97-2/1", "D0120029/97-2/2"]}
{"node_id": "D0120029/97-2/1", "pcode": "D0120029", "article": "97-2", "level": "paragraph", "path": [1], "text": "鹵化烴滅火設備之藥劑理論滅火濃度及設計濃度，準用第八十三條之一除第二項第一款第二目外之規定。", "parent_id": "D0120029/97-2", "citation": "設置標準第97條之2第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 749, "children": []}
{"node_id": "D0120029/97-2/2", "pcode": "D0120029", "article": "97-2", "level": "paragraph", "path": [2], "text": "常時有人之場所，藥劑最高設計濃度依下表規定：", "parent_id": "D0120029/97-2", "citation": "設置標準第97條之2第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 750, "children": []}
{"node_id": "D0120029/97-3", "pcode": "D0120029", "article": "97-3", "level": "article", "path": [], "text": "鹵化烴滅火設備之滅火藥劑量，依下列規定設置：\n一、所需滅火藥劑量依下列公式及中央主管機關認可之值計算：\n      V     C\n    W=－（－－－）\n      S   100-C\n    W：防護空間所需藥劑量（kg）\n    V：防護空間淨體積（m³，得扣除不滲透且不可移動固體體積）\n    S：防護空間之最低溫度（t℃）、一大氣壓下之比容積（m³/kg）\n    C：設計濃度百分比（％，體積百分比）\n二、在同一建築物內有二個以上防護區域時，所需滅火藥劑量取其最大量者。", "parent_id": null, "citation": "設置標準第97條之3", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366995", "deleted": false, "seq": 751, "children": ["D0120029/97-3/1"]}
{"node_id": "D0120029/97-3/1", "pcode": "D0120029", "article": "97-3", "level": "paragraph", "path": [1], "text": "鹵化烴滅火設備之滅火藥劑量，依下列規定設置：", "parent_id": "D0120029/97-3", "citation": "設置標準第97條之3", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 752, "children": ["D0120029/97-3/1/1", "D0120029/97-3/1/2"]}
{"node_id": "D0120029/97-3/1/1", "pcode": "D0120029", "article": "97-3", "level": "item", "path": [1, 1], "text": "一、所需滅火藥劑量依下列公式及中央主管機關認可之值計算：\n      V     C\n    W=－（－－－）\n      S   100-C\n    W：防護空間所需藥劑量（kg）\n    V：防護空間淨體積（m³，得扣除不滲透且不可移動固體體積）\n    S：防護空間之最低溫度（t℃）、一大氣壓下之比容積（m³/kg）\n    C：設計濃度百分比（％，體積百分比）", "parent_id": "D0120029/97-3/1", "citation": "設置標準第97條之3第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 753, "children": []}
{"node_id": "D0120029/97-3/1/2", "pcode": "D0120029", "article": "97-3", "level": "item", "path": [1, 2], "text": "二、在同一建築物內有二個以上防護區域時，所需滅火藥劑量取其最大量者。", "parent_id": "D0120029/97-3/1", "citation": "設置標準第97條之3第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 754, "children": []}
{"node_id": "D0120029/97-4", "pcode": "D0120029", "article": "97-4", "level": "article", "path": [], "text": "鹵化烴滅火設備之噴頭，依下列規定設置：\n一、噴頭能使放射藥劑迅速且均勻擴散至整個防護區域。\n二、噴頭之放射壓力，HFC-23為每平方公分九公斤以上或0.9Mpa以上，HFC-227ea或FK-5-1-12為每平方公分三公斤以上或0.3MPa以上。但經中央主管機關認可者，不在此限。\n三、噴頭數量及型式，依流量計算配置。\n依前條所核算之滅火藥劑量，應於十秒內放射百分之九十五以上。", "parent_id": null, "citation": "設置標準第97條之4", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 755, "children": ["D0120029/97-4/1", "D0120029/97-4/2"]}
{"node_id": "D0120029/97-4/1", "pcode": "D0120029", "article": "97-4", "level": "paragraph", "path": [1], "text": "鹵化烴滅火設備之噴頭，依下列規定設置：", "parent_id": "D0120029/97-4", "citation": "設置標準第97條之4第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 756, "children": ["D0120029/97-4/1/1", "D0120029/97-4/1/2", "D0120029/97-4/1/3"]}
{"node_id": "D0120029/97-4/1/1", "pcode": "D0120029", "article": "97-4", "level": "item", "path": [1, 1], "text": "一、噴頭能使放射藥劑迅速且均勻擴散至整個防護區域。", "parent_id": "D0120029/97-4/1", "citation": "設置標準第97條之4第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 757, "children": []}
{"node_id": "D0120029/97-4/1/2", "pcode": "D0120029", "article": "97-4", "level": "item", "path": [1, 2], "text": "二、噴頭之放射壓力，HFC-23為每平方公分九公斤以上或0.9Mpa以上，HFC-227ea或FK-5-1-12為每平方公分三公斤以上或0.3MPa以上。但經中央主管機關認可者，不在此限。", "parent_id": "D0120029/97-4/1", "citation": "設置標準第97條之4第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 758, "children": []}
{"node_id": "D0120029/97-4/1/3", "pcode": "D0120029", "article": "97-4", "level": "item", "path": [1, 3], "text": "三、噴頭數量及型式，依流量計算配置。", "parent_id": "D0120029/97-4/1", "citation": "設置標準第97條之4第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 759, "children": []}
{"node_id": "D0120029/97-4/2", "pcode": "D0120029", "article": "97-4", "level": "paragraph", "path": [2], "text": "依前條所核算之滅火藥劑量，應於十秒內放射百分之九十五以上。", "parent_id": "D0120029/97-4", "citation": "設置標準第97條之4第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 760, "children": []}
{"node_id": "D0120029/97-5", "pcode": "D0120029", "article": "97-5", "level": "article", "path": [], "text": "鹵化烴滅火設備之滅火藥劑儲存容器，依下列規定設置：\n一、儲存容器之充填比，依下表規定：\n二、蓄壓式儲存容器，儲存HFC-227ea、FK-5-1-12之儲存壓力，應以氮氣加壓至每平方公分二十五公斤以上或2.5MPa以上。\n三、加壓式儲存容器，應設置可調整壓力至2.0MPa之壓力調整裝置。\n四、儲存容器之設置場所、安全裝置、容器閥與開放裝置、防震措施及標示，準用第八十七條第一項第二款至第四款、第七款至第九款規定。\n五、加壓用氣體容器，應充填氮氣，其安全裝置及容器閥，準用第八十七條第一項第三款、第四款規定。\n前項第一款所稱充填比，指容器內容積（公升）與液化氣體重量（公斤）之比值。", "parent_id": null, "citation": "設置標準第97條之5", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366996", "deleted": false, "seq": 761, "children": ["D0120029/97-5/1", "D0120029/97-5/2"]}
{"node_id": "D0120029/97-5/1", "pcode": "D0120029", "article": "97-5", "level": "paragraph", "path": [1], "text": "鹵化烴滅火設備之滅火藥劑儲存容器，依下列規定設置：", "parent_id": "D0120029/97-5", "citation": "設置標準第97條之5第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 762, "children": ["D0120029/97-5/1/1", "D0120029/97-5/1/2", "D0120029/97-5/1/3", "D0120029/97-5/1/4", "D0120029/97-5/1/5"]}
{"node_id": "D0120029/97-5/1/1", "pcode": "D0120029", "article": "97-5", "level": "item", "path": [1, 1], "text": "一、儲存容器之充填比，依下表規定：", "parent_id": "D0120029/97-5/1", "citation": "設置標準第97條之5第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 763, "children": []}
{"node_id": "D0120029/97-5/1/2", "pcode": "D0120029", "article": "97-5", "level": "item", "path": [1, 2], "text": "二、蓄壓式儲存容器，儲存HFC-227ea、FK-5-1-12之儲存壓力，應以氮氣加壓至每平方公分二十五公斤以上或2.5MPa以上。", "parent_id": "D0120029/97-5/1", "citation": "設置標準第97條之5第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 764, "children": []}
{"node_id": "D0120029/97-5/1/3", "pcode": "D0120029", "article": "97-5", "level": "item", "path": [1, 3], "text": "三、加壓式儲存容器，應設置可調整壓力至2.0MPa之壓力調整裝置。", "parent_id": "D0120029/97-5/1", "citation": "設置標準第97條之5第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 765, "children": []}
{"node_id": "D0120029/97-5/1/4", "pcode": "D0120029", "article": "97-5", "level": "item", "path": [1, 4], "text": "四、儲存容器之設置場所、安全裝置、容器閥與開放裝置、防震措施及標示，準用第八十七條第一項第二款至第四款、第七款至第九款規定。", "parent_id": "D0120029/97-5/1", "citation": "設置標準第97條之5第1項第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 766, "children": []}
{"node_id": "D0120029/97-5/1/5", "pcode": "D0120029", "article": "97-5", "level": "item", "path": [1, 5], "text": "五、加壓用氣體容器，應充填氮氣，其安全裝置及容器閥，準用第八十七條第一項第三款、第四款規定。", "parent_id": "D0120029/97-5/1", "citation": "設置標準第97條之5第1項第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 767, "children": []}
{"node_id": "D0120029/97-5/2", "pcode": "D0120029", "article": "97-5", "level": "paragraph", "path": [2], "text": "前項第一款所稱充填比，指容器內容積（公升）與液化氣體重量（公斤）之比值。", "parent_id": "D0120029/97-5", "citation": "設置標準第97條之5第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 768, "children": []}
{"node_id": "D0120029/97-6", "pcode": "D0120029", "article": "97-6", "level": "article", "path": [], "text": "鹵化烴滅火設備之配管，依下列規定設置：\n一、應為專用，其管徑依流量計算書配置。\n二、最低配管與最高配管間之落差依流量計算配置，並在五十公尺以下。\n三、採用鋼管配管時，HFC-23滅火設備使用符合CNS四六二六規定之無縫鋼管管號Sch80以上厚度；HFC-227ea及FK-5-1-12滅火設備使用符合CNS四六二六規定之無縫鋼管管號Sch40以上厚度或具有同等以上強度，且施予鍍鋅等防蝕處理。\n四、採用銅管配管時，應使用符合CNS五一二七規定之銅及銅合金無縫管或具有同等以上強度及耐腐蝕性。\n五、配管接頭及閥類，應具耐內部壓力強度，並予適當之防蝕處理。", "parent_id": null, "citation": "設置標準第97條之6", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 769, "children": ["D0120029/97-6/1"]}
{"node_id": "D0120029/97-6/1", "pcode": "D0120029", "article": "97-6", "level": "paragraph", "path": [1], "text": "鹵化烴滅火設備之配管，依下列規定設置：", "parent_id": "D0120029/97-6", "citation": "設置標準第97條之6", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 770, "children": ["D0120029/97-6/1/1", "D0120029/97-6/1/2", "D0120029/97-6/1/3", "D0120029/97-6/1/4", "D0120029/97-6/1/5"]}
{"node_id": "D0120029/97-6/1/1", "pcode": "D0120029", "article": "97-6", "level": "item", "path": [1, 1], "text": "一、應為專用，其管徑依流量計算書配置。", "parent_id": "D0120029/97-6/1", "citation": "設置標準第97條之6第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 771, "children": []}
{"node_id": "D0120029/97-6/1/2", "pcode": "D0120029", "article": "97-6", "level": "item", "path": [1, 2], "text": "二、最低配管與最高配管間之落差依流量計算配置，並在五十公尺以下。", "parent_id": "D0120029/97-6/1", "citation": "設置標準第97條之6第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 772, "children": []}
{"node_id": "D0120029/97-6/1/3", "pcode": "D0120029", "article": "97-6", "level": "item", "path": [1, 3], "text": "三、採用鋼管配管時，HFC-23滅火設備使用符合CNS四六二六規定之無縫鋼管管號Sch80以上厚度；HFC-227ea及FK-5-1-12滅火設備使用符合CNS四六二六規定之無縫鋼管管號Sch40以上厚度或具有同等以上強度，且施予鍍鋅等防蝕處理。", "parent_id": "D0120029/97-6/1", "citation": "設置標準第97條之6第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 773, "children": []}
{"node_id": "D0120029/97-6/1/4", "pcode": "D0120029", "article": "97-6", "level": "item", "path": [1, 4], "text": "四、採用銅管配管時，應使用符合CNS五一二七規定之銅及銅合金無縫管或具有同等以上強度及耐腐蝕性。", "parent_id": "D0120029/97-6/1", "citation": "設置標準第97條之6第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 774, "children": []}
{"node_id": "D0120029/97-6/1/5", "pcode": "D0120029", "article": "97-6", "level": "item", "path": [1, 5], "text": "五、配管接頭及閥類，應具耐內部壓力強度，並予適當之防蝕處理。", "parent_id": "D0120029/97-6/1", "citation": "設置標準第97條之6第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 775, "children": []}
{"node_id": "D0120029/97-7", "pcode": "D0120029", "article": "97-7", "level": "article", "path": [], "text": "鹵化烴滅火設備使用氣體啟動者，準用第八十八條規定。\n鹵化烴滅火設備之選擇閥、啟動裝置、音響警報裝置、安全裝置及排放裝置，準用第九十條至第九十二條、第九十三條第二項及第九十四條規定。", "parent_id": null, "citation": "設置標準第97條之7", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 776, "children": ["D0120029/97-7/1", "D0120029/97-7/2"]}
{"node_id": "D0120029/97-7/1", "pcode": "D0120029", "article": "97-7", "level": "paragraph", "path": [1], "text": "鹵化烴滅火設備使用氣體啟動者，準用第八十八條規定。", "parent_id": "D0120029/97-7", "citation": "設置標準第97條之7第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 777, "children": []}
{"node_id": "D0120029/97-7/2", "pcode": "D0120029", "article": "97-7", "level": "paragraph", "path": [2], "text": "鹵化烴滅火設備之選擇閥、啟動裝置、音響警報裝置、安全裝置及排放裝置，準用第九十條至第九十二條、第九十三條第二項及第九十四條規定。", "parent_id": "D0120029/97-7", "citation": "設置標準第97條之7第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 778, "children": []}
{"node_id": "D0120029/97-8", "pcode": "D0120029", "article": "97-8", "level": "article", "path": [], "text": "鹵化烴滅火設備之緊急電源，準用第九十五條之規定設置。", "parent_id": null, "citation": "設置標準第97條之8", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 779, "children": ["D0120029/97-8/1"]}
{"node_id": "D0120029/97-8/1", "pcode": "D0120029", "article": "97-8", "level": "paragraph", "path": [1], "text": "鹵化烴滅火設備之緊急電源，準用第九十五條之規定設置。", "parent_id": "D0120029/97-8", "citation": "設置標準第97條之8", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 780, "children": []}
{"node_id": "D0120029/97-9", "pcode": "D0120029", "article": "97-9", "level": "article", "path": [], "text": "鹵化烴滅火設備之防護區域竣工時，應做防護區域完整性測試，十分鐘內之氣體洩漏量使滅火藥劑維持在設計濃度百分之八十五以上者為合格。", "parent_id": null, "citation": "設置標準第97條之9", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 781, "children": ["D0120029/97-9/1"]}
{"node_id": "D0120029/97-9/1", "pcode": "D0120029", "article": "97-9", "level": "paragraph", "path": [1], "text": "鹵化烴滅火設備之防護區域竣工時，應做防護區域完整性測試，十分鐘內之氣體洩漏量使滅火藥劑維持在設計濃度百分之八十五以上者為合格。", "parent_id": "D0120029/97-9", "citation": "設置標準第97條之9", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 782, "children": []}
{"node_id": "D0120029/97-10", "pcode": "D0120029", "article": "97-10", "level": "article", "path": [], "text": "鹵化烴滅火設備使用之各種標示規格，由中央主管機關另定之。", "parent_id": null, "citation": "設置標準第97條之10", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 783, "children": ["D0120029/97-10/1"]}
{"node_id": "D0120029/97-10/1", "pcode": "D0120029", "article": "97-10", "level": "paragraph", "path": [1], "text": "鹵化烴滅火設備使用之各種標示規格，由中央主管機關另定之。", "parent_id": "D0120029/97-10", "citation": "設置標準第97條之10", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第六節之一 鹵化烴滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 784, "children": []}
{"node_id": "D0120029/98", "pcode": "D0120029", "article": "98", "level": "article", "path": [], "text": "乾粉滅火設備之放射方式、通風換氣裝置、防護區域之開口部、選擇閥、啟動裝置、音響警報裝置、安全裝置、緊急電源及各種標示規格，準用第八十二條、第八十五條、第八十六條、第九十條至第九十三條、第九十五條及第九十七條規定設置。", "parent_id": null, "citation": "設置標準第98條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 785, "children": ["D0120029/98/1"]}
{"node_id": "D0120029/98/1", "pcode": "D0120029", "article": "98", "level": "paragraph", "path": [1], "text": "乾粉滅火設備之放射方式、通風換氣裝置、防護區域之開口部、選擇閥、啟動裝置、音響警報裝置、安全裝置、緊急電源及各種標示規格，準用第八十二條、第八十五條、第八十六條、第九十條至第九十三條、第九十五條及第九十七條規定設置。", "parent_id": "D0120029/98", "citation": "設置標準第98條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 786, "children": []}
{"node_id": "D0120029/99", "pcode": "D0120029", "article": "99", "level": "article", "path": [], "text": "乾粉滅火藥劑量，依下列規定設置：\n一、全區放射方式所需滅火藥劑量，依下表計算：\n    ┌───────┬────┬────┬────┬─────┐\n    │乾粉藥劑種類  │第一種乾│第二種乾│第三種乾│第四種乾粉│\n    │              │粉（主成│粉（主成│粉（主成│（主成份碳│\n    │              │份碳酸氫│份碳酸氫│份磷酸二│酸氫鉀及尿│\n    │              │鈉      │鉀      │氫銨）  │素化合物）│\n    ├───────┼────┼────┼────┼─────┤\n    │每立方公尺防護│0.6     │0.36    │0.36    │0.24      │\n    │區域所需滅火藥│        │        │        │          │\n    │劑量（㎏／m³）│        │        │        │          │\n    ├───────┼────┼────┼────┼─────┤\n    │每平方公尺開口│4.5     │2.7     │2.7     │1.8       │\n    │部所需追加滅火│        │        │        │          │\n    │藥劑量（㎏／㎡│        │        │        │          │\n    │）            │        │        │        │          │\n    └───────┴────┴────┴────┴─────┘\n二、局部放射方式所需滅火藥劑量應符合下列規定：\n（一）可燃性固體或易燃性液體存放於上方開放式容器，火災發生時，燃燒限於一面且可燃物無向外飛散之虞者，所需之滅火藥劑量，依下表計算：\n      ┌───────────┬────┬─────┬────┐\n      │                      │第一種乾│第二種乾粉│第四種乾│\n      │滅  火  藥  劑  種  類│粉      │或第三種乾│粉      │\n      │                      │        │粉        │        │\n      ├───────────┼────┼─────┼────┤\n      │防護對象每平方公尺表面│8.8     │5.2       │3.6     │\n      │積所需滅火藥劑量（㎏／│        │          │        │\n      │㎡）                  │        │          │        │\n      ├───────────┼────┼─────┼────┤\n      │追加倍數              │1.1     │1.1       │1.1     │\n      ├─┬─────────┴────┴─────┴────┤\n      │備│防護對象物之邊長在零點六公尺以下時，以零點六公尺計│\n      │考│。                                                │\n      └─┴─────────────────────────┘\n（二）前目以外設置場所，依下列公式計算假想防護空間單位體積滅火藥劑量，再乘假想防護空間體積來計算所需滅火藥劑量。但供電信機器室使用者，所核算出之滅火藥劑量，須乘以零點七。Q=X-Y×a/AＱ：假想防護空間單位體積滅火藥劑量（公斤／立方公尺）所需追加倍數比照前目規定。ａ：防護對象周圍實存牆壁面積之合計（平方公尺）。Ａ：假想防護空間牆壁面積之合計（平方公尺）。Ｘ及Ｙ值，依下表規定為準：\n      ┌─────┬─────┬─────────┬─────┐\n      │滅火藥劑種│第一種乾粉│第二種乾粉或第三種│第四種乾粉│\n      │類        │          │乾粉              │          │\n      ├─────┼─────┼─────────┼─────┤\n      │Ｘ  值    │5.2       │3.2               │2.0       │\n      ├─────┼─────┼─────────┼─────┤\n      │Ｙ  值    │3.9       │2.4               │1.5       │\n      └─────┴─────┴─────────┴─────┘\n三、移動放射方式每一具噴射瞄子所需滅火藥劑量在下表之規定以上：\n    ┌──────┬─────┬─────────┬─────┐\n    │滅火藥劑種類│第一種乾粉│第二種乾粉或第三種│第四種乾粉│\n    │            │          │乾粉              │          │\n    ├──────┼─────┼─────────┼─────┤\n    │滅火藥劑量（│50        │30                │20        │\n    │㎏）        │          │                  │          │\n    └──────┴─────┴─────────┴─────┘\n四、全區及局部放射方式在同一建築物內有二個以上防護區域或防護對象時，所需滅火藥劑量取其最大量者。", "parent_id": null, "citation": "設置標準第99條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 787, "children": ["D0120029/99/1"]}
{"node_id": "D0120029/99/1", "pcode": "D0120029", "article": "99", "level": "paragraph", "path": [1], "text": "乾粉滅火藥劑量，依下列規定設置：", "parent_id": "D0120029/99", "citation": "設置標準第99條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 788, "children": ["D0120029/99/1/1", "D0120029/99/1/2", "D0120029/99/1/3", "D0120029/99/1/4"]}
{"node_id": "D0120029/99/1/1", "pcode": "D0120029", "article": "99", "level": "item", "path": [1, 1], "text": "一、全區放射方式所需滅火藥劑量，依下表計算：\n    ┌───────┬────┬────┬────┬─────┐\n    │乾粉藥劑種類  │第一種乾│第二種乾│第三種乾│第四種乾粉│\n    │              │粉（主成│粉（主成│粉（主成│（主成份碳│\n    │              │份碳酸氫│份碳酸氫│份磷酸二│酸氫鉀及尿│\n    │              │鈉      │鉀      │氫銨）  │素化合物）│\n    ├───────┼────┼────┼────┼─────┤\n    │每立方公尺防護│0.6     │0.36    │0.36    │0.24      │\n    │區域所需滅火藥│        │        │        │          │\n    │劑量（㎏／m³）│        │        │        │          │\n    ├───────┼────┼────┼────┼─────┤\n    │每平方公尺開口│4.5     │2.7     │2.7     │1.8       │\n    │部所需追加滅火│        │        │        │          │\n    │藥劑量（㎏／㎡│        │        │        │          │\n    │）            │        │        │        │          │\n    └───────┴────┴────┴────┴─────┘", "parent_id": "D0120029/99/1", "citation": "設置標準第99條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 789, "children": []}
{"node_id": "D0120029/99/1/2", "pcode": "D0120029", "article": "99", "level": "item", "path": [1, 2], "text": "二、局部放射方式所需滅火藥劑量應符合下列規定：", "parent_id": "D0120029/99/1", "citation": "設置標準第99條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 790, "children": ["D0120029/99/1/2/1", "D0120029/99/1/2/2"]}
{"node_id": "D0120029/99/1/2/1", "pcode": "D0120029", "article": "99", "level": "subitem", "path": [1, 2, 1], "text": "（一）可燃性固體或易燃性液體存放於上方開放式容器，火災發生時，燃燒限於一面且可燃物無向外飛散之虞者，所需之滅火藥劑量，依下表計算：\n      ┌───────────┬────┬─────┬────┐\n      │                      │第一種乾│第二種乾粉│第四種乾│\n      │滅  火  藥  劑  種  類│粉      │或第三種乾│粉      │\n      │                      │        │粉        │        │\n      ├───────────┼────┼─────┼────┤\n      │防護對象每平方公尺表面│8.8     │5.2       │3.6     │\n      │積所需滅火藥劑量（㎏／│        │          │        │\n      │㎡）                  │        │          │        │\n      ├───────────┼────┼─────┼────┤\n      │追加倍數              │1.1     │1.1       │1.1     │\n      ├─┬─────────┴────┴─────┴────┤\n      │備│防護對象物之邊長在零點六公尺以下時，以零點六公尺計│\n      │考│。                                                │\n      └─┴─────────────────────────┘", "parent_id": "D0120029/99/1/2", "citation": "設置標準第99條第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 791, "children": []}
{"node_id": "D0120029/99/1/2/2", "pcode": "D0120029", "article": "99", "level": "subitem", "path": [1, 2, 2], "text": "（二）前目以外設置場所，依下列公式計算假想防護空間單位體積滅火藥劑量，再乘假想防護空間體積來計算所需滅火藥劑量。但供電信機器室使用者，所核算出之滅火藥劑量，須乘以零點七。Q=X-Y×a/AＱ：假想防護空間單位體積滅火藥劑量（公斤／立方公尺）所需追加倍數比照前目規定。ａ：防護對象周圍實存牆壁面積之合計（平方公尺）。Ａ：假想防護空間牆壁面積之合計（平方公尺）。Ｘ及Ｙ值，依下表規定為準：\n      ┌─────┬─────┬─────────┬─────┐\n      │滅火藥劑種│第一種乾粉│第二種乾粉或第三種│第四種乾粉│\n      │類        │          │乾粉              │          │\n      ├─────┼─────┼─────────┼─────┤\n      │Ｘ  值    │5.2       │3.2               │2.0       │\n      ├─────┼─────┼─────────┼─────┤\n      │Ｙ  值    │3.9       │2.4               │1.5       │\n      └─────┴─────┴─────────┴─────┘", "parent_id": "D0120029/99/1/2", "citation": "設置標準第99條第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 792, "children": []}
{"node_id": "D0120029/99/1/3", "pcode": "D0120029", "article": "99", "level": "item", "path": [1, 3], "text": "三、移動放射方式每一具噴射瞄子所需滅火藥劑量在下表之規定以上：\n    ┌──────┬─────┬─────────┬─────┐\n    │滅火藥劑種類│第一種乾粉│第二種乾粉或第三種│第四種乾粉│\n    │            │          │乾粉              │          │\n    ├──────┼─────┼─────────┼─────┤\n    │滅火藥劑量（│50        │30                │20        │\n    │㎏）        │          │                  │          │\n    └──────┴─────┴─────────┴─────┘", "parent_id": "D0120029/99/1", "citation": "設置標準第99條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 793, "children": []}
{"node_id": "D0120029/99/1/4", "pcode": "D0120029", "article": "99", "level": "item", "path": [1, 4], "text": "四、全區及局部放射方式在同一建築物內有二個以上防護區域或防護對象時，所需滅火藥劑量取其最大量者。", "parent_id": "D0120029/99/1", "citation": "設置標準第99條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 794, "children": []}
{"node_id": "D0120029/100", "pcode": "D0120029", "article": "100", "level": "article", "path": [], "text": "全區及局部放射方式之噴頭，依下列規定設置：\n一、全區放射方式所設之噴頭能使放射藥劑迅速均勻地擴散至整個防護區域。\n二、乾粉噴頭之放射壓力在每平方公分一公斤以上或0.1MPa以上。\n三、依前條第一款或第二款所核算之滅火藥劑量須於三十秒內全部放射完畢。\n四、局部放射方式所設噴頭之有效射程內，應涵蓋防護對象所有表面，且所設位置不得因藥劑之放射使可燃物有飛散之虞。", "parent_id": null, "citation": "設置標準第100條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 795, "children": ["D0120029/100/1"]}
{"node_id": "D0120029/100/1", "pcode": "D0120029", "article": "100", "level": "paragraph", "path": [1], "text": "全區及局部放射方式之噴頭，依下列規定設置：", "parent_id": "D0120029/100", "citation": "設置標準第100條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 796, "children": ["D0120029/100/1/1", "D0120029/100/1/2", "D0120029/100/1/3", "D0120029/100/1/4"]}
{"node_id": "D0120029/100/1/1", "pcode": "D0120029", "article": "100", "level": "item", "path": [1, 1], "text": "一、全區放射方式所設之噴頭能使放射藥劑迅速均勻地擴散至整個防護區域。", "parent_id": "D0120029/100/1", "citation": "設置標準第100條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 797, "children": []}
{"node_id": "D0120029/100/1/2", "pcode": "D0120029", "article": "100", "level": "item", "path": [1, 2], "text": "二、乾粉噴頭之放射壓力在每平方公分一公斤以上或0.1MPa以上。", "parent_id": "D0120029/100/1", "citation": "設置標準第100條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 798, "children": []}
{"node_id": "D0120029/100/1/3", "pcode": "D0120029", "article": "100", "level": "item", "path": [1, 3], "text": "三、依前條第一款或第二款所核算之滅火藥劑量須於三十秒內全部放射完畢。", "parent_id": "D0120029/100/1", "citation": "設置標準第100條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 799, "children": []}
{"node_id": "D0120029/100/1/4", "pcode": "D0120029", "article": "100", "level": "item", "path": [1, 4], "text": "四、局部放射方式所設噴頭之有效射程內，應涵蓋防護對象所有表面，且所設位置不得因藥劑之放射使可燃物有飛散之虞。", "parent_id": "D0120029/100/1", "citation": "設置標準第100條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 800, "children": []}
{"node_id": "D0120029/101", "pcode": "D0120029", "article": "101", "level": "article", "path": [], "text": "供室內停車空間使用之滅火藥劑，以第三種乾粉為限。", "parent_id": null, "citation": "設置標準第101條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 801, "children": ["D0120029/101/1"]}
{"node_id": "D0120029/101/1", "pcode": "D0120029", "article": "101", "level": "paragraph", "path": [1], "text": "供室內停車空間使用之滅火藥劑，以第三種乾粉為限。", "parent_id": "D0120029/101", "citation": "設置標準第101條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 802, "children": []}
{"node_id": "D0120029/102", "pcode": "D0120029", "article": "102", "level": "article", "path": [], "text": "滅火藥劑儲存容器，依下列規定設置：\n一、充填比應符合下列規定：\n    ┌───┬───────┬─────────┬──────┐\n    │滅火藥│第一種乾粉    │第二種乾粉或第三種│第四種乾粉  │\n    │劑種類│              │乾粉              │            │\n    ├───┼───────┼─────────┼──────┤\n    │充填比│零點八五以上、│一點零五以上、一點│一點五以上、│\n    │      │一點四五以下  │七五以下          │二點五以下  │\n    └───┴───────┴─────────┴──────┘\n二、儲存場所應符合下列規定：\n（一）置於防護區域外。\n（二）置於溫度攝氏四十度以下，溫度變化較少處。\n（三）不得置於有日光曝曬或雨水淋濕之處。\n三、儲存容器於明顯處所標示：充填藥劑量、滅火藥劑種類、最高使用壓力（限於加壓式）、製造年限及製造廠商等。\n四、儲存容器設置符合CNS、一一一七六規定之安全裝置。\n五、蓄壓式儲存容器，內壓在每平方公分十公斤以上或1MPa以上者，設符合CNS一○八四八及一○八四九規定之容器閥。\n六、為排除儲存容器之殘留氣體應設置排出裝置，為處理配管之殘留藥劑則應設置清洗裝置。\n七、採取有效之防震措施。", "parent_id": null, "citation": "設置標準第102條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 803, "children": ["D0120029/102/1"]}
{"node_id": "D0120029/102/1", "pcode": "D0120029", "article": "102", "level": "paragraph", "path": [1], "text": "滅火藥劑儲存容器，依下列規定設置：", "parent_id": "D0120029/102", "citation": "設置標準第102條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 804, "children": ["D0120029/102/1/1", "D0120029/102/1/2", "D0120029/102/1/3", "D0120029/102/1/4", "D0120029/102/1/5", "D0120029/102/1/6", "D0120029/102/1/7"]}
{"node_id": "D0120029/102/1/1", "pcode": "D0120029", "article": "102", "level": "item", "path": [1, 1], "text": "一、充填比應符合下列規定：\n    ┌───┬───────┬─────────┬──────┐\n    │滅火藥│第一種乾粉    │第二種乾粉或第三種│第四種乾粉  │\n    │劑種類│              │乾粉              │            │\n    ├───┼───────┼─────────┼──────┤\n    │充填比│零點八五以上、│一點零五以上、一點│一點五以上、│\n    │      │一點四五以下  │七五以下          │二點五以下  │\n    └───┴───────┴─────────┴──────┘", "parent_id": "D0120029/102/1", "citation": "設置標準第102條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 805, "children": []}
{"node_id": "D0120029/102/1/2", "pcode": "D0120029", "article": "102", "level": "item", "path": [1, 2], "text": "二、儲存場所應符合下列規定：", "parent_id": "D0120029/102/1", "citation": "設置標準第102條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 806, "children": ["D0120029/102/1/2/1", "D0120029/102/1/2/2", "D0120029/102/1/2/3"]}
{"node_id": "D0120029/102/1/2/1", "pcode": "D0120029", "article": "102", "level": "subitem", "path": [1, 2, 1], "text": "（一）置於防護區域外。", "parent_id": "D0120029/102/1/2", "citation": "設置標準第102條第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 807, "children": []}
{"node_id": "D0120029/102/1/2/2", "pcode": "D0120029", "article": "102", "level": "subitem", "path": [1, 2, 2], "text": "（二）置於溫度攝氏四十度以下，溫度變化較少處。", "parent_id": "D0120029/102/1/2", "citation": "設置標準第102條第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 808, "children": []}
{"node_id": "D0120029/102/1/2/3", "pcode": "D0120029", "article": "102", "level": "subitem", "path": [1, 2, 3], "text": "（三）不得置於有日光曝曬或雨水淋濕之處。", "parent_id": "D0120029/102/1/2", "citation": "設置標準第102條第2款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 809, "children": []}
{"node_id": "D0120029/102/1/3", "pcode": "D0120029", "article": "102", "level": "item", "path": [1, 3], "text": "三、儲存容器於明顯處所標示：充填藥劑量、滅火藥劑種類、最高使用壓力（限於加壓式）、製造年限及製造廠商等。", "parent_id": "D0120029/102/1", "citation": "設置標準第102條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 810, "children": []}
{"node_id": "D0120029/102/1/4", "pcode": "D0120029", "article": "102", "level": "item", "path": [1, 4], "text": "四、儲存容器設置符合CNS、一一一七六規定之安全裝置。", "parent_id": "D0120029/102/1", "citation": "設置標準第102條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 811, "children": []}
{"node_id": "D0120029/102/1/5", "pcode": "D0120029", "article": "102", "level": "item", "path": [1, 5], "text": "五、蓄壓式儲存容器，內壓在每平方公分十公斤以上或1MPa以上者，設符合CNS一○八四八及一○八四九規定之容器閥。", "parent_id": "D0120029/102/1", "citation": "設置標準第102條第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 812, "children": []}
{"node_id": "D0120029/102/1/6", "pcode": "D0120029", "article": "102", "level": "item", "path": [1, 6], "text": "六、為排除儲存容器之殘留氣體應設置排出裝置，為處理配管之殘留藥劑則應設置清洗裝置。", "parent_id": "D0120029/102/1", "citation": "設置標準第102條第6款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 813, "children": []}
{"node_id": "D0120029/102/1/7", "pcode": "D0120029", "article": "102", "level": "item", "path": [1, 7], "text": "七、採取有效之防震措施。", "parent_id": "D0120029/102/1", "citation": "設置標準第102條第7款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 814, "children": []}
{"node_id": "D0120029/103", "pcode": "D0120029", "article": "103", "level": "article", "path": [], "text": "加壓用氣體容器應設於儲存容器近旁，且須確實接連，並應設置符合CNS一一一七六規定之容器閥及安全裝置。", "parent_id": null, "citation": "設置標準第103條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 815, "children": ["D0120029/103/1"]}
{"node_id": "D0120029/103/1", "pcode": "D0120029", "article": "103", "level": "paragraph", "path": [1], "text": "加壓用氣體容器應設於儲存容器近旁，且須確實接連，並應設置符合CNS一一一七六規定之容器閥及安全裝置。", "parent_id": "D0120029/103", "citation": "設置標準第103條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 816, "children": []}
{"node_id": "D0120029/104", "pcode": "D0120029", "article": "104", "level": "article", "path": [], "text": "加壓或蓄壓用氣體容器，依下列規定設置：\n一、加壓或蓄壓用氣體應使用氮氣或二氧化碳。\n二、加壓用氣體使用氮氣時，在溫度攝氏三十五度，大氣壓力（表壓力）每平方公分零公斤或0MPa狀態下，每一公斤乾粉藥劑需氮氣四十公升以上；使用二氧化碳時，每一公斤乾粉藥劑需二氧化碳二十公克並加算清洗配管所需要量以上。\n三、蓄壓用氣體使用氮氣時，在溫度攝氏三十五度，大氣壓力（表壓力）每平方公分零公斤或0MPa狀態下，每一公斤乾粉藥劑需氮氣十公升並加算清洗配管所需要量以上；使用二氧化碳時，每一公斤乾粉藥劑需二氧化碳二十公克並加算清洗配管所需要量以上。\n四、清洗配管用氣體，另以容器儲存。\n五、採取有效之防震措施。", "parent_id": null, "citation": "設置標準第104條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 817, "children": ["D0120029/104/1"]}
{"node_id": "D0120029/104/1", "pcode": "D0120029", "article": "104", "level": "paragraph", "path": [1], "text": "加壓或蓄壓用氣體容器，依下列規定設置：", "parent_id": "D0120029/104", "citation": "設置標準第104條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 818, "children": ["D0120029/104/1/1", "D0120029/104/1/2", "D0120029/104/1/3", "D0120029/104/1/4", "D0120029/104/1/5"]}
{"node_id": "D0120029/104/1/1", "pcode": "D0120029", "article": "104", "level": "item", "path": [1, 1], "text": "一、加壓或蓄壓用氣體應使用氮氣或二氧化碳。", "parent_id": "D0120029/104/1", "citation": "設置標準第104條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 819, "children": []}
{"node_id": "D0120029/104/1/2", "pcode": "D0120029", "article": "104", "level": "item", "path": [1, 2], "text": "二、加壓用氣體使用氮氣時，在溫度攝氏三十五度，大氣壓力（表壓力）每平方公分零公斤或0MPa狀態下，每一公斤乾粉藥劑需氮氣四十公升以上；使用二氧化碳時，每一公斤乾粉藥劑需二氧化碳二十公克並加算清洗配管所需要量以上。", "parent_id": "D0120029/104/1", "citation": "設置標準第104條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 820, "children": []}
{"node_id": "D0120029/104/1/3", "pcode": "D0120029", "article": "104", "level": "item", "path": [1, 3], "text": "三、蓄壓用氣體使用氮氣時，在溫度攝氏三十五度，大氣壓力（表壓力）每平方公分零公斤或0MPa狀態下，每一公斤乾粉藥劑需氮氣十公升並加算清洗配管所需要量以上；使用二氧化碳時，每一公斤乾粉藥劑需二氧化碳二十公克並加算清洗配管所需要量以上。", "parent_id": "D0120029/104/1", "citation": "設置標準第104條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 821, "children": []}
{"node_id": "D0120029/104/1/4", "pcode": "D0120029", "article": "104", "level": "item", "path": [1, 4], "text": "四、清洗配管用氣體，另以容器儲存。", "parent_id": "D0120029/104/1", "citation": "設置標準第104條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 822, "children": []}
{"node_id": "D0120029/104/1/5", "pcode": "D0120029", "article": "104", "level": "item", "path": [1, 5], "text": "五、採取有效之防震措施。", "parent_id": "D0120029/104/1", "citation": "設置標準第104條第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 823, "children": []}
{"node_id": "D0120029/105", "pcode": "D0120029", "article": "105", "level": "article", "path": [], "text": "乾粉滅火設備配管及閥類，依下列規定設置：\n一、配管部分：\n（一）應為專用，其管徑依噴頭流量計算配置。\n（二）使用符合CNS六四四五規定，並施予鍍鋅等防蝕處理或具同等以上強度及耐蝕性之鋼管。但蓄壓式中，壓力在每平方公分二十五公斤以上或2.5MPa以上，每平方公分四十二公斤以下或4.2MPa以下時，應使用符合CNS四六二六之無縫鋼管管號Sch40以上厚度並施予防蝕處理，或具有同等以上強度及耐蝕性之鋼管。\n（三）採用銅管配管時，應使用符合CNS五一二七規定或具有同等以上強度及耐蝕性者，並能承受調整壓力或最高使用壓力的一點五倍以上之壓力。\n（四）最低配管與最高配管間，落差在五十公尺以下。\n（五）配管採均分為原則，使噴頭同時放射時，放射壓力為均等。\n（六）採取有效之防震措施。\n二、閥類部分：\n（一）使用符合CNS之規定且施予防蝕處理或具有同等以上強度、耐蝕性及耐熱性者。\n（二）標示開閉位置及方向。\n（三）放出閥及加壓用氣體容器閥之手動操作部分設於火災時易於接近且安全之處。", "parent_id": null, "citation": "設置標準第105條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 824, "children": ["D0120029/105/1"]}
{"node_id": "D0120029/105/1", "pcode": "D0120029", "article": "105", "level": "paragraph", "path": [1], "text": "乾粉滅火設備配管及閥類，依下列規定設置：", "parent_id": "D0120029/105", "citation": "設置標準第105條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 825, "children": ["D0120029/105/1/1", "D0120029/105/1/2"]}
{"node_id": "D0120029/105/1/1", "pcode": "D0120029", "article": "105", "level": "item", "path": [1, 1], "text": "一、配管部分：", "parent_id": "D0120029/105/1", "citation": "設置標準第105條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 826, "children": ["D0120029/105/1/1/1", "D0120029/105/1/1/2", "D0120029/105/1/1/3", "D0120029/105/1/1/4", "D0120029/105/1/1/5", "D0120029/105/1/1/6"]}
{"node_id": "D0120029/105/1/1/1", "pcode": "D0120029", "article": "105", "level": "subitem", "path": [1, 1, 1], "text": "（一）應為專用，其管徑依噴頭流量計算配置。", "parent_id": "D0120029/105/1/1", "citation": "設置標準第105條第1款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 827, "children": []}
{"node_id": "D0120029/105/1/1/2", "pcode": "D0120029", "article": "105", "level": "subitem", "path": [1, 1, 2], "text": "（二）使用符合CNS六四四五規定，並施予鍍鋅等防蝕處理或具同等以上強度及耐蝕性之鋼管。但蓄壓式中，壓力在每平方公分二十五公斤以上或2.5MPa以上，每平方公分四十二公斤以下或4.2MPa以下時，應使用符合CNS四六二六之無縫鋼管管號Sch40以上厚度並施予防蝕處理，或具有同等以上強度及耐蝕性之鋼管。", "parent_id": "D0120029/105/1/1", "citation": "設置標準第105條第1款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 828, "children": []}
{"node_id": "D0120029/105/1/1/3", "pcode": "D0120029", "article": "105", "level": "subitem", "path": [1, 1, 3], "text": "（三）採用銅管配管時，應使用符合CNS五一二七規定或具有同等以上強度及耐蝕性者，並能承受調整壓力或最高使用壓力的一點五倍以上之壓力。", "parent_id": "D0120029/105/1/1", "citation": "設置標準第105條第1款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 829, "children": []}
{"node_id": "D0120029/105/1/1/4", "pcode": "D0120029", "article": "105", "level": "subitem", "path": [1, 1, 4], "text": "（四）最低配管與最高配管間，落差在五十公尺以下。", "parent_id": "D0120029/105/1/1", "citation": "設置標準第105條第1款第4目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 830, "children": []}
{"node_id": "D0120029/105/1/1/5", "pcode": "D0120029", "article": "105", "level": "subitem", "path": [1, 1, 5], "text": "（五）配管採均分為原則，使噴頭同時放射時，放射壓力為均等。", "parent_id": "D0120029/105/1/1", "citation": "設置標準第105條第1款第5目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 831, "children": []}
{"node_id": "D0120029/105/1/1/6", "pcode": "D0120029", "article": "105", "level": "subitem", "path": [1, 1, 6], "text": "（六）採取有效之防震措施。", "parent_id": "D0120029/105/1/1", "citation": "設置標準第105條第1款第6目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 832, "children": []}
{"node_id": "D0120029/105/1/2", "pcode": "D0120029", "article": "105", "level": "item", "path": [1, 2], "text": "二、閥類部分：", "parent_id": "D0120029/105/1", "citation": "設置標準第105條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 833, "children": ["D0120029/105/1/2/1", "D0120029/105/1/2/2", "D0120029/105/1/2/3"]}
{"node_id": "D0120029/105/1/2/1", "pcode": "D0120029", "article": "105", "level": "subitem", "path": [1, 2, 1], "text": "（一）使用符合CNS之規定且施予防蝕處理或具有同等以上強度、耐蝕性及耐熱性者。", "parent_id": "D0120029/105/1/2", "citation": "設置標準第105條第2款第1目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 834, "children": []}
{"node_id": "D0120029/105/1/2/2", "pcode": "D0120029", "article": "105", "level": "subitem", "path": [1, 2, 2], "text": "（二）標示開閉位置及方向。", "parent_id": "D0120029/105/1/2", "citation": "設置標準第105條第2款第2目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 835, "children": []}
{"node_id": "D0120029/105/1/2/3", "pcode": "D0120029", "article": "105", "level": "subitem", "path": [1, 2, 3], "text": "（三）放出閥及加壓用氣體容器閥之手動操作部分設於火災時易於接近且安全之處。", "parent_id": "D0120029/105/1/2", "citation": "設置標準第105條第2款第3目", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 836, "children": []}
{"node_id": "D0120029/106", "pcode": "D0120029", "article": "106", "level": "article", "path": [], "text": "乾粉滅火設備自儲存容器起，其配管任一部分與彎曲部分之距離應為管徑二十倍以上。但能採取乾粉藥劑與加壓或蓄壓用氣體不會分離措施者，不在此限。", "parent_id": null, "citation": "設置標準第106條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 837, "children": ["D0120029/106/1"]}
{"node_id": "D0120029/106/1", "pcode": "D0120029", "article": "106", "level": "paragraph", "path": [1], "text": "乾粉滅火設備自儲存容器起，其配管任一部分與彎曲部分之距離應為管徑二十倍以上。但能採取乾粉藥劑與加壓或蓄壓用氣體不會分離措施者，不在此限。", "parent_id": "D0120029/106", "citation": "設置標準第106條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 838, "children": []}
{"node_id": "D0120029/107", "pcode": "D0120029", "article": "107", "level": "article", "path": [], "text": "加壓式乾粉滅火設備應設壓力調整裝置，可調整壓力至每平方公分二十五公斤以下或2.5Mpa以下。", "parent_id": null, "citation": "設置標準第107條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 839, "children": ["D0120029/107/1"]}
{"node_id": "D0120029/107/1", "pcode": "D0120029", "article": "107", "level": "paragraph", "path": [1], "text": "加壓式乾粉滅火設備應設壓力調整裝置，可調整壓力至每平方公分二十五公斤以下或2.5Mpa以下。", "parent_id": "D0120029/107", "citation": "設置標準第107條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 840, "children": []}
{"node_id": "D0120029/108", "pcode": "D0120029", "article": "108", "level": "article", "path": [], "text": "加壓式乾粉滅火設備，依下列規定設置定壓動作裝置：\n一、啟動裝置動作後，儲存容器壓力達設定壓力時，應使放出閥開啟。\n二、定壓動作裝置設於各儲存容器。", "parent_id": null, "citation": "設置標準第108條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 841, "children": ["D0120029/108/1"]}
{"node_id": "D0120029/108/1", "pcode": "D0120029", "article": "108", "level": "paragraph", "path": [1], "text": "加壓式乾粉滅火設備，依下列規定設置定壓動作裝置：", "parent_id": "D0120029/108", "citation": "設置標準第108條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 842, "children": ["D0120029/108/1/1", "D0120029/108/1/2"]}
{"node_id": "D0120029/108/1/1", "pcode": "D0120029", "article": "108", "level": "item", "path": [1, 1], "text": "一、啟動裝置動作後，儲存容器壓力達設定壓力時，應使放出閥開啟。", "parent_id": "D0120029/108/1", "citation": "設置標準第108條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 843, "children": []}
{"node_id": "D0120029/108/1/2", "pcode": "D0120029", "article": "108", "level": "item", "path": [1, 2], "text": "二、定壓動作裝置設於各儲存容器。", "parent_id": "D0120029/108/1", "citation": "設置標準第108條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 844, "children": []}
{"node_id": "D0120029/109", "pcode": "D0120029", "article": "109", "level": "article", "path": [], "text": "蓄壓式乾粉滅火設備應設置以綠色表示使用壓力範圍之指示壓力表。", "parent_id": null, "citation": "設置標準第109條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 845, "children": ["D0120029/109/1"]}
{"node_id": "D0120029/109/1", "pcode": "D0120029", "article": "109", "level": "paragraph", "path": [1], "text": "蓄壓式乾粉滅火設備應設置以綠色表示使用壓力範圍之指示壓力表。", "parent_id": "D0120029/109", "citation": "設置標準第109條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 846, "children": []}
{"node_id": "D0120029/110", "pcode": "D0120029", "article": "110", "level": "article", "path": [], "text": "若使用氣體啟動者，依下列規定設置：\n一、啟動用氣體容器能耐每平方公分二百五十公斤或25MPa、之壓力。\n二、啟動用氣體容器之內容積有零點二七公升以上，其所儲存之氣體量在一百四十五公克以上，且其充填比在一點五以上。\n三、啟動用氣體容器之安全裝置及容器閥符合CNS、一一一七六之規定。\n四、啟動用氣體容器不得兼供防護區域之自動關閉裝置使用。", "parent_id": null, "citation": "設置標準第110條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 847, "children": ["D0120029/110/1"]}
{"node_id": "D0120029/110/1", "pcode": "D0120029", "article": "110", "level": "paragraph", "path": [1], "text": "若使用氣體啟動者，依下列規定設置：", "parent_id": "D0120029/110", "citation": "設置標準第110條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 848, "children": ["D0120029/110/1/1", "D0120029/110/1/2", "D0120029/110/1/3", "D0120029/110/1/4"]}
{"node_id": "D0120029/110/1/1", "pcode": "D0120029", "article": "110", "level": "item", "path": [1, 1], "text": "一、啟動用氣體容器能耐每平方公分二百五十公斤或25MPa、之壓力。", "parent_id": "D0120029/110/1", "citation": "設置標準第110條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 849, "children": []}
{"node_id": "D0120029/110/1/2", "pcode": "D0120029", "article": "110", "level": "item", "path": [1, 2], "text": "二、啟動用氣體容器之內容積有零點二七公升以上，其所儲存之氣體量在一百四十五公克以上，且其充填比在一點五以上。", "parent_id": "D0120029/110/1", "citation": "設置標準第110條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 850, "children": []}
{"node_id": "D0120029/110/1/3", "pcode": "D0120029", "article": "110", "level": "item", "path": [1, 3], "text": "三、啟動用氣體容器之安全裝置及容器閥符合CNS、一一一七六之規定。", "parent_id": "D0120029/110/1", "citation": "設置標準第110條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 851, "children": []}
{"node_id": "D0120029/110/1/4", "pcode": "D0120029", "article": "110", "level": "item", "path": [1, 4], "text": "四、啟動用氣體容器不得兼供防護區域之自動關閉裝置使用。", "parent_id": "D0120029/110/1", "citation": "設置標準第110條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 852, "children": []}
{"node_id": "D0120029/111", "pcode": "D0120029", "article": "111", "level": "article", "path": [], "text": "移動式放射方式，除依第一百零二條第一款、第二款第二目、第三目、第三款、第四款規定辦理外，並依下列規定設置：\n一、儲存容器之容器閥能在皮管出口處以手動開關者。\n二、儲存容器分設於各皮管設置處。\n三、儲存容器近旁設紅色標示燈及標明移動式乾粉滅火設備字樣。\n四、設於火災時濃煙不易籠罩之場所。\n五、每一具噴射瞄子之每分鐘藥劑放射量符合下表規定。\n    ┌──────┬─────┬─────────┬─────┐\n    │滅火藥劑種類│第一種乾粉│第二種乾粉或第三種│第四種乾粉│\n    │            │          │乾粉              │          │\n    ├──────┼─────┼─────────┼─────┤\n    │每分鐘放射量│45        │27                │18        │\n    │（㎏／min） │          │                  │          │\n    └──────┴─────┴─────────┴─────┘\n六、移動式乾粉滅火設備之皮管、噴嘴及管盤符合CNS、一一一七七之規定。", "parent_id": null, "citation": "設置標準第111條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 853, "children": ["D0120029/111/1"]}
{"node_id": "D0120029/111/1", "pcode": "D0120029", "article": "111", "level": "paragraph", "path": [1], "text": "移動式放射方式，除依第一百零二條第一款、第二款第二目、第三目、第三款、第四款規定辦理外，並依下列規定設置：", "parent_id": "D0120029/111", "citation": "設置標準第111條", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 854, "children": ["D0120029/111/1/1", "D0120029/111/1/2", "D0120029/111/1/3", "D0120029/111/1/4", "D0120029/111/1/5", "D0120029/111/1/6"]}
{"node_id": "D0120029/111/1/1", "pcode": "D0120029", "article": "111", "level": "item", "path": [1, 1], "text": "一、儲存容器之容器閥能在皮管出口處以手動開關者。", "parent_id": "D0120029/111/1", "citation": "設置標準第111條第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 855, "children": []}
{"node_id": "D0120029/111/1/2", "pcode": "D0120029", "article": "111", "level": "item", "path": [1, 2], "text": "二、儲存容器分設於各皮管設置處。", "parent_id": "D0120029/111/1", "citation": "設置標準第111條第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 856, "children": []}
{"node_id": "D0120029/111/1/3", "pcode": "D0120029", "article": "111", "level": "item", "path": [1, 3], "text": "三、儲存容器近旁設紅色標示燈及標明移動式乾粉滅火設備字樣。", "parent_id": "D0120029/111/1", "citation": "設置標準第111條第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 857, "children": []}
{"node_id": "D0120029/111/1/4", "pcode": "D0120029", "article": "111", "level": "item", "path": [1, 4], "text": "四、設於火災時濃煙不易籠罩之場所。", "parent_id": "D0120029/111/1", "citation": "設置標準第111條第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 858, "children": []}
{"node_id": "D0120029/111/1/5", "pcode": "D0120029", "article": "111", "level": "item", "path": [1, 5], "text": "五、每一具噴射瞄子之每分鐘藥劑放射量符合下表規定。\n    ┌──────┬─────┬─────────┬─────┐\n    │滅火藥劑種類│第一種乾粉│第二種乾粉或第三種│第四種乾粉│\n    │            │          │乾粉              │          │\n    ├──────┼─────┼─────────┼─────┤\n    │每分鐘放射量│45        │27                │18        │\n    │（㎏／min） │          │                  │          │\n    └──────┴─────┴─────────┴─────┘", "parent_id": "D0120029/111/1", "citation": "設置標準第111條第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 859, "children": []}
{"node_id": "D0120029/111/1/6", "pcode": "D0120029", "article": "111", "level": "item", "path": [1, 6], "text": "六、移動式乾粉滅火設備之皮管、噴嘴及管盤符合CNS、一一一七七之規定。", "parent_id": "D0120029/111/1", "citation": "設置標準第111條第6款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 860, "children": []}
{"node_id": "D0120029/111-1", "pcode": "D0120029", "article": "111-1", "level": "article", "path": [], "text": "簡易自動滅火設備，應依下列規定設置：\n一、視排油煙管之斷面積、警戒長度及風速，配置感知元件及噴頭，其設置數量、位置及放射量，應能有效滅火。\n二、排油煙管內風速超過每秒五公尺，應在警戒長度外側設置放出藥劑之啟動裝置及連動閉鎖閘門。但不設置閘門能有效滅火時，不在此限。\n三、噴頭之有效射程內，應涵蓋煙罩及排油煙管，且所設位置不得因藥劑之放射使可燃物有飛散之虞。\n四、防護範圍內之噴頭，應一齊放射。\n五、儲存鋼瓶及加壓氣體鋼瓶設置於攝氏四十度以下之位置。\n前項第二款之警戒長度，指煙罩與排油煙管接合處往內五公尺。", "parent_id": null, "citation": "設置標準第111條之1", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 861, "children": ["D0120029/111-1/1", "D0120029/111-1/2"]}
{"node_id": "D0120029/111-1/1", "pcode": "D0120029", "article": "111-1", "level": "paragraph", "path": [1], "text": "簡易自動滅火設備，應依下列規定設置：", "parent_id": "D0120029/111-1", "citation": "設置標準第111條之1第1項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 862, "children": ["D0120029/111-1/1/1", "D0120029/111-1/1/2", "D0120029/111-1/1/3", "D0120029/111-1/1/4", "D0120029/111-1/1/5"]}
{"node_id": "D0120029/111-1/1/1", "pcode": "D0120029", "article": "111-1", "level": "item", "path": [1, 1], "text": "一、視排油煙管之斷面積、警戒長度及風速，配置感知元件及噴頭，其設置數量、位置及放射量，應能有效滅火。", "parent_id": "D0120029/111-1/1", "citation": "設置標準第111條之1第1項第1款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 863, "children": []}
{"node_id": "D0120029/111-1/1/2", "pcode": "D0120029", "article": "111-1", "level": "item", "path": [1, 2], "text": "二、排油煙管內風速超過每秒五公尺，應在警戒長度外側設置放出藥劑之啟動裝置及連動閉鎖閘門。但不設置閘門能有效滅火時，不在此限。", "parent_id": "D0120029/111-1/1", "citation": "設置標準第111條之1第1項第2款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 864, "children": []}
{"node_id": "D0120029/111-1/1/3", "pcode": "D0120029", "article": "111-1", "level": "item", "path": [1, 3], "text": "三、噴頭之有效射程內，應涵蓋煙罩及排油煙管，且所設位置不得因藥劑之放射使可燃物有飛散之虞。", "parent_id": "D0120029/111-1/1", "citation": "設置標準第111條之1第1項第3款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 865, "children": []}
{"node_id": "D0120029/111-1/1/4", "pcode": "D0120029", "article": "111-1", "level": "item", "path": [1, 4], "text": "四、防護範圍內之噴頭，應一齊放射。", "parent_id": "D0120029/111-1/1", "citation": "設置標準第111條之1第1項第4款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 866, "children": []}
{"node_id": "D0120029/111-1/1/5", "pcode": "D0120029", "article": "111-1", "level": "item", "path": [1, 5], "text": "五、儲存鋼瓶及加壓氣體鋼瓶設置於攝氏四十度以下之位置。", "parent_id": "D0120029/111-1/1", "citation": "設置標準第111條之1第1項第5款", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 867, "children": []}
{"node_id": "D0120029/111-1/2", "pcode": "D0120029", "article": "111-1", "level": "paragraph", "path": [2], "text": "前項第二款之警戒長度，指煙罩與排油煙管接合處往內五公尺。", "parent_id": "D0120029/111-1", "citation": "設置標準第111條之1第2項", "chapter": "第三編 消防安全設計 > 第一章 滅火設備 > 第七節 乾粉滅火設備及簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 868, "children": []}
{"node_id": "D0120029/112", "pcode": "D0120029", "article": "112", "level": "article", "path": [], "text": "裝設火警自動警報設備之建築物，依下列規定劃定火警分區：\n一、每一火警分區不得超過一樓層，並在樓地板面積六百平方公尺以下。但上下二層樓地板面積之和在五百平方公尺以下者，得二層共用一分區。\n二、每一分區之任一邊長在五十公尺以下。但裝設光電式分離型探測器時，其邊長得在一百公尺以下。\n三、如由主要出入口或直通樓梯出入口能直接觀察該樓層任一角落時，第一款規定之六百平方公尺得增為一千平方公尺。\n四、樓梯、斜坡通道、昇降機之昇降路及管道間等場所，在水平距離五十公尺範圍內，且其頂層相差在二層以下時，得為一火警分區。但應與建築物各層之走廊、通道及居室等場所分別設置火警分區。\n五、樓梯或斜坡通道，垂直距離每四十五公尺以下為一火警分區。但其地下層部分應為另一火警分區。", "parent_id": null, "citation": "設置標準第112條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 869, "children": ["D0120029/112/1"]}
{"node_id": "D0120029/112/1", "pcode": "D0120029", "article": "112", "level": "paragraph", "path": [1], "text": "裝設火警自動警報設備之建築物，依下列規定劃定火警分區：", "parent_id": "D0120029/112", "citation": "設置標準第112條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 870, "children": ["D0120029/112/1/1", "D0120029/112/1/2", "D0120029/112/1/3", "D0120029/112/1/4", "D0120029/112/1/5"]}
{"node_id": "D0120029/112/1/1", "pcode": "D0120029", "article": "112", "level": "item", "path": [1, 1], "text": "一、每一火警分區不得超過一樓層，並在樓地板面積六百平方公尺以下。但上下二層樓地板面積之和在五百平方公尺以下者，得二層共用一分區。", "parent_id": "D0120029/112/1", "citation": "設置標準第112條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 871, "children": []}
{"node_id": "D0120029/112/1/2", "pcode": "D0120029", "article": "112", "level": "item", "path": [1, 2], "text": "二、每一分區之任一邊長在五十公尺以下。但裝設光電式分離型探測器時，其邊長得在一百公尺以下。", "parent_id": "D0120029/112/1", "citation": "設置標準第112條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 872, "children": []}
{"node_id": "D0120029/112/1/3", "pcode": "D0120029", "article": "112", "level": "item", "path": [1, 3], "text": "三、如由主要出入口或直通樓梯出入口能直接觀察該樓層任一角落時，第一款規定之六百平方公尺得增為一千平方公尺。", "parent_id": "D0120029/112/1", "citation": "設置標準第112條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 873, "children": []}
{"node_id": "D0120029/112/1/4", "pcode": "D0120029", "article": "112", "level": "item", "path": [1, 4], "text": "四、樓梯、斜坡通道、昇降機之昇降路及管道間等場所，在水平距離五十公尺範圍內，且其頂層相差在二層以下時，得為一火警分區。但應與建築物各層之走廊、通道及居室等場所分別設置火警分區。", "parent_id": "D0120029/112/1", "citation": "設置標準第112條第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 874, "children": []}
{"node_id": "D0120029/112/1/5", "pcode": "D0120029", "article": "112", "level": "item", "path": [1, 5], "text": "五、樓梯或斜坡通道，垂直距離每四十五公尺以下為一火警分區。但其地下層部分應為另一火警分區。", "parent_id": "D0120029/112/1", "citation": "設置標準第112條第5款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 875, "children": []}
{"node_id": "D0120029/113", "pcode": "D0120029", "article": "113", "level": "article", "path": [], "text": "火警自動警報設備之鳴動方式，建築物在五樓以上，且總樓地板面積在三千平方公尺以上者，依下列規定：\n一、起火層為地上二層以上時，限該樓層與其直上二層及其直下層鳴動。\n二、起火層為地面層時，限該樓層與其直上層及地下層各層鳴動。\n三、起火層為地下層時，限地面層及地下層各層鳴動。\n四、前三款之鳴動於十分鐘內或受信總機再接受火災信號時，應立即全區鳴動。", "parent_id": null, "citation": "設置標準第113條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 876, "children": ["D0120029/113/1"]}
{"node_id": "D0120029/113/1", "pcode": "D0120029", "article": "113", "level": "paragraph", "path": [1], "text": "火警自動警報設備之鳴動方式，建築物在五樓以上，且總樓地板面積在三千平方公尺以上者，依下列規定：", "parent_id": "D0120029/113", "citation": "設置標準第113條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 877, "children": ["D0120029/113/1/1", "D0120029/113/1/2", "D0120029/113/1/3", "D0120029/113/1/4"]}
{"node_id": "D0120029/113/1/1", "pcode": "D0120029", "article": "113", "level": "item", "path": [1, 1], "text": "一、起火層為地上二層以上時，限該樓層與其直上二層及其直下層鳴動。", "parent_id": "D0120029/113/1", "citation": "設置標準第113條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 878, "children": []}
{"node_id": "D0120029/113/1/2", "pcode": "D0120029", "article": "113", "level": "item", "path": [1, 2], "text": "二、起火層為地面層時，限該樓層與其直上層及地下層各層鳴動。", "parent_id": "D0120029/113/1", "citation": "設置標準第113條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 879, "children": []}
{"node_id": "D0120029/113/1/3", "pcode": "D0120029", "article": "113", "level": "item", "path": [1, 3], "text": "三、起火層為地下層時，限地面層及地下層各層鳴動。", "parent_id": "D0120029/113/1", "citation": "設置標準第113條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 880, "children": []}
{"node_id": "D0120029/113/1/4", "pcode": "D0120029", "article": "113", "level": "item", "path": [1, 4], "text": "四、前三款之鳴動於十分鐘內或受信總機再接受火災信號時，應立即全區鳴動。", "parent_id": "D0120029/113/1", "citation": "設置標準第113條第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 881, "children": []}
{"node_id": "D0120029/114", "pcode": "D0120029", "article": "114", "level": "article", "path": [], "text": "探測器應依裝置場所高度，就下表選擇探測器種類裝設。但同一室內之天花板或屋頂板高度不同時，以平均高度計。\n┌──┬───────┬──────┬──────┬─────┐\n│裝置│未滿四公尺    │四公尺以上  │八公尺以上未│十五公尺以│\n│場所│              │未滿八公尺  │滿十五公尺  │上未滿二十│\n│高度│              │            │            │公尺      │\n├──┼───────┼──────┼──────┼─────┤\n│探測│差動式局限型、│差動式局限型│差動式分佈型│離子式局限│\n│器種│差動式分布型、│、差動式分布│、離子式局限│型一種、光│\n│類  │補償式局限型、│型、補償式局│型一種或二種│電式局限型│\n│    │定溫式、離子式│限型、定溫式│、光電式局限│一種、光電│\n│    │局限型、光電式│特種或一種、│型一種或二種│式分離型一│\n│    │局限型、光電式│離子式局限型│、光電式分離│種、火焰式│\n│    │分離型、火焰式│一種或二種、│型、火焰式。│。        │\n│    │。            │光電式局限型│            │          │\n│    │              │一種或二種、│            │          │\n│    │              │光電式分離型│            │          │\n│    │              │、火焰式。  │            │          │\n└──┴───────┴──────┴──────┴─────┘", "parent_id": null, "citation": "設置標準第114條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 882, "children": ["D0120029/114/1"]}
{"node_id": "D0120029/114/1", "pcode": "D0120029", "article": "114", "level": "paragraph", "path": [1], "text": "探測器應依裝置場所高度，就下表選擇探測器種類裝設。但同一室內之天花板或屋頂板高度不同時，以平均高度計。\n┌──┬───────┬──────┬──────┬─────┐\n│裝置│未滿四公尺    │四公尺以上  │八公尺以上未│十五公尺以│\n│場所│              │未滿八公尺  │滿十五公尺  │上未滿二十│\n│高度│              │            │            │公尺      │\n├──┼───────┼──────┼──────┼─────┤\n│探測│差動式局限型、│差動式局限型│差動式分佈型│離子式局限│\n│器種│差動式分布型、│、差動式分布│、離子式局限│型一種、光│\n│類  │補償式局限型、│型、補償式局│型一種或二種│電式局限型│\n│    │定溫式、離子式│限型、定溫式│、光電式局限│一種、光電│\n│    │局限型、光電式│特種或一種、│型一種或二種│式分離型一│\n│    │局限型、光電式│離子式局限型│、光電式分離│種、火焰式│\n│    │分離型、火焰式│一種或二種、│型、火焰式。│。        │\n│    │。            │光電式局限型│            │          │\n│    │              │一種或二種、│            │          │\n│    │              │光電式分離型│            │          │\n│    │              │、火焰式。  │            │          │\n└──┴───────┴──────┴──────┴─────┘", "parent_id": "D0120029/114", "citation": "設置標準第114條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 883, "children": []}
{"node_id": "D0120029/115", "pcode": "D0120029", "article": "115", "level": "article", "path": [], "text": "探測器之裝置位置，依下列規定：\n一、天花板上設有出風口時，除火焰式、差動式分布型及光電式分離型探測器外，應距離該出風口一點五公尺以上。\n二、牆上設有出風口時，應距離該出風口一點五公尺以上。但該出風口距天花板在一公尺以上時，不在此限。\n三、天花板設排氣口或回風口時，偵煙式探測器應裝置於排氣口或回風口周圍一公尺範圍內。\n四、局限型探測器以裝置在探測區域中心附近為原則。\n五、局限型探測器之裝置，不得傾斜四十五度以上。但火焰式探測器，不在此限。", "parent_id": null, "citation": "設置標準第115條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 884, "children": ["D0120029/115/1"]}
{"node_id": "D0120029/115/1", "pcode": "D0120029", "article": "115", "level": "paragraph", "path": [1], "text": "探測器之裝置位置，依下列規定：", "parent_id": "D0120029/115", "citation": "設置標準第115條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 885, "children": ["D0120029/115/1/1", "D0120029/115/1/2", "D0120029/115/1/3", "D0120029/115/1/4", "D0120029/115/1/5"]}
{"node_id": "D0120029/115/1/1", "pcode": "D0120029", "article": "115", "level": "item", "path": [1, 1], "text": "一、天花板上設有出風口時，除火焰式、差動式分布型及光電式分離型探測器外，應距離該出風口一點五公尺以上。", "parent_id": "D0120029/115/1", "citation": "設置標準第115條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 886, "children": []}
{"node_id": "D0120029/115/1/2", "pcode": "D0120029", "article": "115", "level": "item", "path": [1, 2], "text": "二、牆上設有出風口時，應距離該出風口一點五公尺以上。但該出風口距天花板在一公尺以上時，不在此限。", "parent_id": "D0120029/115/1", "citation": "設置標準第115條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 887, "children": []}
{"node_id": "D0120029/115/1/3", "pcode": "D0120029", "article": "115", "level": "item", "path": [1, 3], "text": "三、天花板設排氣口或回風口時，偵煙式探測器應裝置於排氣口或回風口周圍一公尺範圍內。", "parent_id": "D0120029/115/1", "citation": "設置標準第115條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 888, "children": []}
{"node_id": "D0120029/115/1/4", "pcode": "D0120029", "article": "115", "level": "item", "path": [1, 4], "text": "四、局限型探測器以裝置在探測區域中心附近為原則。", "parent_id": "D0120029/115/1", "citation": "設置標準第115條第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 889, "children": []}
{"node_id": "D0120029/115/1/5", "pcode": "D0120029", "article": "115", "level": "item", "path": [1, 5], "text": "五、局限型探測器之裝置，不得傾斜四十五度以上。但火焰式探測器，不在此限。", "parent_id": "D0120029/115/1", "citation": "設置標準第115條第5款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 890, "children": []}
{"node_id": "D0120029/116", "pcode": "D0120029", "article": "116", "level": "article", "path": [], "text": "下列處所得免設探測器：\n一、探測器除火焰式外，裝置面高度超過二十公尺者。\n二、外氣流通無法有效探測火災之場所。\n三、洗手間、廁所或浴室。\n四、冷藏庫等設有能早期發現火災之溫度自動調整裝置者。\n五、主要構造為防火構造，且開口設有具一小時以上防火時效防火門之金庫。\n六、室內游泳池之水面或溜冰場之冰面上方。\n七、不燃性石材或金屬等加工場，未儲存或未處理可燃性物品處。\n八、其他經中央主管機關指定之場所。", "parent_id": null, "citation": "設置標準第116條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 891, "children": ["D0120029/116/1"]}
{"node_id": "D0120029/116/1", "pcode": "D0120029", "article": "116", "level": "paragraph", "path": [1], "text": "下列處所得免設探測器：", "parent_id": "D0120029/116", "citation": "設置標準第116條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 892, "children": ["D0120029/116/1/1", "D0120029/116/1/2", "D0120029/116/1/3", "D0120029/116/1/4", "D0120029/116/1/5", "D0120029/116/1/6", "D0120029/116/1/7", "D0120029/116/1/8"]}
{"node_id": "D0120029/116/1/1", "pcode": "D0120029", "article": "116", "level": "item", "path": [1, 1], "text": "一、探測器除火焰式外，裝置面高度超過二十公尺者。", "parent_id": "D0120029/116/1", "citation": "設置標準第116條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 893, "children": []}
{"node_id": "D0120029/116/1/2", "pcode": "D0120029", "article": "116", "level": "item", "path": [1, 2], "text": "二、外氣流通無法有效探測火災之場所。", "parent_id": "D0120029/116/1", "citation": "設置標準第116條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 894, "children": []}
{"node_id": "D0120029/116/1/3", "pcode": "D0120029", "article": "116", "level": "item", "path": [1, 3], "text": "三、洗手間、廁所或浴室。", "parent_id": "D0120029/116/1", "citation": "設置標準第116條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 895, "children": []}
{"node_id": "D0120029/116/1/4", "pcode": "D0120029", "article": "116", "level": "item", "path": [1, 4], "text": "四、冷藏庫等設有能早期發現火災之溫度自動調整裝置者。", "parent_id": "D0120029/116/1", "citation": "設置標準第116條第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 896, "children": []}
{"node_id": "D0120029/116/1/5", "pcode": "D0120029", "article": "116", "level": "item", "path": [1, 5], "text": "五、主要構造為防火構造，且開口設有具一小時以上防火時效防火門之金庫。", "parent_id": "D0120029/116/1", "citation": "設置標準第116條第5款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 897, "children": []}
{"node_id": "D0120029/116/1/6", "pcode": "D0120029", "article": "116", "level": "item", "path": [1, 6], "text": "六、室內游泳池之水面或溜冰場之冰面上方。", "parent_id": "D0120029/116/1", "citation": "設置標準第116條第6款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 898, "children": []}
{"node_id": "D0120029/116/1/7", "pcode": "D0120029", "article": "116", "level": "item", "path": [1, 7], "text": "七、不燃性石材或金屬等加工場，未儲存或未處理可燃性物品處。", "parent_id": "D0120029/116/1", "citation": "設置標準第116條第7款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 899, "children": []}
{"node_id": "D0120029/116/1/8", "pcode": "D0120029", "article": "116", "level": "item", "path": [1, 8], "text": "八、其他經中央主管機關指定之場所。", "parent_id": "D0120029/116/1", "citation": "設置標準第116條第8款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 900, "children": []}
{"node_id": "D0120029/117", "pcode": "D0120029", "article": "117", "level": "article", "path": [], "text": "偵煙式或熱煙複合式局限型探測器不得設於下列處所：\n一、塵埃、粉末或水蒸氣會大量滯留之場所。\n二、會散發腐蝕性氣體之場所。\n三、廚房及其他平時煙會滯留之場所。\n四、顯著高溫之場所。\n五、排放廢氣會大量滯留之場所。\n六、煙會大量流入之場所。\n七、會結露之場所。\n八、設有用火設備其火焰外露之場所。\n九、其他對探測器機能會造成障礙之場所。\n火焰式探測器不得設於下列處所：\n一、前項第二款至第四款或第六款至第八款所列之處所。\n二、水蒸氣會大量滯留之處所。\n三、其他對探測器機能會造成障礙之處所。\n前二項所列場所，依下表狀況，選擇適當探測器設置：", "parent_id": null, "citation": "設置標準第117條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000294491", "deleted": false, "seq": 901, "children": ["D0120029/117/1", "D0120029/117/2", "D0120029/117/3"]}
{"node_id": "D0120029/117/1", "pcode": "D0120029", "article": "117", "level": "paragraph", "path": [1], "text": "偵煙式或熱煙複合式局限型探測器不得設於下列處所：", "parent_id": "D0120029/117", "citation": "設置標準第117條第1項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 902, "children": ["D0120029/117/1/1", "D0120029/117/1/2", "D0120029/117/1/3", "D0120029/117/1/4", "D0120029/117/1/5", "D0120029/117/1/6", "D0120029/117/1/7", "D0120029/117/1/8", "D0120029/117/1/9"]}
{"node_id": "D0120029/117/1/1", "pcode": "D0120029", "article": "117", "level": "item", "path": [1, 1], "text": "一、塵埃、粉末或水蒸氣會大量滯留之場所。", "parent_id": "D0120029/117/1", "citation": "設置標準第117條第1項第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 903, "children": []}
{"node_id": "D0120029/117/1/2", "pcode": "D0120029", "article": "117", "level": "item", "path": [1, 2], "text": "二、會散發腐蝕性氣體之場所。", "parent_id": "D0120029/117/1", "citation": "設置標準第117條第1項第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 904, "children": []}
{"node_id": "D0120029/117/1/3", "pcode": "D0120029", "article": "117", "level": "item", "path": [1, 3], "text": "三、廚房及其他平時煙會滯留之場所。", "parent_id": "D0120029/117/1", "citation": "設置標準第117條第1項第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 905, "children": []}
{"node_id": "D0120029/117/1/4", "pcode": "D0120029", "article": "117", "level": "item", "path": [1, 4], "text": "四、顯著高溫之場所。", "parent_id": "D0120029/117/1", "citation": "設置標準第117條第1項第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 906, "children": []}
{"node_id": "D0120029/117/1/5", "pcode": "D0120029", "article": "117", "level": "item", "path": [1, 5], "text": "五、排放廢氣會大量滯留之場所。", "parent_id": "D0120029/117/1", "citation": "設置標準第117條第1項第5款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 907, "children": []}
{"node_id": "D0120029/117/1/6", "pcode": "D0120029", "article": "117", "level": "item", "path": [1, 6], "text": "六、煙會大量流入之場所。", "parent_id": "D0120029/117/1", "citation": "設置標準第117條第1項第6款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 908, "children": []}
{"node_id": "D0120029/117/1/7", "pcode": "D0120029", "article": "117", "level": "item", "path": [1, 7], "text": "七、會結露之場所。", "parent_id": "D0120029/117/1", "citation": "設置標準第117條第1項第7款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 909, "children": []}
{"node_id": "D0120029/117/1/8", "pcode": "D0120029", "article": "117", "level": "item", "path": [1, 8], "text": "八、設有用火設備其火焰外露之場所。", "parent_id": "D0120029/117/1", "citation": "設置標準第117條第1項第8款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 910, "children": []}
{"node_id": "D0120029/117/1/9", "pcode": "D0120029", "article": "117", "level": "item", "path": [1, 9], "text": "九、其他對探測器機能會造成障礙之場所。", "parent_id": "D0120029/117/1", "citation": "設置標準第117條第1項第9款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 911, "children": []}
{"node_id": "D0120029/117/2", "pcode": "D0120029", "article": "117", "level": "paragraph", "path": [2], "text": "火焰式探測器不得設於下列處所：", "parent_id": "D0120029/117", "citation": "設置標準第117條第2項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 912, "children": ["D0120029/117/2/1", "D0120029/117/2/2", "D0120029/117/2/3"]}
{"node_id": "D0120029/117/2/1", "pcode": "D0120029", "article": "117", "level": "item", "path": [2, 1], "text": "一、前項第二款至第四款或第六款至第八款所列之處所。", "parent_id": "D0120029/117/2", "citation": "設置標準第117條第2項第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 913, "children": []}
{"node_id": "D0120029/117/2/2", "pcode": "D0120029", "article": "117", "level": "item", "path": [2, 2], "text": "二、水蒸氣會大量滯留之處所。", "parent_id": "D0120029/117/2", "citation": "設置標準第117條第2項第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 914, "children": []}
{"node_id": "D0120029/117/2/3", "pcode": "D0120029", "article": "117", "level": "item", "path": [2, 3], "text": "三、其他對探測器機能會造成障礙之處所。", "parent_id": "D0120029/117/2", "citation": "設置標準第117條第2項第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 915, "children": []}
{"node_id": "D0120029/117/3", "pcode": "D0120029", "article": "117", "level": "paragraph", "path": [3], "text": "前二項所列場所，依下表狀況，選擇適當探測器設置：", "parent_id": "D0120029/117", "citation": "設置標準第117條第3項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 916, "children": []}
{"node_id": "D0120029/118", "pcode": "D0120029", "article": "118", "level": "article", "path": [], "text": "下表所列場所應就偵煙式、熱煙複合式或火焰式探測器選擇設置：\n┌─┬─┬─────┬───┬────┬───┬───────┐\n│設│樓│走廊或通道│昇降機│天花板等│天花板│地下層、無開口│\n│置│梯│（限供第十│之昇降│高度在十│等高度│樓層及十一層以│\n│場│或│二條第一款│坑道或│五公尺以│超過二│上之各樓層（前│\n│所│斜│、第二款第│配管配│上，未滿│十公尺│揭所列樓層限供│\n│  │坡│二目、第六│線管道│二十公尺│之場所│第十二條第一款│\n│  │通│目至第十目│間    │之場所  │      │、第二款第二目│\n│  │道│、第四款及│      │        │      │、第六目、第八│\n│  │  │第五款使用│      │        │      │目至第十目及第│\n│  │  │者）      │      │        │      │五款使用者）  │\n├─┼─┼─────┼───┼────┼───┼───────┤\n│偵│○│○        │○    │○      │      │○            │\n│煙│  │          │      │        │      │              │\n│式│  │          │      │        │      │              │\n├─┼─┼─────┼───┼────┼───┼───────┤\n│熱│  │○        │      │        │      │○            │\n│煙│  │          │      │        │      │              │\n│複│  │          │      │        │      │              │\n│合│  │          │      │        │      │              │\n│式│  │          │      │        │      │              │\n├─┼─┼─────┼───┼────┼───┼───────┤\n│火│  │          │      │○      │○    │○            │\n│焰│  │          │      │        │      │              │\n│式│  │          │      │        │      │              │\n├─┴─┴─────┴───┴────┴───┴───────┤\n│註：○表可選擇設置。                                        │\n└──────────────────────────────┘", "parent_id": null, "citation": "設置標準第118條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 917, "children": ["D0120029/118/1"]}
{"node_id": "D0120029/118/1", "pcode": "D0120029", "article": "118", "level": "paragraph", "path": [1], "text": "下表所列場所應就偵煙式、熱煙複合式或火焰式探測器選擇設置：\n┌─┬─┬─────┬───┬────┬───┬───────┐\n│設│樓│走廊或通道│昇降機│天花板等│天花板│地下層、無開口│\n│置│梯│（限供第十│之昇降│高度在十│等高度│樓層及十一層以│\n│場│或│二條第一款│坑道或│五公尺以│超過二│上之各樓層（前│\n│所│斜│、第二款第│配管配│上，未滿│十公尺│揭所列樓層限供│\n│  │坡│二目、第六│線管道│二十公尺│之場所│第十二條第一款│\n│  │通│目至第十目│間    │之場所  │      │、第二款第二目│\n│  │道│、第四款及│      │        │      │、第六目、第八│\n│  │  │第五款使用│      │        │      │目至第十目及第│\n│  │  │者）      │      │        │      │五款使用者）  │\n├─┼─┼─────┼───┼────┼───┼───────┤\n│偵│○│○        │○    │○      │      │○            │\n│煙│  │          │      │        │      │              │\n│式│  │          │      │        │      │              │\n├─┼─┼─────┼───┼────┼───┼───────┤\n│熱│  │○        │      │        │      │○            │\n│煙│  │          │      │        │      │              │\n│複│  │          │      │        │      │              │\n│合│  │          │      │        │      │              │\n│式│  │          │      │        │      │              │\n├─┼─┼─────┼───┼────┼───┼───────┤\n│火│  │          │      │○      │○    │○            │\n│焰│  │          │      │        │      │              │\n│式│  │          │      │        │      │              │\n├─┴─┴─────┴───┴────┴───┴───────┤\n│註：○表可選擇設置。                                        │\n└──────────────────────────────┘", "parent_id": "D0120029/118", "citation": "設置標準第118條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 918, "children": []}
{"node_id": "D0120029/119", "pcode": "D0120029", "article": "119", "level": "article", "path": [], "text": "探測器之探測區域，指探測器裝置面之四周以淨高四十公分以上之樑或類似構造體區劃包圍者。但差動式分布型及偵煙式探測器，其裝置面之四周淨高應為六十公分以上。", "parent_id": null, "citation": "設置標準第119條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 919, "children": ["D0120029/119/1"]}
{"node_id": "D0120029/119/1", "pcode": "D0120029", "article": "119", "level": "paragraph", "path": [1], "text": "探測器之探測區域，指探測器裝置面之四周以淨高四十公分以上之樑或類似構造體區劃包圍者。但差動式分布型及偵煙式探測器，其裝置面之四周淨高應為六十公分以上。", "parent_id": "D0120029/119", "citation": "設置標準第119條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 920, "children": []}
{"node_id": "D0120029/120", "pcode": "D0120029", "article": "120", "level": "article", "path": [], "text": "差動式局限型、補償式局限型及定溫式局限型探測器，依下列規定設置：\n一、探測器下端，裝設在裝置面下方三十公分範圍內。\n二、各探測區域應設探測器數，依下表之探測器種類及裝置面高度，在每一有效探測範圍，至少設置一個。\n    ┌──────────┬────────┬────────┐\n    │裝置面高度          │未滿四公尺      │四公尺以上未滿八│\n    │                    │                │公尺            │\n    ├──────────┼────┬───┼────┬───┤\n    │建築物構造          │防火構造│其他建│防火構造│其他建│\n    │                    │建築物  │築物  │建築物  │築物  │\n    ├───┬───┬──┼────┼───┼────┼───┤\n    │探測器│差動式│一種│  90    │50    │45      │30    │\n    │種類及│      ├──┼────┼───┼────┼───┤\n    │有效探│局限型│二種│  70    │40    │35      │25    │\n    │測範圍├───┼──┼────┼───┼────┼───┤\n    │（平方│補償式│一種│  90    │50    │45      │30    │\n    │公尺）│      ├──┼────┼───┼────┼───┤\n    │      │局限型│二種│  70    │40    │35      │25    │\n    │      ├───┼──┼────┼───┼────┼───┤\n    │      │定溫式│特種│  70    │40    │35      │25    │\n    │      │      ├──┼────┼───┼────┼───┤\n    │      │      │一種│  60    │30    │30      │15    │\n    │      │      ├──┼────┼───┼────┼───┤\n    │      │局限型│二種│  20    │15    │–      │–    │\n    └───┴───┴──┴────┴───┴────┴───┘\n三、具有定溫式性能之探測器，應裝設在平時之最高周圍溫度，比補償式局限型探測器之標稱定溫點或其他具有定溫式性能探測器之標稱動作溫度低攝氏二十度以上處。但具二種以上標稱動作溫度者，應設在平時之最高周圍溫度比最低標稱動作溫度低攝氏二十度以上處。", "parent_id": null, "citation": "設置標準第120條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 921, "children": ["D0120029/120/1"]}
{"node_id": "D0120029/120/1", "pcode": "D0120029", "article": "120", "level": "paragraph", "path": [1], "text": "差動式局限型、補償式局限型及定溫式局限型探測器，依下列規定設置：", "parent_id": "D0120029/120", "citation": "設置標準第120條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 922, "children": ["D0120029/120/1/1", "D0120029/120/1/2", "D0120029/120/1/3"]}
{"node_id": "D0120029/120/1/1", "pcode": "D0120029", "article": "120", "level": "item", "path": [1, 1], "text": "一、探測器下端，裝設在裝置面下方三十公分範圍內。", "parent_id": "D0120029/120/1", "citation": "設置標準第120條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 923, "children": []}
{"node_id": "D0120029/120/1/2", "pcode": "D0120029", "article": "120", "level": "item", "path": [1, 2], "text": "二、各探測區域應設探測器數，依下表之探測器種類及裝置面高度，在每一有效探測範圍，至少設置一個。\n    ┌──────────┬────────┬────────┐\n    │裝置面高度          │未滿四公尺      │四公尺以上未滿八│\n    │                    │                │公尺            │\n    ├──────────┼────┬───┼────┬───┤\n    │建築物構造          │防火構造│其他建│防火構造│其他建│\n    │                    │建築物  │築物  │建築物  │築物  │\n    ├───┬───┬──┼────┼───┼────┼───┤\n    │探測器│差動式│一種│  90    │50    │45      │30    │\n    │種類及│      ├──┼────┼───┼────┼───┤\n    │有效探│局限型│二種│  70    │40    │35      │25    │\n    │測範圍├───┼──┼────┼───┼────┼───┤\n    │（平方│補償式│一種│  90    │50    │45      │30    │\n    │公尺）│      ├──┼────┼───┼────┼───┤\n    │      │局限型│二種│  70    │40    │35      │25    │\n    │      ├───┼──┼────┼───┼────┼───┤\n    │      │定溫式│特種│  70    │40    │35      │25    │\n    │      │      ├──┼────┼───┼────┼───┤\n    │      │      │一種│  60    │30    │30      │15    │\n    │      │      ├──┼────┼───┼────┼───┤\n    │      │局限型│二種│  20    │15    │–      │–    │\n    └───┴───┴──┴────┴───┴────┴───┘", "parent_id": "D0120029/120/1", "citation": "設置標準第120條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 924, "children": []}
{"node_id": "D0120029/120/1/3", "pcode": "D0120029", "article": "120", "level": "item", "path": [1, 3], "text": "三、具有定溫式性能之探測器，應裝設在平時之最高周圍溫度，比補償式局限型探測器之標稱定溫點或其他具有定溫式性能探測器之標稱動作溫度低攝氏二十度以上處。但具二種以上標稱動作溫度者，應設在平時之最高周圍溫度比最低標稱動作溫度低攝氏二十度以上處。", "parent_id": "D0120029/120/1", "citation": "設置標準第120條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 925, "children": []}
{"node_id": "D0120029/121", "pcode": "D0120029", "article": "121", "level": "article", "path": [], "text": "差動式分布型探測器，依下列規定設置：\n一、差動式分布型探測器為空氣管式時，應符合下列規定：\n（一）每一探測區域內之空氣管長度，露出部分在二十公尺以上。\n（二）裝接於一個檢出器之空氣管長度，在一百公尺以下。\n（三）空氣管裝置在裝置面下方三十公分範圍內。\n（四）空氣管裝置在自裝置面任一邊起一點五公尺以內之位置，其間距，在防火構造建築物，在九公尺以下，其他建築物在六公尺以下。但依探測區域規模及形狀能有效探測火災發生者，不在此限。\n二、差動式分布型探測器為熱電偶式時，應符合下列規定：\n（一）熱電偶應裝置在裝置面下方三十公分範圍內。\n（二）各探測區域應設探測器數，依下表之規定：\n      ┌───┬─────────┬─────────────┐\n      │建築物│探測區域樓地板面積│應設探測器數              │\n      │構造  │                  │                          │\n      ├───┼─────────┼─────────────┤\n      │防火構│八十八平方公尺以下│至少四個                  │\n      │造建築├─────────┼─────────────┤\n      │物    │超過八十八平方公尺│應設四個，每增加二十二平方│\n      │      │                  │公尺（包括未滿），增設一個│\n      │      │                  │。                        │\n      ├───┼─────────┼─────────────┤\n      │其他建│七十二平方公尺以下│至少四個                  │\n      │築物  ├─────────┼─────────────┤\n      │      │超過七十二平方公尺│應設四個，每增加十八平方公│\n      │      │                  │尺（包括未滿），增設一個。│\n      └───┴─────────┴─────────────┘\n（三）裝接於一個檢出器之熱電偶數，在二十個以下。\n三、差動式分布型探測器為熱半導體式時，應符合下列規定：\n（一）探測器下端，裝設在裝置面下方三十公分範圍內。\n（二）各探測區域應設探測器數，依下表之探測器種類及裝置面高度，在每一有效探測範圍，至少設置二個。但裝置面高度未滿八公尺時，在每一有效探測範圍，至少設置一個。\n      ┌───┬─────────┬─────────────┐\n      │裝置面│建築物之構造      │探測器種類及有效探測範圍（│\n      │高度  │                  │平方公尺）                │\n      │      │                  ├──────┬──────┤\n      │      │                  │一種        │二種        │\n      ├───┼─────────┼──────┼──────┤\n      │未滿八│防火構造建築物    │65          │36          │\n      │公尺  ├─────────┼──────┼──────┤\n      │      │他建築物          │40          │23          │\n      ├───┼─────────┼──────┼──────┤\n      │八公尺│防火構造建築物    │50          │–          │\n      │以上未│                  │            │            │\n      │滿十五├─────────┼──────┼──────┤\n      │公尺  │其他建築物        │30          │–          │\n      └───┴─────────┴──────┴──────┘\n（三）裝接於一個檢出器之感熱器數量，在二個以上十五個以下。\n前項之檢出器應設於便於檢修處，且與裝置面不得傾斜五度以上。\n定溫式線型探測器，依下列規定設置：\n一、探測器設在裝置面下方三十公分範圍內。\n二、探測器在各探測區域，使用第一種探測器時，裝置在自裝置面任一點起水平距離三公尺（防火構造建築物為四點五公尺）以內；使用第二種探測器時，裝在自裝置面任一點起水平距離一公尺（防火構造建築物為三公尺）以內。", "parent_id": null, "citation": "設置標準第121條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 926, "children": ["D0120029/121/1", "D0120029/121/2", "D0120029/121/3"]}
{"node_id": "D0120029/121/1", "pcode": "D0120029", "article": "121", "level": "paragraph", "path": [1], "text": "差動式分布型探測器，依下列規定設置：", "parent_id": "D0120029/121", "citation": "設置標準第121條第1項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 927, "children": ["D0120029/121/1/1", "D0120029/121/1/2", "D0120029/121/1/3"]}
{"node_id": "D0120029/121/1/1", "pcode": "D0120029", "article": "121", "level": "item", "path": [1, 1], "text": "一、差動式分布型探測器為空氣管式時，應符合下列規定：", "parent_id": "D0120029/121/1", "citation": "設置標準第121條第1項第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 928, "children": ["D0120029/121/1/1/1", "D0120029/121/1/1/2", "D0120029/121/1/1/3", "D0120029/121/1/1/4"]}
{"node_id": "D0120029/121/1/1/1", "pcode": "D0120029", "article": "121", "level": "subitem", "path": [1, 1, 1], "text": "（一）每一探測區域內之空氣管長度，露出部分在二十公尺以上。", "parent_id": "D0120029/121/1/1", "citation": "設置標準第121條第1項第1款第1目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 929, "children": []}
{"node_id": "D0120029/121/1/1/2", "pcode": "D0120029", "article": "121", "level": "subitem", "path": [1, 1, 2], "text": "（二）裝接於一個檢出器之空氣管長度，在一百公尺以下。", "parent_id": "D0120029/121/1/1", "citation": "設置標準第121條第1項第1款第2目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 930, "children": []}
{"node_id": "D0120029/121/1/1/3", "pcode": "D0120029", "article": "121", "level": "subitem", "path": [1, 1, 3], "text": "（三）空氣管裝置在裝置面下方三十公分範圍內。", "parent_id": "D0120029/121/1/1", "citation": "設置標準第121條第1項第1款第3目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 931, "children": []}
{"node_id": "D0120029/121/1/1/4", "pcode": "D0120029", "article": "121", "level": "subitem", "path": [1, 1, 4], "text": "（四）空氣管裝置在自裝置面任一邊起一點五公尺以內之位置，其間距，在防火構造建築物，在九公尺以下，其他建築物在六公尺以下。但依探測區域規模及形狀能有效探測火災發生者，不在此限。", "parent_id": "D0120029/121/1/1", "citation": "設置標準第121條第1項第1款第4目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 932, "children": []}
{"node_id": "D0120029/121/1/2", "pcode": "D0120029", "article": "121", "level": "item", "path": [1, 2], "text": "二、差動式分布型探測器為熱電偶式時，應符合下列規定：", "parent_id": "D0120029/121/1", "citation": "設置標準第121條第1項第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 933, "children": ["D0120029/121/1/2/1", "D0120029/121/1/2/2", "D0120029/121/1/2/3"]}
{"node_id": "D0120029/121/1/2/1", "pcode": "D0120029", "article": "121", "level": "subitem", "path": [1, 2, 1], "text": "（一）熱電偶應裝置在裝置面下方三十公分範圍內。", "parent_id": "D0120029/121/1/2", "citation": "設置標準第121條第1項第2款第1目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 934, "children": []}
{"node_id": "D0120029/121/1/2/2", "pcode": "D0120029", "article": "121", "level": "subitem", "path": [1, 2, 2], "text": "（二）各探測區域應設探測器數，依下表之規定：\n      ┌───┬─────────┬─────────────┐\n      │建築物│探測區域樓地板面積│應設探測器數              │\n      │構造  │                  │                          │\n      ├───┼─────────┼─────────────┤\n      │防火構│八十八平方公尺以下│至少四個                  │\n      │造建築├─────────┼─────────────┤\n      │物    │超過八十八平方公尺│應設四個，每增加二十二平方│\n      │      │                  │公尺（包括未滿），增設一個│\n      │      │                  │。                        │\n      ├───┼─────────┼─────────────┤\n      │其他建│七十二平方公尺以下│至少四個                  │\n      │築物  ├─────────┼─────────────┤\n      │      │超過七十二平方公尺│應設四個，每增加十八平方公│\n      │      │                  │尺（包括未滿），增設一個。│\n      └───┴─────────┴─────────────┘", "parent_id": "D0120029/121/1/2", "citation": "設置標準第121條第1項第2款第2目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 935, "children": []}
{"node_id": "D0120029/121/1/2/3", "pcode": "D0120029", "article": "121", "level": "subitem", "path": [1, 2, 3], "text": "（三）裝接於一個檢出器之熱電偶數，在二十個以下。", "parent_id": "D0120029/121/1/2", "citation": "設置標準第121條第1項第2款第3目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 936, "children": []}
{"node_id": "D0120029/121/1/3", "pcode": "D0120029", "article": "121", "level": "item", "path": [1, 3], "text": "三、差動式分布型探測器為熱半導體式時，應符合下列規定：", "parent_id": "D0120029/121/1", "citation": "設置標準第121條第1項第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 937, "children": ["D0120029/121/1/3/1", "D0120029/121/1/3/2", "D0120029/121/1/3/3"]}
{"node_id": "D0120029/121/1/3/1", "pcode": "D0120029", "article": "121", "level": "subitem", "path": [1, 3, 1], "text": "（一）探測器下端，裝設在裝置面下方三十公分範圍內。", "parent_id": "D0120029/121/1/3", "citation": "設置標準第121條第1項第3款第1目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 938, "children": []}
{"node_id": "D0120029/121/1/3/2", "pcode": "D0120029", "article": "121", "level": "subitem", "path": [1, 3, 2], "text": "（二）各探測區域應設探測器數，依下表之探測器種類及裝置面高度，在每一有效探測範圍，至少設置二個。但裝置面高度未滿八公尺時，在每一有效探測範圍，至少設置一個。\n      ┌───┬─────────┬─────────────┐\n      │裝置面│建築物之構造      │探測器種類及有效探測範圍（│\n      │高度  │                  │平方公尺）                │\n      │      │                  ├──────┬──────┤\n      │      │                  │一種        │二種        │\n      ├───┼─────────┼──────┼──────┤\n      │未滿八│防火構造建築物    │65          │36          │\n      │公尺  ├─────────┼──────┼──────┤\n      │      │他建築物          │40          │23          │\n      ├───┼─────────┼──────┼──────┤\n      │八公尺│防火構造建築物    │50          │–          │\n      │以上未│                  │            │            │\n      │滿十五├─────────┼──────┼──────┤\n      │公尺  │其他建築物        │30          │–          │\n      └───┴─────────┴──────┴──────┘", "parent_id": "D0120029/121/1/3", "citation": "設置標準第121條第1項第3款第2目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 939, "children": []}
{"node_id": "D0120029/121/1/3/3", "pcode": "D0120029", "article": "121", "level": "subitem", "path": [1, 3, 3], "text": "（三）裝接於一個檢出器之感熱器數量，在二個以上十五個以下。", "parent_id": "D0120029/121/1/3", "citation": "設置標準第121條第1項第3款第3目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 940, "children": []}
{"node_id": "D0120029/121/2", "pcode": "D0120029", "article": "121", "level": "paragraph", "path": [2], "text": "前項之檢出器應設於便於檢修處，且與裝置面不得傾斜五度以上。", "parent_id": "D0120029/121", "citation": "設置標準第121條第2項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 941, "children": []}
{"node_id": "D0120029/121/3", "pcode": "D0120029", "article": "121", "level": "paragraph", "path": [3], "text": "定溫式線型探測器，依下列規定設置：", "parent_id": "D0120029/121", "citation": "設置標準第121條第3項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 942, "children": ["D0120029/121/3/1", "D0120029/121/3/2"]}
{"node_id": "D0120029/121/3/1", "pcode": "D0120029", "article": "121", "level": "item", "path": [3, 1], "text": "一、探測器設在裝置面下方三十公分範圍內。", "parent_id": "D0120029/121/3", "citation": "設置標準第121條第3項第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 943, "children": []}
{"node_id": "D0120029/121/3/2", "pcode": "D0120029", "article": "121", "level": "item", "path": [3, 2], "text": "二、探測器在各探測區域，使用第一種探測器時，裝置在自裝置面任一點起水平距離三公尺（防火構造建築物為四點五公尺）以內；使用第二種探測器時，裝在自裝置面任一點起水平距離一公尺（防火構造建築物為三公尺）以內。", "parent_id": "D0120029/121/3", "citation": "設置標準第121條第3項第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 944, "children": []}
{"node_id": "D0120029/122", "pcode": "D0120029", "article": "122", "level": "article", "path": [], "text": "偵煙式探測器除光電式分離型外，依下列規定裝置：\n一、居室天花板距樓地板面高度在二點三公尺以下或樓地板面積在四十平方公尺以下時，應設在其出入口附近。\n二、探測器下端，裝設在裝置面下方六十公分範圍內。\n三、探測器裝設於距離牆壁或樑六十公分以上之位置。\n四、探測器除走廊、通道、樓梯及傾斜路面外，各探測區域應設探測器數，依下表之探測器種類及裝置面高度，在每一有效探測範圍，至少設置一個。\n    ┌─────────┬──────────────────┐\n    │                  │探測器種類及有效探測範圍（平方公尺）│\n    │裝置面高度        ├───────────┬──────┤\n    │                  │  一  種  或  二  種  │三      種  │\n    ├─────────┼───────────┼──────┤\n    │未滿四公尺        │150                   │50          │\n    ├─────────┼───────────┼──────┤\n    │四公尺以上未滿二十│75                    │–          │\n    │公尺              │                      │            │\n    └─────────┴───────────┴──────┘\n五、探測器在走廊及通道，步行距離每三十公尺至少設置一個；使用第三種探測器時，每二十公尺至少設置一個；且距盡頭之牆壁在十五公尺以下，使用第三種探測器應在十公尺以下。但走廊或通道至樓梯之步行距離在十公尺以下，且樓梯設有平時開放式防火門或居室有面向該處之出入口時，得免設。\n六、在樓梯、斜坡通道及電扶梯，垂直距離每十五公尺至少設置一個；使用第三種探測器時，其垂直距離每十公尺至少設置一個。\n七、在昇降機坑道及管道間（管道截面積在一平方公尺以上者），應設在最頂部。但昇降路頂部有昇降機機械室，且昇降路與機械室間有開口時，應設於機械室，昇降路頂部得免設。", "parent_id": null, "citation": "設置標準第122條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 945, "children": ["D0120029/122/1"]}
{"node_id": "D0120029/122/1", "pcode": "D0120029", "article": "122", "level": "paragraph", "path": [1], "text": "偵煙式探測器除光電式分離型外，依下列規定裝置：", "parent_id": "D0120029/122", "citation": "設置標準第122條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 946, "children": ["D0120029/122/1/1", "D0120029/122/1/2", "D0120029/122/1/3", "D0120029/122/1/4", "D0120029/122/1/5", "D0120029/122/1/6", "D0120029/122/1/7"]}
{"node_id": "D0120029/122/1/1", "pcode": "D0120029", "article": "122", "level": "item", "path": [1, 1], "text": "一、居室天花板距樓地板面高度在二點三公尺以下或樓地板面積在四十平方公尺以下時，應設在其出入口附近。", "parent_id": "D0120029/122/1", "citation": "設置標準第122條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 947, "children": []}
{"node_id": "D0120029/122/1/2", "pcode": "D0120029", "article": "122", "level": "item", "path": [1, 2], "text": "二、探測器下端，裝設在裝置面下方六十公分範圍內。", "parent_id": "D0120029/122/1", "citation": "設置標準第122條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 948, "children": []}
{"node_id": "D0120029/122/1/3", "pcode": "D0120029", "article": "122", "level": "item", "path": [1, 3], "text": "三、探測器裝設於距離牆壁或樑六十公分以上之位置。", "parent_id": "D0120029/122/1", "citation": "設置標準第122條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 949, "children": []}
{"node_id": "D0120029/122/1/4", "pcode": "D0120029", "article": "122", "level": "item", "path": [1, 4], "text": "四、探測器除走廊、通道、樓梯及傾斜路面外，各探測區域應設探測器數，依下表之探測器種類及裝置面高度，在每一有效探測範圍，至少設置一個。\n    ┌─────────┬──────────────────┐\n    │                  │探測器種類及有效探測範圍（平方公尺）│\n    │裝置面高度        ├───────────┬──────┤\n    │                  │  一  種  或  二  種  │三      種  │\n    ├─────────┼───────────┼──────┤\n    │未滿四公尺        │150                   │50          │\n    ├─────────┼───────────┼──────┤\n    │四公尺以上未滿二十│75                    │–          │\n    │公尺              │                      │            │\n    └─────────┴───────────┴──────┘", "parent_id": "D0120029/122/1", "citation": "設置標準第122條第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 950, "children": []}
{"node_id": "D0120029/122/1/5", "pcode": "D0120029", "article": "122", "level": "item", "path": [1, 5], "text": "五、探測器在走廊及通道，步行距離每三十公尺至少設置一個；使用第三種探測器時，每二十公尺至少設置一個；且距盡頭之牆壁在十五公尺以下，使用第三種探測器應在十公尺以下。但走廊或通道至樓梯之步行距離在十公尺以下，且樓梯設有平時開放式防火門或居室有面向該處之出入口時，得免設。", "parent_id": "D0120029/122/1", "citation": "設置標準第122條第5款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 951, "children": []}
{"node_id": "D0120029/122/1/6", "pcode": "D0120029", "article": "122", "level": "item", "path": [1, 6], "text": "六、在樓梯、斜坡通道及電扶梯，垂直距離每十五公尺至少設置一個；使用第三種探測器時，其垂直距離每十公尺至少設置一個。", "parent_id": "D0120029/122/1", "citation": "設置標準第122條第6款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 952, "children": []}
{"node_id": "D0120029/122/1/7", "pcode": "D0120029", "article": "122", "level": "item", "path": [1, 7], "text": "七、在昇降機坑道及管道間（管道截面積在一平方公尺以上者），應設在最頂部。但昇降路頂部有昇降機機械室，且昇降路與機械室間有開口時，應設於機械室，昇降路頂部得免設。", "parent_id": "D0120029/122/1", "citation": "設置標準第122條第7款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 953, "children": []}
{"node_id": "D0120029/123", "pcode": "D0120029", "article": "123", "level": "article", "path": [], "text": "光電式分離型探測器，依下列規定設置：\n一、探測器之受光面設在無日光照射之處。\n二、設在與探測器光軸平行牆壁距離六十公分以上之位置。\n三、探測器之受光器及送光器，設在距其背部牆壁一公尺範圍內。\n四、設在天花板等高度二十公尺以下之場所。\n五、探測器之光軸高度，在天花板等高度百分之八十以上之位置。\n六、探測器之光軸長度，在該探測器之標稱監視距離以下。\n七、探測器之光軸與警戒區任一點之水平距離，在七公尺以下。\n前項探測器之光軸，指探測器受光面中心點與送光面中心點之連結線。", "parent_id": null, "citation": "設置標準第123條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 954, "children": ["D0120029/123/1", "D0120029/123/2"]}
{"node_id": "D0120029/123/1", "pcode": "D0120029", "article": "123", "level": "paragraph", "path": [1], "text": "光電式分離型探測器，依下列規定設置：", "parent_id": "D0120029/123", "citation": "設置標準第123條第1項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 955, "children": ["D0120029/123/1/1", "D0120029/123/1/2", "D0120029/123/1/3", "D0120029/123/1/4", "D0120029/123/1/5", "D0120029/123/1/6", "D0120029/123/1/7"]}
{"node_id": "D0120029/123/1/1", "pcode": "D0120029", "article": "123", "level": "item", "path": [1, 1], "text": "一、探測器之受光面設在無日光照射之處。", "parent_id": "D0120029/123/1", "citation": "設置標準第123條第1項第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 956, "children": []}
{"node_id": "D0120029/123/1/2", "pcode": "D0120029", "article": "123", "level": "item", "path": [1, 2], "text": "二、設在與探測器光軸平行牆壁距離六十公分以上之位置。", "parent_id": "D0120029/123/1", "citation": "設置標準第123條第1項第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 957, "children": []}
{"node_id": "D0120029/123/1/3", "pcode": "D0120029", "article": "123", "level": "item", "path": [1, 3], "text": "三、探測器之受光器及送光器，設在距其背部牆壁一公尺範圍內。", "parent_id": "D0120029/123/1", "citation": "設置標準第123條第1項第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 958, "children": []}
{"node_id": "D0120029/123/1/4", "pcode": "D0120029", "article": "123", "level": "item", "path": [1, 4], "text": "四、設在天花板等高度二十公尺以下之場所。", "parent_id": "D0120029/123/1", "citation": "設置標準第123條第1項第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 959, "children": []}
{"node_id": "D0120029/123/1/5", "pcode": "D0120029", "article": "123", "level": "item", "path": [1, 5], "text": "五、探測器之光軸高度，在天花板等高度百分之八十以上之位置。", "parent_id": "D0120029/123/1", "citation": "設置標準第123條第1項第5款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 960, "children": []}
{"node_id": "D0120029/123/1/6", "pcode": "D0120029", "article": "123", "level": "item", "path": [1, 6], "text": "六、探測器之光軸長度，在該探測器之標稱監視距離以下。", "parent_id": "D0120029/123/1", "citation": "設置標準第123條第1項第6款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 961, "children": []}
{"node_id": "D0120029/123/1/7", "pcode": "D0120029", "article": "123", "level": "item", "path": [1, 7], "text": "七、探測器之光軸與警戒區任一點之水平距離，在七公尺以下。", "parent_id": "D0120029/123/1", "citation": "設置標準第123條第1項第7款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 962, "children": []}
{"node_id": "D0120029/123/2", "pcode": "D0120029", "article": "123", "level": "paragraph", "path": [2], "text": "前項探測器之光軸，指探測器受光面中心點與送光面中心點之連結線。", "parent_id": "D0120029/123", "citation": "設置標準第123條第2項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 963, "children": []}
{"node_id": "D0120029/124", "pcode": "D0120029", "article": "124", "level": "article", "path": [], "text": "火焰式探測器，依下列規定設置：\n一、裝設於天花板、樓板或牆壁。\n二、距樓地板面一點二公尺範圍內之空間，應在探測器標稱監視距離範圍內。\n三、探測器不得設在有障礙物妨礙探測火災發生處。\n四、探測器設在無日光照射之處。但設有遮光功能可避免探測障礙者，不在此限。", "parent_id": null, "citation": "設置標準第124條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 964, "children": ["D0120029/124/1"]}
{"node_id": "D0120029/124/1", "pcode": "D0120029", "article": "124", "level": "paragraph", "path": [1], "text": "火焰式探測器，依下列規定設置：", "parent_id": "D0120029/124", "citation": "設置標準第124條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 965, "children": ["D0120029/124/1/1", "D0120029/124/1/2", "D0120029/124/1/3", "D0120029/124/1/4"]}
{"node_id": "D0120029/124/1/1", "pcode": "D0120029", "article": "124", "level": "item", "path": [1, 1], "text": "一、裝設於天花板、樓板或牆壁。", "parent_id": "D0120029/124/1", "citation": "設置標準第124條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 966, "children": []}
{"node_id": "D0120029/124/1/2", "pcode": "D0120029", "article": "124", "level": "item", "path": [1, 2], "text": "二、距樓地板面一點二公尺範圍內之空間，應在探測器標稱監視距離範圍內。", "parent_id": "D0120029/124/1", "citation": "設置標準第124條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 967, "children": []}
{"node_id": "D0120029/124/1/3", "pcode": "D0120029", "article": "124", "level": "item", "path": [1, 3], "text": "三、探測器不得設在有障礙物妨礙探測火災發生處。", "parent_id": "D0120029/124/1", "citation": "設置標準第124條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 968, "children": []}
{"node_id": "D0120029/124/1/4", "pcode": "D0120029", "article": "124", "level": "item", "path": [1, 4], "text": "四、探測器設在無日光照射之處。但設有遮光功能可避免探測障礙者，不在此限。", "parent_id": "D0120029/124/1", "citation": "設置標準第124條第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 969, "children": []}
{"node_id": "D0120029/125", "pcode": "D0120029", "article": "125", "level": "article", "path": [], "text": "火警受信總機應依下列規定裝置：\n一、具有火警區域表示裝置，指示火警發生之分區。\n二、火警發生時，能發出促使警戒人員注意之音響。\n三、附設與火警發信機通話之裝置。\n四、一棟建築物內設有二臺以上火警受信總機時，設受信總機處，設有能相互同時通話連絡之設備。\n五、受信總機附近備有識別火警分區之圖面資料。\n六、裝置蓄積式探測器或中繼器之火警分區，該分區在受信總機，不得有雙信號功能。\n七、受信總機、中繼器及偵煙式探測器，有設定蓄積時間時，其蓄積時間之合計，每一火警分區在六十秒以下，使用其他探測器時，在二十秒以下。\n八、歌廳、舞廳、夜總會、俱樂部、錄影節目帶播映場所（MTV等）、視聽歌唱場所（KTV等）、酒家、酒吧、酒店（廊）或其他類似場所，因營業時音量或封閉式隔間等特性，致難以聽到火警警鈴聲響或辨識緊急廣播語音，於火災發生時，應連動停止相關娛樂用影音設備。\n九、受信總機應具有於接受火災信號後一定時間內或再接受火災信號時，強制地區警報音響裝置鳴動之功能。\n總樓地板面積未達三百五十平方公尺之建築物，得設置單回路火警受信總機，其裝置不受前項第一款及第三款至第五款之限制；符合第十九條第一項第四款所定之樓層及場所用途分類，且該層樓地板面積未達三百五十平方公尺者，亦同。", "parent_id": null, "citation": "設置標準第125條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 970, "children": ["D0120029/125/1", "D0120029/125/2"]}
{"node_id": "D0120029/125/1", "pcode": "D0120029", "article": "125", "level": "paragraph", "path": [1], "text": "火警受信總機應依下列規定裝置：", "parent_id": "D0120029/125", "citation": "設置標準第125條第1項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 971, "children": ["D0120029/125/1/1", "D0120029/125/1/2", "D0120029/125/1/3", "D0120029/125/1/4", "D0120029/125/1/5", "D0120029/125/1/6", "D0120029/125/1/7", "D0120029/125/1/8", "D0120029/125/1/9"]}
{"node_id": "D0120029/125/1/1", "pcode": "D0120029", "article": "125", "level": "item", "path": [1, 1], "text": "一、具有火警區域表示裝置，指示火警發生之分區。", "parent_id": "D0120029/125/1", "citation": "設置標準第125條第1項第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 972, "children": []}
{"node_id": "D0120029/125/1/2", "pcode": "D0120029", "article": "125", "level": "item", "path": [1, 2], "text": "二、火警發生時，能發出促使警戒人員注意之音響。", "parent_id": "D0120029/125/1", "citation": "設置標準第125條第1項第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 973, "children": []}
{"node_id": "D0120029/125/1/3", "pcode": "D0120029", "article": "125", "level": "item", "path": [1, 3], "text": "三、附設與火警發信機通話之裝置。", "parent_id": "D0120029/125/1", "citation": "設置標準第125條第1項第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 974, "children": []}
{"node_id": "D0120029/125/1/4", "pcode": "D0120029", "article": "125", "level": "item", "path": [1, 4], "text": "四、一棟建築物內設有二臺以上火警受信總機時，設受信總機處，設有能相互同時通話連絡之設備。", "parent_id": "D0120029/125/1", "citation": "設置標準第125條第1項第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 975, "children": []}
{"node_id": "D0120029/125/1/5", "pcode": "D0120029", "article": "125", "level": "item", "path": [1, 5], "text": "五、受信總機附近備有識別火警分區之圖面資料。", "parent_id": "D0120029/125/1", "citation": "設置標準第125條第1項第5款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 976, "children": []}
{"node_id": "D0120029/125/1/6", "pcode": "D0120029", "article": "125", "level": "item", "path": [1, 6], "text": "六、裝置蓄積式探測器或中繼器之火警分區，該分區在受信總機，不得有雙信號功能。", "parent_id": "D0120029/125/1", "citation": "設置標準第125條第1項第6款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 977, "children": []}
{"node_id": "D0120029/125/1/7", "pcode": "D0120029", "article": "125", "level": "item", "path": [1, 7], "text": "七、受信總機、中繼器及偵煙式探測器，有設定蓄積時間時，其蓄積時間之合計，每一火警分區在六十秒以下，使用其他探測器時，在二十秒以下。", "parent_id": "D0120029/125/1", "citation": "設置標準第125條第1項第7款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 978, "children": []}
{"node_id": "D0120029/125/1/8", "pcode": "D0120029", "article": "125", "level": "item", "path": [1, 8], "text": "八、歌廳、舞廳、夜總會、俱樂部、錄影節目帶播映場所（MTV等）、視聽歌唱場所（KTV等）、酒家、酒吧、酒店（廊）或其他類似場所，因營業時音量或封閉式隔間等特性，致難以聽到火警警鈴聲響或辨識緊急廣播語音，於火災發生時，應連動停止相關娛樂用影音設備。", "parent_id": "D0120029/125/1", "citation": "設置標準第125條第1項第8款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 979, "children": []}
{"node_id": "D0120029/125/1/9", "pcode": "D0120029", "article": "125", "level": "item", "path": [1, 9], "text": "九、受信總機應具有於接受火災信號後一定時間內或再接受火災信號時，強制地區警報音響裝置鳴動之功能。", "parent_id": "D0120029/125/1", "citation": "設置標準第125條第1項第9款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 980, "children": []}
{"node_id": "D0120029/125/2", "pcode": "D0120029", "article": "125", "level": "paragraph", "path": [2], "text": "總樓地板面積未達三百五十平方公尺之建築物，得設置單回路火警受信總機，其裝置不受前項第一款及第三款至第五款之限制；符合第十九條第一項第四款所定之樓層及場所用途分類，且該層樓地板面積未達三百五十平方公尺者，亦同。", "parent_id": "D0120029/125", "citation": "設置標準第125條第2項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 981, "children": []}
{"node_id": "D0120029/126", "pcode": "D0120029", "article": "126", "level": "article", "path": [], "text": "火警受信總機之位置，依下列規定裝置：\n一、裝置於值日室等經常有人之處所。但設有防災中心時，設於該中心。\n二、裝置於日光不直接照射之位置。\n三、避免傾斜裝置，其外殼應接地。\n四、壁掛型總機操作開關距離樓地板面之高度，在零點八公尺（座式操作者，為零點六公尺）以上一點五公尺以下。", "parent_id": null, "citation": "設置標準第126條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 982, "children": ["D0120029/126/1"]}
{"node_id": "D0120029/126/1", "pcode": "D0120029", "article": "126", "level": "paragraph", "path": [1], "text": "火警受信總機之位置，依下列規定裝置：", "parent_id": "D0120029/126", "citation": "設置標準第126條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 983, "children": ["D0120029/126/1/1", "D0120029/126/1/2", "D0120029/126/1/3", "D0120029/126/1/4"]}
{"node_id": "D0120029/126/1/1", "pcode": "D0120029", "article": "126", "level": "item", "path": [1, 1], "text": "一、裝置於值日室等經常有人之處所。但設有防災中心時，設於該中心。", "parent_id": "D0120029/126/1", "citation": "設置標準第126條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 984, "children": []}
{"node_id": "D0120029/126/1/2", "pcode": "D0120029", "article": "126", "level": "item", "path": [1, 2], "text": "二、裝置於日光不直接照射之位置。", "parent_id": "D0120029/126/1", "citation": "設置標準第126條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 985, "children": []}
{"node_id": "D0120029/126/1/3", "pcode": "D0120029", "article": "126", "level": "item", "path": [1, 3], "text": "三、避免傾斜裝置，其外殼應接地。", "parent_id": "D0120029/126/1", "citation": "設置標準第126條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 986, "children": []}
{"node_id": "D0120029/126/1/4", "pcode": "D0120029", "article": "126", "level": "item", "path": [1, 4], "text": "四、壁掛型總機操作開關距離樓地板面之高度，在零點八公尺（座式操作者，為零點六公尺）以上一點五公尺以下。", "parent_id": "D0120029/126/1", "citation": "設置標準第126條第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 987, "children": []}
{"node_id": "D0120029/127", "pcode": "D0120029", "article": "127", "level": "article", "path": [], "text": "火警自動警報設備之配線，除依用戶用電設備裝置規則外，依下列規定設置：\n一、常開式之探測器信號回路，其配線採用串接式，並加設終端電阻，以便藉由火警受信總機作回路斷線自動檢出用。\n二、Ｐ型受信總機採用數個分區共用一公用線方式配線時，該公用線供應之分區數，不得超過七個。\n三、Ｐ型受信總機之探測器回路電阻，在五十Ω以下。\n四、電源回路導線間及導線與大地間之絕緣電阻值，以直流二百五十伏特額定之絕緣電阻計測定，對地電壓在一百五十伏特以下者，在零點一ＭΩ以上，對地電壓超過一百五十伏特者，在零點二ＭΩ以上。探測器回路導線間及導線與大地間之絕緣電阻值，以直流二百五十伏特額定之絕緣電阻計測定，每一火警分區在零點一ＭΩ以上。\n五、埋設於屋外或有浸水之虞之配線，採用電纜並穿於金屬管或塑膠導線管，與電力線保持三十公分以上之間距。", "parent_id": null, "citation": "設置標準第127條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 988, "children": ["D0120029/127/1"]}
{"node_id": "D0120029/127/1", "pcode": "D0120029", "article": "127", "level": "paragraph", "path": [1], "text": "火警自動警報設備之配線，除依用戶用電設備裝置規則外，依下列規定設置：", "parent_id": "D0120029/127", "citation": "設置標準第127條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 989, "children": ["D0120029/127/1/1", "D0120029/127/1/2", "D0120029/127/1/3", "D0120029/127/1/4", "D0120029/127/1/5"]}
{"node_id": "D0120029/127/1/1", "pcode": "D0120029", "article": "127", "level": "item", "path": [1, 1], "text": "一、常開式之探測器信號回路，其配線採用串接式，並加設終端電阻，以便藉由火警受信總機作回路斷線自動檢出用。", "parent_id": "D0120029/127/1", "citation": "設置標準第127條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 990, "children": []}
{"node_id": "D0120029/127/1/2", "pcode": "D0120029", "article": "127", "level": "item", "path": [1, 2], "text": "二、Ｐ型受信總機採用數個分區共用一公用線方式配線時，該公用線供應之分區數，不得超過七個。", "parent_id": "D0120029/127/1", "citation": "設置標準第127條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 991, "children": []}
{"node_id": "D0120029/127/1/3", "pcode": "D0120029", "article": "127", "level": "item", "path": [1, 3], "text": "三、Ｐ型受信總機之探測器回路電阻，在五十Ω以下。", "parent_id": "D0120029/127/1", "citation": "設置標準第127條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 992, "children": []}
{"node_id": "D0120029/127/1/4", "pcode": "D0120029", "article": "127", "level": "item", "path": [1, 4], "text": "四、電源回路導線間及導線與大地間之絕緣電阻值，以直流二百五十伏特額定之絕緣電阻計測定，對地電壓在一百五十伏特以下者，在零點一ＭΩ以上，對地電壓超過一百五十伏特者，在零點二ＭΩ以上。探測器回路導線間及導線與大地間之絕緣電阻值，以直流二百五十伏特額定之絕緣電阻計測定，每一火警分區在零點一ＭΩ以上。", "parent_id": "D0120029/127/1", "citation": "設置標準第127條第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 993, "children": []}
{"node_id": "D0120029/127/1/5", "pcode": "D0120029", "article": "127", "level": "item", "path": [1, 5], "text": "五、埋設於屋外或有浸水之虞之配線，採用電纜並穿於金屬管或塑膠導線管，與電力線保持三十公分以上之間距。", "parent_id": "D0120029/127/1", "citation": "設置標準第127條第5款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 994, "children": []}
{"node_id": "D0120029/128", "pcode": "D0120029", "article": "128", "level": "article", "path": [], "text": "火警自動警報設備之緊急電源，應使用蓄電池設備，其容量能使其有效動作十分鐘以上。", "parent_id": null, "citation": "設置標準第128條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 995, "children": ["D0120029/128/1"]}
{"node_id": "D0120029/128/1", "pcode": "D0120029", "article": "128", "level": "paragraph", "path": [1], "text": "火警自動警報設備之緊急電源，應使用蓄電池設備，其容量能使其有效動作十分鐘以上。", "parent_id": "D0120029/128", "citation": "設置標準第128條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第一節 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 996, "children": []}
{"node_id": "D0120029/129", "pcode": "D0120029", "article": "129", "level": "article", "path": [], "text": "每一火警分區，依下列規定設置火警發信機：\n一、按鈕按下時，能即刻發出火警音響。\n二、按鈕前有防止隨意撥弄之保護板。\n三、附設緊急電話插座。\n四、裝置於屋外之火警發信機，具防水之性能。\n二樓層共用一火警分區者，火警發信機應分別設置。但樓梯或管道間之火警分區，得免設。", "parent_id": null, "citation": "設置標準第129條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 997, "children": ["D0120029/129/1", "D0120029/129/2"]}
{"node_id": "D0120029/129/1", "pcode": "D0120029", "article": "129", "level": "paragraph", "path": [1], "text": "每一火警分區，依下列規定設置火警發信機：", "parent_id": "D0120029/129", "citation": "設置標準第129條第1項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 998, "children": ["D0120029/129/1/1", "D0120029/129/1/2", "D0120029/129/1/3", "D0120029/129/1/4"]}
{"node_id": "D0120029/129/1/1", "pcode": "D0120029", "article": "129", "level": "item", "path": [1, 1], "text": "一、按鈕按下時，能即刻發出火警音響。", "parent_id": "D0120029/129/1", "citation": "設置標準第129條第1項第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 999, "children": []}
{"node_id": "D0120029/129/1/2", "pcode": "D0120029", "article": "129", "level": "item", "path": [1, 2], "text": "二、按鈕前有防止隨意撥弄之保護板。", "parent_id": "D0120029/129/1", "citation": "設置標準第129條第1項第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1000, "children": []}
{"node_id": "D0120029/129/1/3", "pcode": "D0120029", "article": "129", "level": "item", "path": [1, 3], "text": "三、附設緊急電話插座。", "parent_id": "D0120029/129/1", "citation": "設置標準第129條第1項第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1001, "children": []}
{"node_id": "D0120029/129/1/4", "pcode": "D0120029", "article": "129", "level": "item", "path": [1, 4], "text": "四、裝置於屋外之火警發信機，具防水之性能。", "parent_id": "D0120029/129/1", "citation": "設置標準第129條第1項第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1002, "children": []}
{"node_id": "D0120029/129/2", "pcode": "D0120029", "article": "129", "level": "paragraph", "path": [2], "text": "二樓層共用一火警分區者，火警發信機應分別設置。但樓梯或管道間之火警分區，得免設。", "parent_id": "D0120029/129", "citation": "設置標準第129條第2項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1003, "children": []}
{"node_id": "D0120029/130", "pcode": "D0120029", "article": "130", "level": "article", "path": [], "text": "設有火警發信機之處所，其標示燈應平時保持明亮，標示燈與裝置面成十五度角，在十公尺距離內須無遮視物且明顯易見。", "parent_id": null, "citation": "設置標準第130條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1004, "children": ["D0120029/130/1"]}
{"node_id": "D0120029/130/1", "pcode": "D0120029", "article": "130", "level": "paragraph", "path": [1], "text": "設有火警發信機之處所，其標示燈應平時保持明亮，標示燈與裝置面成十五度角，在十公尺距離內須無遮視物且明顯易見。", "parent_id": "D0120029/130", "citation": "設置標準第130條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1005, "children": []}
{"node_id": "D0120029/131", "pcode": "D0120029", "article": "131", "level": "article", "path": [], "text": "設有火警發信機之處所，其火警警鈴，依下列規定設置：\n一、電壓到達規定電壓之百分之八十時，能即刻發出音響。\n二、在規定電壓下，離開火警警鈴一百公分處，所測得之音壓，在九十分貝以上。\n三、電鈴絕緣電阻以直流二百五十伏特額定之絕緣電阻計測定，在二十ＭΩ以上。\n四、警鈴音響應有別於建築物其他音響，並除報警外不得兼作他用。\n依本章第三節設有緊急廣播設備時，得免設前項火警警鈴。", "parent_id": null, "citation": "設置標準第131條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1006, "children": ["D0120029/131/1", "D0120029/131/2"]}
{"node_id": "D0120029/131/1", "pcode": "D0120029", "article": "131", "level": "paragraph", "path": [1], "text": "設有火警發信機之處所，其火警警鈴，依下列規定設置：", "parent_id": "D0120029/131", "citation": "設置標準第131條第1項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1007, "children": ["D0120029/131/1/1", "D0120029/131/1/2", "D0120029/131/1/3", "D0120029/131/1/4"]}
{"node_id": "D0120029/131/1/1", "pcode": "D0120029", "article": "131", "level": "item", "path": [1, 1], "text": "一、電壓到達規定電壓之百分之八十時，能即刻發出音響。", "parent_id": "D0120029/131/1", "citation": "設置標準第131條第1項第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1008, "children": []}
{"node_id": "D0120029/131/1/2", "pcode": "D0120029", "article": "131", "level": "item", "path": [1, 2], "text": "二、在規定電壓下，離開火警警鈴一百公分處，所測得之音壓，在九十分貝以上。", "parent_id": "D0120029/131/1", "citation": "設置標準第131條第1項第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1009, "children": []}
{"node_id": "D0120029/131/1/3", "pcode": "D0120029", "article": "131", "level": "item", "path": [1, 3], "text": "三、電鈴絕緣電阻以直流二百五十伏特額定之絕緣電阻計測定，在二十ＭΩ以上。", "parent_id": "D0120029/131/1", "citation": "設置標準第131條第1項第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1010, "children": []}
{"node_id": "D0120029/131/1/4", "pcode": "D0120029", "article": "131", "level": "item", "path": [1, 4], "text": "四、警鈴音響應有別於建築物其他音響，並除報警外不得兼作他用。", "parent_id": "D0120029/131/1", "citation": "設置標準第131條第1項第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1011, "children": []}
{"node_id": "D0120029/131/2", "pcode": "D0120029", "article": "131", "level": "paragraph", "path": [2], "text": "依本章第三節設有緊急廣播設備時，得免設前項火警警鈴。", "parent_id": "D0120029/131", "citation": "設置標準第131條第2項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1012, "children": []}
{"node_id": "D0120029/132", "pcode": "D0120029", "article": "132", "level": "article", "path": [], "text": "火警發信機、標示燈及火警警鈴，依下列規定裝置：\n一、裝設於火警時人員避難通道內適當而明顯之位置。\n二、火警發信機離地板面之高度在一點二公尺以上一點五公尺以下。\n三、標示燈及火警警鈴距離地板面之高度，在二公尺以上二點五公尺以下。但與火警發信機合併裝設者，不在此限。\n四、建築物內裝有消防立管之消防栓箱時，火警發信機、標示燈及火警警鈴裝設在消防栓箱上方牆上。", "parent_id": null, "citation": "設置標準第132條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1013, "children": ["D0120029/132/1"]}
{"node_id": "D0120029/132/1", "pcode": "D0120029", "article": "132", "level": "paragraph", "path": [1], "text": "火警發信機、標示燈及火警警鈴，依下列規定裝置：", "parent_id": "D0120029/132", "citation": "設置標準第132條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1014, "children": ["D0120029/132/1/1", "D0120029/132/1/2", "D0120029/132/1/3", "D0120029/132/1/4"]}
{"node_id": "D0120029/132/1/1", "pcode": "D0120029", "article": "132", "level": "item", "path": [1, 1], "text": "一、裝設於火警時人員避難通道內適當而明顯之位置。", "parent_id": "D0120029/132/1", "citation": "設置標準第132條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1015, "children": []}
{"node_id": "D0120029/132/1/2", "pcode": "D0120029", "article": "132", "level": "item", "path": [1, 2], "text": "二、火警發信機離地板面之高度在一點二公尺以上一點五公尺以下。", "parent_id": "D0120029/132/1", "citation": "設置標準第132條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1016, "children": []}
{"node_id": "D0120029/132/1/3", "pcode": "D0120029", "article": "132", "level": "item", "path": [1, 3], "text": "三、標示燈及火警警鈴距離地板面之高度，在二公尺以上二點五公尺以下。但與火警發信機合併裝設者，不在此限。", "parent_id": "D0120029/132/1", "citation": "設置標準第132條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1017, "children": []}
{"node_id": "D0120029/132/1/4", "pcode": "D0120029", "article": "132", "level": "item", "path": [1, 4], "text": "四、建築物內裝有消防立管之消防栓箱時，火警發信機、標示燈及火警警鈴裝設在消防栓箱上方牆上。", "parent_id": "D0120029/132/1", "citation": "設置標準第132條第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第二節 手動報警設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1018, "children": []}
{"node_id": "D0120029/133", "pcode": "D0120029", "article": "133", "level": "article", "path": [], "text": "緊急廣播設備，依下列規定裝置：\n一、距揚聲器一公尺處所測得之音壓應符合下表規定：\n    ┌─────┬────────────┐\n    │揚聲器種類│音                    壓│\n    ├─────┼────────────┤\n    │Ｌ級      │ 92 分貝以上            │\n    ├─────┼────────────┤\n    │Ｍ級      │ 87 分貝以上 92 分貝未滿│\n    ├─────┼────────────┤\n    │Ｓ級      │ 84 分貝以上 87 分貝未滿│\n    └─────┴────────────┘\n二、揚聲器，依下列規定裝設：\n（一）廣播區域超過一百平方公尺時，設Ｌ級揚聲器。\n（二）廣播區域超過五十平方公尺一百平方公尺以下時，設Ｌ級或Ｍ級揚聲器。\n（三）廣播區域在五十平方公尺以下時，設Ｌ級、Ｍ級或Ｓ級揚聲器。\n（四）從各廣播區域內任一點至揚聲器之水平距離在十公尺以下。但居室樓地板面積在六平方公尺或由居室通往地面之主要走廊及通道樓地板面積在六平方公尺以下，其他非居室部分樓地板面積在三十平方公尺以下，且該區域與相鄰接區域揚聲器之水平距離相距八公尺以下時，得免設。\n（五）設於樓梯或斜坡通道時，至少垂直距離每十五公尺設一個Ｌ級揚聲器。\n三、樓梯或斜坡通道以外之場所，揚聲器之音壓及裝設符合下列規定者，不受前款第四目之限制：\n（一）廣播區域內距樓地板面一公尺處，依下列公式求得之音壓在七十五分貝以上者。\n      Ｐ＝ｐ＋１０ｌｏｇ10（Ｑ／4πr2＋4（1-a）／Ｓα）\n      Ｐ值：音壓（單位：dB）\n      ｐ值：揚聲器音響功率（單位：dB）\n      Ｑ值：揚聲器指向係數\n      ｒ值：受音點至揚聲器之距離（單位：公尺）\n      α值：廣播區域之平均吸音率\n      Ｓ值：廣播區域內牆壁、樓地板及天花板面積之合計（單位：平方\n            公尺）\n（二）廣播區域之殘響時間在三秒以上時，距樓地板面一公尺處至揚聲器之距離，在下列公式求得值以下者。\n                 ┌──────────\n      ｒ＝３／４ │ＱＳα／π (１－α)\n                ˇ\n      ｒ值：受音點至揚聲器之距離（單位：公尺）\n      Ｑ值：揚聲器指向係數\n      Ｓ值：廣播區域內牆壁、樓地板及天花板面積之合計（單位：平方\n            公尺）\n      α值：廣播區域之平均吸音率", "parent_id": null, "citation": "設置標準第133條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000036170", "deleted": false, "seq": 1019, "children": ["D0120029/133/1"]}
{"node_id": "D0120029/133/1", "pcode": "D0120029", "article": "133", "level": "paragraph", "path": [1], "text": "緊急廣播設備，依下列規定裝置：", "parent_id": "D0120029/133", "citation": "設置標準第133條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1020, "children": ["D0120029/133/1/1", "D0120029/133/1/2", "D0120029/133/1/3"]}
{"node_id": "D0120029/133/1/1", "pcode": "D0120029", "article": "133", "level": "item", "path": [1, 1], "text": "一、距揚聲器一公尺處所測得之音壓應符合下表規定：\n    ┌─────┬────────────┐\n    │揚聲器種類│音                    壓│\n    ├─────┼────────────┤\n    │Ｌ級      │ 92 分貝以上            │\n    ├─────┼────────────┤\n    │Ｍ級      │ 87 分貝以上 92 分貝未滿│\n    ├─────┼────────────┤\n    │Ｓ級      │ 84 分貝以上 87 分貝未滿│\n    └─────┴────────────┘", "parent_id": "D0120029/133/1", "citation": "設置標準第133條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1021, "children": []}
{"node_id": "D0120029/133/1/2", "pcode": "D0120029", "article": "133", "level": "item", "path": [1, 2], "text": "二、揚聲器，依下列規定裝設：", "parent_id": "D0120029/133/1", "citation": "設置標準第133條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1022, "children": ["D0120029/133/1/2/1", "D0120029/133/1/2/2", "D0120029/133/1/2/3", "D0120029/133/1/2/4", "D0120029/133/1/2/5"]}
{"node_id": "D0120029/133/1/2/1", "pcode": "D0120029", "article": "133", "level": "subitem", "path": [1, 2, 1], "text": "（一）廣播區域超過一百平方公尺時，設Ｌ級揚聲器。", "parent_id": "D0120029/133/1/2", "citation": "設置標準第133條第2款第1目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1023, "children": []}
{"node_id": "D0120029/133/1/2/2", "pcode": "D0120029", "article": "133", "level": "subitem", "path": [1, 2, 2], "text": "（二）廣播區域超過五十平方公尺一百平方公尺以下時，設Ｌ級或Ｍ級揚聲器。", "parent_id": "D0120029/133/1/2", "citation": "設置標準第133條第2款第2目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1024, "children": []}
{"node_id": "D0120029/133/1/2/3", "pcode": "D0120029", "article": "133", "level": "subitem", "path": [1, 2, 3], "text": "（三）廣播區域在五十平方公尺以下時，設Ｌ級、Ｍ級或Ｓ級揚聲器。", "parent_id": "D0120029/133/1/2", "citation": "設置標準第133條第2款第3目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1025, "children": []}
{"node_id": "D0120029/133/1/2/4", "pcode": "D0120029", "article": "133", "level": "subitem", "path": [1, 2, 4], "text": "（四）從各廣播區域內任一點至揚聲器之水平距離在十公尺以下。但居室樓地板面積在六平方公尺或由居室通往地面之主要走廊及通道樓地板面積在六平方公尺以下，其他非居室部分樓地板面積在三十平方公尺以下，且該區域與相鄰接區域揚聲器之水平距離相距八公尺以下時，得免設。", "parent_id": "D0120029/133/1/2", "citation": "設置標準第133條第2款第4目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1026, "children": []}
{"node_id": "D0120029/133/1/2/5", "pcode": "D0120029", "article": "133", "level": "subitem", "path": [1, 2, 5], "text": "（五）設於樓梯或斜坡通道時，至少垂直距離每十五公尺設一個Ｌ級揚聲器。", "parent_id": "D0120029/133/1/2", "citation": "設置標準第133條第2款第5目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1027, "children": []}
{"node_id": "D0120029/133/1/3", "pcode": "D0120029", "article": "133", "level": "item", "path": [1, 3], "text": "三、樓梯或斜坡通道以外之場所，揚聲器之音壓及裝設符合下列規定者，不受前款第四目之限制：", "parent_id": "D0120029/133/1", "citation": "設置標準第133條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1028, "children": ["D0120029/133/1/3/1", "D0120029/133/1/3/2"]}
{"node_id": "D0120029/133/1/3/1", "pcode": "D0120029", "article": "133", "level": "subitem", "path": [1, 3, 1], "text": "（一）廣播區域內距樓地板面一公尺處，依下列公式求得之音壓在七十五分貝以上者。\n      Ｐ＝ｐ＋１０ｌｏｇ10（Ｑ／4πr2＋4（1-a）／Ｓα）\n      Ｐ值：音壓（單位：dB）\n      ｐ值：揚聲器音響功率（單位：dB）\n      Ｑ值：揚聲器指向係數\n      ｒ值：受音點至揚聲器之距離（單位：公尺）\n      α值：廣播區域之平均吸音率\n      Ｓ值：廣播區域內牆壁、樓地板及天花板面積之合計（單位：平方\n            公尺）", "parent_id": "D0120029/133/1/3", "citation": "設置標準第133條第3款第1目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1029, "children": []}
{"node_id": "D0120029/133/1/3/2", "pcode": "D0120029", "article": "133", "level": "subitem", "path": [1, 3, 2], "text": "（二）廣播區域之殘響時間在三秒以上時，距樓地板面一公尺處至揚聲器之距離，在下列公式求得值以下者。\n                 ┌──────────\n      ｒ＝３／４ │ＱＳα／π (１－α)\n                ˇ\n      ｒ值：受音點至揚聲器之距離（單位：公尺）\n      Ｑ值：揚聲器指向係數\n      Ｓ值：廣播區域內牆壁、樓地板及天花板面積之合計（單位：平方\n            公尺）\n      α值：廣播區域之平均吸音率", "parent_id": "D0120029/133/1/3", "citation": "設置標準第133條第3款第2目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1030, "children": []}
{"node_id": "D0120029/134", "pcode": "D0120029", "article": "134", "level": "article", "path": [], "text": "裝設緊急廣播設備之建築物，依下列規定劃定廣播分區：\n一、每一廣播分區不得超過一樓層。\n二、室內安全梯或特別安全梯應垂直距離每四十五公尺單獨設定一廣播分區。安全梯或特別安全梯之地下層部分，另設定一廣播分區。\n三、建築物挑空構造部分，所設揚聲器音壓符合規定時，該部分得為一廣播分區。", "parent_id": null, "citation": "設置標準第134條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1031, "children": ["D0120029/134/1"]}
{"node_id": "D0120029/134/1", "pcode": "D0120029", "article": "134", "level": "paragraph", "path": [1], "text": "裝設緊急廣播設備之建築物，依下列規定劃定廣播分區：", "parent_id": "D0120029/134", "citation": "設置標準第134條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1032, "children": ["D0120029/134/1/1", "D0120029/134/1/2", "D0120029/134/1/3"]}
{"node_id": "D0120029/134/1/1", "pcode": "D0120029", "article": "134", "level": "item", "path": [1, 1], "text": "一、每一廣播分區不得超過一樓層。", "parent_id": "D0120029/134/1", "citation": "設置標準第134條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1033, "children": []}
{"node_id": "D0120029/134/1/2", "pcode": "D0120029", "article": "134", "level": "item", "path": [1, 2], "text": "二、室內安全梯或特別安全梯應垂直距離每四十五公尺單獨設定一廣播分區。安全梯或特別安全梯之地下層部分，另設定一廣播分區。", "parent_id": "D0120029/134/1", "citation": "設置標準第134條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1034, "children": []}
{"node_id": "D0120029/134/1/3", "pcode": "D0120029", "article": "134", "level": "item", "path": [1, 3], "text": "三、建築物挑空構造部分，所設揚聲器音壓符合規定時，該部分得為一廣播分區。", "parent_id": "D0120029/134/1", "citation": "設置標準第134條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1035, "children": []}
{"node_id": "D0120029/135", "pcode": "D0120029", "article": "135", "level": "article", "path": [], "text": "緊急廣播設備與火警自動警報設備連動時，其火警音響之鳴動準用第一百十三條之規定。\n緊急廣播設備之音響警報應以語音方式播放。\n緊急廣播設備之緊急電源，準用第一百二十八條之規定。", "parent_id": null, "citation": "設置標準第135條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1036, "children": ["D0120029/135/1", "D0120029/135/2", "D0120029/135/3"]}
{"node_id": "D0120029/135/1", "pcode": "D0120029", "article": "135", "level": "paragraph", "path": [1], "text": "緊急廣播設備與火警自動警報設備連動時，其火警音響之鳴動準用第一百十三條之規定。", "parent_id": "D0120029/135", "citation": "設置標準第135條第1項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1037, "children": []}
{"node_id": "D0120029/135/2", "pcode": "D0120029", "article": "135", "level": "paragraph", "path": [2], "text": "緊急廣播設備之音響警報應以語音方式播放。", "parent_id": "D0120029/135", "citation": "設置標準第135條第2項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1038, "children": []}
{"node_id": "D0120029/135/3", "pcode": "D0120029", "article": "135", "level": "paragraph", "path": [3], "text": "緊急廣播設備之緊急電源，準用第一百二十八條之規定。", "parent_id": "D0120029/135", "citation": "設置標準第135條第3項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1039, "children": []}
{"node_id": "D0120029/136", "pcode": "D0120029", "article": "136", "level": "article", "path": [], "text": "緊急廣播設備之啟動裝置應符合CNS一○五二二之規定，並依下列規定設置：\n一、各樓層任一點至啟動裝置之步行距離在五十公尺以下。\n二、設在距樓地板高度零點八公尺以上一點五公尺以下範圍內。\n三、各類場所第十一層以上之各樓層、地下第三層以下之各樓層或地下建築物，應使用緊急電話方式啟動。", "parent_id": null, "citation": "設置標準第136條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1040, "children": ["D0120029/136/1"]}
{"node_id": "D0120029/136/1", "pcode": "D0120029", "article": "136", "level": "paragraph", "path": [1], "text": "緊急廣播設備之啟動裝置應符合CNS一○五二二之規定，並依下列規定設置：", "parent_id": "D0120029/136", "citation": "設置標準第136條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1041, "children": ["D0120029/136/1/1", "D0120029/136/1/2", "D0120029/136/1/3"]}
{"node_id": "D0120029/136/1/1", "pcode": "D0120029", "article": "136", "level": "item", "path": [1, 1], "text": "一、各樓層任一點至啟動裝置之步行距離在五十公尺以下。", "parent_id": "D0120029/136/1", "citation": "設置標準第136條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1042, "children": []}
{"node_id": "D0120029/136/1/2", "pcode": "D0120029", "article": "136", "level": "item", "path": [1, 2], "text": "二、設在距樓地板高度零點八公尺以上一點五公尺以下範圍內。", "parent_id": "D0120029/136/1", "citation": "設置標準第136條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1043, "children": []}
{"node_id": "D0120029/136/1/3", "pcode": "D0120029", "article": "136", "level": "item", "path": [1, 3], "text": "三、各類場所第十一層以上之各樓層、地下第三層以下之各樓層或地下建築物，應使用緊急電話方式啟動。", "parent_id": "D0120029/136/1", "citation": "設置標準第136條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1044, "children": []}
{"node_id": "D0120029/137", "pcode": "D0120029", "article": "137", "level": "article", "path": [], "text": "緊急廣播設備與其他設備共用者，在火災時應能遮斷緊急廣播設備以外之廣播。", "parent_id": null, "citation": "設置標準第137條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1045, "children": ["D0120029/137/1"]}
{"node_id": "D0120029/137/1", "pcode": "D0120029", "article": "137", "level": "paragraph", "path": [1], "text": "緊急廣播設備與其他設備共用者，在火災時應能遮斷緊急廣播設備以外之廣播。", "parent_id": "D0120029/137", "citation": "設置標準第137條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1046, "children": []}
{"node_id": "D0120029/138", "pcode": "D0120029", "article": "138", "level": "article", "path": [], "text": "擴音機及操作裝置，應符合CNS一○五二二之規定，並依下列規定設置：\n一、操作裝置與啟動裝置或火警自動警報設備動作連動，並標示該啟動裝置或火警自動警報設備所動作之樓層或區域。\n二、具有選擇必要樓層或區域廣播之性能。\n三、各廣播分區配線有短路時，應有短路信號之標示。\n四、操作裝置之操作開關距樓地板面之高度，在零點八公尺以上（座式操作者，為零點六公尺）一點五公尺以下。\n五、操作裝置設於值日室等經常有人之處所。但設有防災中心時，設於該中心。", "parent_id": null, "citation": "設置標準第138條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1047, "children": ["D0120029/138/1"]}
{"node_id": "D0120029/138/1", "pcode": "D0120029", "article": "138", "level": "paragraph", "path": [1], "text": "擴音機及操作裝置，應符合CNS一○五二二之規定，並依下列規定設置：", "parent_id": "D0120029/138", "citation": "設置標準第138條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1048, "children": ["D0120029/138/1/1", "D0120029/138/1/2", "D0120029/138/1/3", "D0120029/138/1/4", "D0120029/138/1/5"]}
{"node_id": "D0120029/138/1/1", "pcode": "D0120029", "article": "138", "level": "item", "path": [1, 1], "text": "一、操作裝置與啟動裝置或火警自動警報設備動作連動，並標示該啟動裝置或火警自動警報設備所動作之樓層或區域。", "parent_id": "D0120029/138/1", "citation": "設置標準第138條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1049, "children": []}
{"node_id": "D0120029/138/1/2", "pcode": "D0120029", "article": "138", "level": "item", "path": [1, 2], "text": "二、具有選擇必要樓層或區域廣播之性能。", "parent_id": "D0120029/138/1", "citation": "設置標準第138條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1050, "children": []}
{"node_id": "D0120029/138/1/3", "pcode": "D0120029", "article": "138", "level": "item", "path": [1, 3], "text": "三、各廣播分區配線有短路時，應有短路信號之標示。", "parent_id": "D0120029/138/1", "citation": "設置標準第138條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1051, "children": []}
{"node_id": "D0120029/138/1/4", "pcode": "D0120029", "article": "138", "level": "item", "path": [1, 4], "text": "四、操作裝置之操作開關距樓地板面之高度，在零點八公尺以上（座式操作者，為零點六公尺）一點五公尺以下。", "parent_id": "D0120029/138/1", "citation": "設置標準第138條第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1052, "children": []}
{"node_id": "D0120029/138/1/5", "pcode": "D0120029", "article": "138", "level": "item", "path": [1, 5], "text": "五、操作裝置設於值日室等經常有人之處所。但設有防災中心時，設於該中心。", "parent_id": "D0120029/138/1", "citation": "設置標準第138條第5款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1053, "children": []}
{"node_id": "D0120029/139", "pcode": "D0120029", "article": "139", "level": "article", "path": [], "text": "緊急廣播設備之配線，除依用戶用電設備裝置規則外，依下列規定設置：\n一、導線間及導線對大地間之絕緣電阻值，以直流二百五十伏特額定之絕緣電阻計測定，對地電壓在一百五十伏特以下者，在零點一ＭΩ以上，對地電壓超過一百五十伏特者，在零點二ＭΩ以上。\n二、不得與其他電線共用管槽。但電線管槽內之電線用於六十伏特以下之弱電回路者，不在此限。\n三、任一層之揚聲器或配線有短路或斷線時，不得影響其他樓層之廣播。\n四、設有音量調整器時，應為三線式配線。", "parent_id": null, "citation": "設置標準第139條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1054, "children": ["D0120029/139/1"]}
{"node_id": "D0120029/139/1", "pcode": "D0120029", "article": "139", "level": "paragraph", "path": [1], "text": "緊急廣播設備之配線，除依用戶用電設備裝置規則外，依下列規定設置：", "parent_id": "D0120029/139", "citation": "設置標準第139條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1055, "children": ["D0120029/139/1/1", "D0120029/139/1/2", "D0120029/139/1/3", "D0120029/139/1/4"]}
{"node_id": "D0120029/139/1/1", "pcode": "D0120029", "article": "139", "level": "item", "path": [1, 1], "text": "一、導線間及導線對大地間之絕緣電阻值，以直流二百五十伏特額定之絕緣電阻計測定，對地電壓在一百五十伏特以下者，在零點一ＭΩ以上，對地電壓超過一百五十伏特者，在零點二ＭΩ以上。", "parent_id": "D0120029/139/1", "citation": "設置標準第139條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1056, "children": []}
{"node_id": "D0120029/139/1/2", "pcode": "D0120029", "article": "139", "level": "item", "path": [1, 2], "text": "二、不得與其他電線共用管槽。但電線管槽內之電線用於六十伏特以下之弱電回路者，不在此限。", "parent_id": "D0120029/139/1", "citation": "設置標準第139條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1057, "children": []}
{"node_id": "D0120029/139/1/3", "pcode": "D0120029", "article": "139", "level": "item", "path": [1, 3], "text": "三、任一層之揚聲器或配線有短路或斷線時，不得影響其他樓層之廣播。", "parent_id": "D0120029/139/1", "citation": "設置標準第139條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1058, "children": []}
{"node_id": "D0120029/139/1/4", "pcode": "D0120029", "article": "139", "level": "item", "path": [1, 4], "text": "四、設有音量調整器時，應為三線式配線。", "parent_id": "D0120029/139/1", "citation": "設置標準第139條第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第三節 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1059, "children": []}
{"node_id": "D0120029/140", "pcode": "D0120029", "article": "140", "level": "article", "path": [], "text": "瓦斯漏氣火警自動警報設備依第一百十二條之規定劃定警報分區。\n前項瓦斯，指下列氣體燃料：\n一、天然氣。\n二、液化石油氣。\n三、其他經中央主管機關指定者。", "parent_id": null, "citation": "設置標準第140條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1060, "children": ["D0120029/140/1", "D0120029/140/2"]}
{"node_id": "D0120029/140/1", "pcode": "D0120029", "article": "140", "level": "paragraph", "path": [1], "text": "瓦斯漏氣火警自動警報設備依第一百十二條之規定劃定警報分區。", "parent_id": "D0120029/140", "citation": "設置標準第140條第1項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1061, "children": []}
{"node_id": "D0120029/140/2", "pcode": "D0120029", "article": "140", "level": "paragraph", "path": [2], "text": "前項瓦斯，指下列氣體燃料：", "parent_id": "D0120029/140", "citation": "設置標準第140條第2項", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1062, "children": ["D0120029/140/2/1", "D0120029/140/2/2", "D0120029/140/2/3"]}
{"node_id": "D0120029/140/2/1", "pcode": "D0120029", "article": "140", "level": "item", "path": [2, 1], "text": "一、天然氣。", "parent_id": "D0120029/140/2", "citation": "設置標準第140條第2項第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1063, "children": []}
{"node_id": "D0120029/140/2/2", "pcode": "D0120029", "article": "140", "level": "item", "path": [2, 2], "text": "二、液化石油氣。", "parent_id": "D0120029/140/2", "citation": "設置標準第140條第2項第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1064, "children": []}
{"node_id": "D0120029/140/2/3", "pcode": "D0120029", "article": "140", "level": "item", "path": [2, 3], "text": "三、其他經中央主管機關指定者。", "parent_id": "D0120029/140/2", "citation": "設置標準第140條第2項第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1065, "children": []}
{"node_id": "D0120029/141", "pcode": "D0120029", "article": "141", "level": "article", "path": [], "text": "瓦斯漏氣檢知器，依瓦斯特性裝設於天花板或牆面等便於檢修處，並符合下列規定：\n一、瓦斯對空氣之比重未滿一時，依下列規定：\n（一）設於距瓦斯燃燒器具或瓦斯導管貫穿牆壁處水平距離八公尺以內。但樓板有淨高六十公分以上之樑或類似構造體時，設於近瓦斯燃燒器具或瓦斯導管貫穿牆壁處。\n（二）瓦斯燃燒器具室內之天花板附近設有吸氣口時，設在距瓦斯燃燒器具或瓦斯導管貫穿牆壁處與天花板間，無淨高六十公分以上之樑或類似構造體區隔之吸氣口一點五公尺範圍內。\n（三）檢知器下端，裝設在天花板下方三十公分範圍內。\n二、瓦斯對空氣之比重大於一時，依下列規定：\n（一）設於距瓦斯燃燒器具或瓦斯導管貫穿牆壁處水平距離四公尺以內。\n（二）檢知器上端，裝設在距樓地板面三十公分範圍內。\n三、水平距離之起算，依下列規定：\n（一）瓦斯燃燒器具為燃燒器中心點。\n（二）瓦斯導管貫穿牆壁處為面向室內牆壁處之瓦斯配管中心處。", "parent_id": null, "citation": "設置標準第141條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1066, "children": ["D0120029/141/1"]}
{"node_id": "D0120029/141/1", "pcode": "D0120029", "article": "141", "level": "paragraph", "path": [1], "text": "瓦斯漏氣檢知器，依瓦斯特性裝設於天花板或牆面等便於檢修處，並符合下列規定：", "parent_id": "D0120029/141", "citation": "設置標準第141條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1067, "children": ["D0120029/141/1/1", "D0120029/141/1/2", "D0120029/141/1/3"]}
{"node_id": "D0120029/141/1/1", "pcode": "D0120029", "article": "141", "level": "item", "path": [1, 1], "text": "一、瓦斯對空氣之比重未滿一時，依下列規定：", "parent_id": "D0120029/141/1", "citation": "設置標準第141條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1068, "children": ["D0120029/141/1/1/1", "D0120029/141/1/1/2", "D0120029/141/1/1/3"]}
{"node_id": "D0120029/141/1/1/1", "pcode": "D0120029", "article": "141", "level": "subitem", "path": [1, 1, 1], "text": "（一）設於距瓦斯燃燒器具或瓦斯導管貫穿牆壁處水平距離八公尺以內。但樓板有淨高六十公分以上之樑或類似構造體時，設於近瓦斯燃燒器具或瓦斯導管貫穿牆壁處。", "parent_id": "D0120029/141/1/1", "citation": "設置標準第141條第1款第1目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1069, "children": []}
{"node_id": "D0120029/141/1/1/2", "pcode": "D0120029", "article": "141", "level": "subitem", "path": [1, 1, 2], "text": "（二）瓦斯燃燒器具室內之天花板附近設有吸氣口時，設在距瓦斯燃燒器具或瓦斯導管貫穿牆壁處與天花板間，無淨高六十公分以上之樑或類似構造體區隔之吸氣口一點五公尺範圍內。", "parent_id": "D0120029/141/1/1", "citation": "設置標準第141條第1款第2目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1070, "children": []}
{"node_id": "D0120029/141/1/1/3", "pcode": "D0120029", "article": "141", "level": "subitem", "path": [1, 1, 3], "text": "（三）檢知器下端，裝設在天花板下方三十公分範圍內。", "parent_id": "D0120029/141/1/1", "citation": "設置標準第141條第1款第3目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1071, "children": []}
{"node_id": "D0120029/141/1/2", "pcode": "D0120029", "article": "141", "level": "item", "path": [1, 2], "text": "二、瓦斯對空氣之比重大於一時，依下列規定：", "parent_id": "D0120029/141/1", "citation": "設置標準第141條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1072, "children": ["D0120029/141/1/2/1", "D0120029/141/1/2/2"]}
{"node_id": "D0120029/141/1/2/1", "pcode": "D0120029", "article": "141", "level": "subitem", "path": [1, 2, 1], "text": "（一）設於距瓦斯燃燒器具或瓦斯導管貫穿牆壁處水平距離四公尺以內。", "parent_id": "D0120029/141/1/2", "citation": "設置標準第141條第2款第1目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1073, "children": []}
{"node_id": "D0120029/141/1/2/2", "pcode": "D0120029", "article": "141", "level": "subitem", "path": [1, 2, 2], "text": "（二）檢知器上端，裝設在距樓地板面三十公分範圍內。", "parent_id": "D0120029/141/1/2", "citation": "設置標準第141條第2款第2目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1074, "children": []}
{"node_id": "D0120029/141/1/3", "pcode": "D0120029", "article": "141", "level": "item", "path": [1, 3], "text": "三、水平距離之起算，依下列規定：", "parent_id": "D0120029/141/1", "citation": "設置標準第141條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1075, "children": ["D0120029/141/1/3/1", "D0120029/141/1/3/2"]}
{"node_id": "D0120029/141/1/3/1", "pcode": "D0120029", "article": "141", "level": "subitem", "path": [1, 3, 1], "text": "（一）瓦斯燃燒器具為燃燒器中心點。", "parent_id": "D0120029/141/1/3", "citation": "設置標準第141條第3款第1目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1076, "children": []}
{"node_id": "D0120029/141/1/3/2", "pcode": "D0120029", "article": "141", "level": "subitem", "path": [1, 3, 2], "text": "（二）瓦斯導管貫穿牆壁處為面向室內牆壁處之瓦斯配管中心處。", "parent_id": "D0120029/141/1/3", "citation": "設置標準第141條第3款第2目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1077, "children": []}
{"node_id": "D0120029/142", "pcode": "D0120029", "article": "142", "level": "article", "path": [], "text": "瓦斯漏氣受信總機，依下列規定：\n一、裝置於值日室等平時有人之處所。但設有防災中心時，設於該中心。\n二、具有標示瓦斯漏氣發生之警報分區。\n三、設於瓦斯導管貫穿牆壁處之檢知器，其警報分區應個別標示。\n四、操作開關距樓地板面之高度，須在零點八公尺以上（座式操作者為零點六公尺）一點五公尺以下。\n五、主音響裝置之音色及音壓應有別於其他警報音響。\n六、一棟建築物內有二臺以上瓦斯漏氣受信總機時，該受信總機處，設有能相互同時通話連絡之設備。", "parent_id": null, "citation": "設置標準第142條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1078, "children": ["D0120029/142/1"]}
{"node_id": "D0120029/142/1", "pcode": "D0120029", "article": "142", "level": "paragraph", "path": [1], "text": "瓦斯漏氣受信總機，依下列規定：", "parent_id": "D0120029/142", "citation": "設置標準第142條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1079, "children": ["D0120029/142/1/1", "D0120029/142/1/2", "D0120029/142/1/3", "D0120029/142/1/4", "D0120029/142/1/5", "D0120029/142/1/6"]}
{"node_id": "D0120029/142/1/1", "pcode": "D0120029", "article": "142", "level": "item", "path": [1, 1], "text": "一、裝置於值日室等平時有人之處所。但設有防災中心時，設於該中心。", "parent_id": "D0120029/142/1", "citation": "設置標準第142條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1080, "children": []}
{"node_id": "D0120029/142/1/2", "pcode": "D0120029", "article": "142", "level": "item", "path": [1, 2], "text": "二、具有標示瓦斯漏氣發生之警報分區。", "parent_id": "D0120029/142/1", "citation": "設置標準第142條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1081, "children": []}
{"node_id": "D0120029/142/1/3", "pcode": "D0120029", "article": "142", "level": "item", "path": [1, 3], "text": "三、設於瓦斯導管貫穿牆壁處之檢知器，其警報分區應個別標示。", "parent_id": "D0120029/142/1", "citation": "設置標準第142條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1082, "children": []}
{"node_id": "D0120029/142/1/4", "pcode": "D0120029", "article": "142", "level": "item", "path": [1, 4], "text": "四、操作開關距樓地板面之高度，須在零點八公尺以上（座式操作者為零點六公尺）一點五公尺以下。", "parent_id": "D0120029/142/1", "citation": "設置標準第142條第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1083, "children": []}
{"node_id": "D0120029/142/1/5", "pcode": "D0120029", "article": "142", "level": "item", "path": [1, 5], "text": "五、主音響裝置之音色及音壓應有別於其他警報音響。", "parent_id": "D0120029/142/1", "citation": "設置標準第142條第5款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1084, "children": []}
{"node_id": "D0120029/142/1/6", "pcode": "D0120029", "article": "142", "level": "item", "path": [1, 6], "text": "六、一棟建築物內有二臺以上瓦斯漏氣受信總機時，該受信總機處，設有能相互同時通話連絡之設備。", "parent_id": "D0120029/142/1", "citation": "設置標準第142條第6款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1085, "children": []}
{"node_id": "D0120029/143", "pcode": "D0120029", "article": "143", "level": "article", "path": [], "text": "瓦斯漏氣之警報裝置，依下列規定：\n一、瓦斯漏氣表示燈，依下列規定。但在一警報分區僅一室時，得免設之。\n（一）設有檢知器之居室面向通路時，設於該面向通路部分之出入口附近。\n（二）距樓地板面之高度，在四點五公尺以下。\n（三）其亮度在表示燈前方三公尺處能明確識別，並於附近標明瓦斯漏氣表示燈字樣。\n二、檢知器所能檢知瓦斯漏氣之區域內，該檢知器動作時，該區域內之檢知區域警報裝置能發出警報音響，其音壓在距一公尺處應有七十分貝以上。但檢知器具有發出警報功能者，或設於機械室等常時無人場所及瓦斯導管貫穿牆壁處者，不在此限。", "parent_id": null, "citation": "設置標準第143條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1086, "children": ["D0120029/143/1"]}
{"node_id": "D0120029/143/1", "pcode": "D0120029", "article": "143", "level": "paragraph", "path": [1], "text": "瓦斯漏氣之警報裝置，依下列規定：", "parent_id": "D0120029/143", "citation": "設置標準第143條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1087, "children": ["D0120029/143/1/1", "D0120029/143/1/2"]}
{"node_id": "D0120029/143/1/1", "pcode": "D0120029", "article": "143", "level": "item", "path": [1, 1], "text": "一、瓦斯漏氣表示燈，依下列規定。但在一警報分區僅一室時，得免設之。", "parent_id": "D0120029/143/1", "citation": "設置標準第143條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1088, "children": ["D0120029/143/1/1/1", "D0120029/143/1/1/2", "D0120029/143/1/1/3"]}
{"node_id": "D0120029/143/1/1/1", "pcode": "D0120029", "article": "143", "level": "subitem", "path": [1, 1, 1], "text": "（一）設有檢知器之居室面向通路時，設於該面向通路部分之出入口附近。", "parent_id": "D0120029/143/1/1", "citation": "設置標準第143條第1款第1目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1089, "children": []}
{"node_id": "D0120029/143/1/1/2", "pcode": "D0120029", "article": "143", "level": "subitem", "path": [1, 1, 2], "text": "（二）距樓地板面之高度，在四點五公尺以下。", "parent_id": "D0120029/143/1/1", "citation": "設置標準第143條第1款第2目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1090, "children": []}
{"node_id": "D0120029/143/1/1/3", "pcode": "D0120029", "article": "143", "level": "subitem", "path": [1, 1, 3], "text": "（三）其亮度在表示燈前方三公尺處能明確識別，並於附近標明瓦斯漏氣表示燈字樣。", "parent_id": "D0120029/143/1/1", "citation": "設置標準第143條第1款第3目", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1091, "children": []}
{"node_id": "D0120029/143/1/2", "pcode": "D0120029", "article": "143", "level": "item", "path": [1, 2], "text": "二、檢知器所能檢知瓦斯漏氣之區域內，該檢知器動作時，該區域內之檢知區域警報裝置能發出警報音響，其音壓在距一公尺處應有七十分貝以上。但檢知器具有發出警報功能者，或設於機械室等常時無人場所及瓦斯導管貫穿牆壁處者，不在此限。", "parent_id": "D0120029/143/1", "citation": "設置標準第143條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1092, "children": []}
{"node_id": "D0120029/144", "pcode": "D0120029", "article": "144", "level": "article", "path": [], "text": "瓦斯漏氣火警自動警報設備之配線，除依用戶用電設備裝置規則外，依下列規定：\n一、電源回路導線間及導線對大地間之絕緣電阻值，以直流五百伏特額定之絕緣電阻計測定，對地電壓在一百五十伏特以下者，應在零點一ＭΩ以上，對地電壓超過一百五十伏特者，在零點二ＭΩ以上。檢知器回路導線間及導線與大地間之絕緣電阻值，以直流五百伏特額定之絕緣電阻計測定，每一警報分區在零點一ＭΩ以上。\n二、常開式檢知器信號回路之配線採用串接式，並加設終端電阻，以便藉由瓦斯漏氣受信總機作斷線自動檢出用。\n三、檢知器回路不得與瓦斯漏氣火警自動警報設備以外之設備回路共用。", "parent_id": null, "citation": "設置標準第144條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1093, "children": ["D0120029/144/1"]}
{"node_id": "D0120029/144/1", "pcode": "D0120029", "article": "144", "level": "paragraph", "path": [1], "text": "瓦斯漏氣火警自動警報設備之配線，除依用戶用電設備裝置規則外，依下列規定：", "parent_id": "D0120029/144", "citation": "設置標準第144條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1094, "children": ["D0120029/144/1/1", "D0120029/144/1/2", "D0120029/144/1/3"]}
{"node_id": "D0120029/144/1/1", "pcode": "D0120029", "article": "144", "level": "item", "path": [1, 1], "text": "一、電源回路導線間及導線對大地間之絕緣電阻值，以直流五百伏特額定之絕緣電阻計測定，對地電壓在一百五十伏特以下者，應在零點一ＭΩ以上，對地電壓超過一百五十伏特者，在零點二ＭΩ以上。檢知器回路導線間及導線與大地間之絕緣電阻值，以直流五百伏特額定之絕緣電阻計測定，每一警報分區在零點一ＭΩ以上。", "parent_id": "D0120029/144/1", "citation": "設置標準第144條第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1095, "children": []}
{"node_id": "D0120029/144/1/2", "pcode": "D0120029", "article": "144", "level": "item", "path": [1, 2], "text": "二、常開式檢知器信號回路之配線採用串接式，並加設終端電阻，以便藉由瓦斯漏氣受信總機作斷線自動檢出用。", "parent_id": "D0120029/144/1", "citation": "設置標準第144條第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1096, "children": []}
{"node_id": "D0120029/144/1/3", "pcode": "D0120029", "article": "144", "level": "item", "path": [1, 3], "text": "三、檢知器回路不得與瓦斯漏氣火警自動警報設備以外之設備回路共用。", "parent_id": "D0120029/144/1", "citation": "設置標準第144條第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1097, "children": []}
{"node_id": "D0120029/145", "pcode": "D0120029", "article": "145", "level": "article", "path": [], "text": "瓦斯漏氣火警自動警報設備之緊急電源應使用蓄電池設備，其容量應能使二回路有效動作十分鐘以上，其他回路能監視十分鐘以上。", "parent_id": null, "citation": "設置標準第145條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1098, "children": ["D0120029/145/1"]}
{"node_id": "D0120029/145/1", "pcode": "D0120029", "article": "145", "level": "paragraph", "path": [1], "text": "瓦斯漏氣火警自動警報設備之緊急電源應使用蓄電池設備，其容量應能使二回路有效動作十分鐘以上，其他回路能監視十分鐘以上。", "parent_id": "D0120029/145", "citation": "設置標準第145條", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1099, "children": []}
{"node_id": "D0120029/145-1", "pcode": "D0120029", "article": "145-1", "level": "article", "path": [], "text": "一一九火災通報裝置，依下列規定設置：\n一、應具手動及自動啟動功能。\n二、應設於值日室等經常有人之處所。但設有防災中心時，應設於該中心。\n三、設置遠端啟動裝置時，應設有可與設置一一九火災通報裝置場所通話之設備。\n四、手動啟動裝置之操作開關距離樓地板面之高度，在零點八公尺以上一點五公尺以下。\n五、裝置附近，應設置送、收話器，並與其他內線電話明確區分。\n六、應避免斜裝置，並採取有效防震措施。", "parent_id": null, "citation": "設置標準第145條之1", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1100, "children": ["D0120029/145-1/1"]}
{"node_id": "D0120029/145-1/1", "pcode": "D0120029", "article": "145-1", "level": "paragraph", "path": [1], "text": "一一九火災通報裝置，依下列規定設置：", "parent_id": "D0120029/145-1", "citation": "設置標準第145條之1", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1101, "children": ["D0120029/145-1/1/1", "D0120029/145-1/1/2", "D0120029/145-1/1/3", "D0120029/145-1/1/4", "D0120029/145-1/1/5", "D0120029/145-1/1/6"]}
{"node_id": "D0120029/145-1/1/1", "pcode": "D0120029", "article": "145-1", "level": "item", "path": [1, 1], "text": "一、應具手動及自動啟動功能。", "parent_id": "D0120029/145-1/1", "citation": "設置標準第145條之1第1款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1102, "children": []}
{"node_id": "D0120029/145-1/1/2", "pcode": "D0120029", "article": "145-1", "level": "item", "path": [1, 2], "text": "二、應設於值日室等經常有人之處所。但設有防災中心時，應設於該中心。", "parent_id": "D0120029/145-1/1", "citation": "設置標準第145條之1第2款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1103, "children": []}
{"node_id": "D0120029/145-1/1/3", "pcode": "D0120029", "article": "145-1", "level": "item", "path": [1, 3], "text": "三、設置遠端啟動裝置時，應設有可與設置一一九火災通報裝置場所通話之設備。", "parent_id": "D0120029/145-1/1", "citation": "設置標準第145條之1第3款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1104, "children": []}
{"node_id": "D0120029/145-1/1/4", "pcode": "D0120029", "article": "145-1", "level": "item", "path": [1, 4], "text": "四、手動啟動裝置之操作開關距離樓地板面之高度，在零點八公尺以上一點五公尺以下。", "parent_id": "D0120029/145-1/1", "citation": "設置標準第145條之1第4款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1105, "children": []}
{"node_id": "D0120029/145-1/1/5", "pcode": "D0120029", "article": "145-1", "level": "item", "path": [1, 5], "text": "五、裝置附近，應設置送、收話器，並與其他內線電話明確區分。", "parent_id": "D0120029/145-1/1", "citation": "設置標準第145條之1第5款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1106, "children": []}
{"node_id": "D0120029/145-1/1/6", "pcode": "D0120029", "article": "145-1", "level": "item", "path": [1, 6], "text": "六、應避免斜裝置，並採取有效防震措施。", "parent_id": "D0120029/145-1/1", "citation": "設置標準第145條之1第6款", "chapter": "第三編 消防安全設計 > 第二章 警報設備 > 第四節 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1107, "children": []}
{"node_id": "D0120029/146", "pcode": "D0120029", "article": "146", "level": "article", "path": [], "text": "下列處所得免設出口標示燈、避難方向指示燈或避難指標：\n一、自居室任一點易於觀察識別其主要出入口，且與主要出入口之步行距離符合下列規定者。但位於地下建築物、地下層或無開口樓層者不適用之：\n（一）該步行距離在避難層為二十公尺以下，在避難層以外之樓層為十公尺以下者，得免設出口標示燈。\n（二）該步行距離在避難層為四十公尺以下，在避難層以外之樓層為三十公尺以下者，得免設避難方向指示燈。\n（三）該步行距離在三十公尺以下者，得免設避難指標。\n二、居室符合下列規定者：\n（一）自居室任一點易於觀察識別該居室出入口，且依用途別，其樓地板面積符合下表規定。\n      ┌───┬──────┬───────┬────────┐\n      │ 途別 │第十二條第一│第十二條第一款│第十二條第一款第│\n      │      │款第一目至第│第四目、第五目│六目、第二款第一│\n      │      │三目        │、第七目、第二│目至第九目、第十│\n      │      │            │款第十目      │一目、第十二目、│\n      │      │            │              │第三款、第四款  │\n      ├───┼──────┼───────┼────────┤\n      │居室樓│一百平方公尺│二百平方公尺以│四百平方公尺以下│\n      │地板面│以下        │下            │                │\n      │積    │            │              │                │\n      └───┴──────┴───────┴────────┘\n（二）供集合住宅使用之居室。\n三、通往主要出入口之走廊或通道之出入口，設有探測器連動自動關閉裝置之防火門，並設有避難指標及緊急照明設備確保該指標明顯易見者，得免設出口標示燈。\n四、樓梯或坡道，設有緊急照明設備及供確認避難方向之樓層標示者，得免設避難方向指示燈。\n前項第一款及第三款所定主要出入口，在避難層，指通往戶外之出入口，設有排煙室者，為該室之出入口；在避難層以外之樓層，指通往直通樓梯之出入口，設有排煙室者，為該室之出入口。", "parent_id": null, "citation": "設置標準第146條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1108, "children": ["D0120029/146/1", "D0120029/146/2"]}
{"node_id": "D0120029/146/1", "pcode": "D0120029", "article": "146", "level": "paragraph", "path": [1], "text": "下列處所得免設出口標示燈、避難方向指示燈或避難指標：", "parent_id": "D0120029/146", "citation": "設置標準第146條第1項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1109, "children": ["D0120029/146/1/1", "D0120029/146/1/2", "D0120029/146/1/3", "D0120029/146/1/4"]}
{"node_id": "D0120029/146/1/1", "pcode": "D0120029", "article": "146", "level": "item", "path": [1, 1], "text": "一、自居室任一點易於觀察識別其主要出入口，且與主要出入口之步行距離符合下列規定者。但位於地下建築物、地下層或無開口樓層者不適用之：", "parent_id": "D0120029/146/1", "citation": "設置標準第146條第1項第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1110, "children": ["D0120029/146/1/1/1", "D0120029/146/1/1/2", "D0120029/146/1/1/3"]}
{"node_id": "D0120029/146/1/1/1", "pcode": "D0120029", "article": "146", "level": "subitem", "path": [1, 1, 1], "text": "（一）該步行距離在避難層為二十公尺以下，在避難層以外之樓層為十公尺以下者，得免設出口標示燈。", "parent_id": "D0120029/146/1/1", "citation": "設置標準第146條第1項第1款第1目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1111, "children": []}
{"node_id": "D0120029/146/1/1/2", "pcode": "D0120029", "article": "146", "level": "subitem", "path": [1, 1, 2], "text": "（二）該步行距離在避難層為四十公尺以下，在避難層以外之樓層為三十公尺以下者，得免設避難方向指示燈。", "parent_id": "D0120029/146/1/1", "citation": "設置標準第146條第1項第1款第2目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1112, "children": []}
{"node_id": "D0120029/146/1/1/3", "pcode": "D0120029", "article": "146", "level": "subitem", "path": [1, 1, 3], "text": "（三）該步行距離在三十公尺以下者，得免設避難指標。", "parent_id": "D0120029/146/1/1", "citation": "設置標準第146條第1項第1款第3目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1113, "children": []}
{"node_id": "D0120029/146/1/2", "pcode": "D0120029", "article": "146", "level": "item", "path": [1, 2], "text": "二、居室符合下列規定者：", "parent_id": "D0120029/146/1", "citation": "設置標準第146條第1項第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1114, "children": ["D0120029/146/1/2/1", "D0120029/146/1/2/2"]}
{"node_id": "D0120029/146/1/2/1", "pcode": "D0120029", "article": "146", "level": "subitem", "path": [1, 2, 1], "text": "（一）自居室任一點易於觀察識別該居室出入口，且依用途別，其樓地板面積符合下表規定。\n      ┌───┬──────┬───────┬────────┐\n      │ 途別 │第十二條第一│第十二條第一款│第十二條第一款第│\n      │      │款第一目至第│第四目、第五目│六目、第二款第一│\n      │      │三目        │、第七目、第二│目至第九目、第十│\n      │      │            │款第十目      │一目、第十二目、│\n      │      │            │              │第三款、第四款  │\n      ├───┼──────┼───────┼────────┤\n      │居室樓│一百平方公尺│二百平方公尺以│四百平方公尺以下│\n      │地板面│以下        │下            │                │\n      │積    │            │              │                │\n      └───┴──────┴───────┴────────┘", "parent_id": "D0120029/146/1/2", "citation": "設置標準第146條第1項第2款第1目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1115, "children": []}
{"node_id": "D0120029/146/1/2/2", "pcode": "D0120029", "article": "146", "level": "subitem", "path": [1, 2, 2], "text": "（二）供集合住宅使用之居室。", "parent_id": "D0120029/146/1/2", "citation": "設置標準第146條第1項第2款第2目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1116, "children": []}
{"node_id": "D0120029/146/1/3", "pcode": "D0120029", "article": "146", "level": "item", "path": [1, 3], "text": "三、通往主要出入口之走廊或通道之出入口，設有探測器連動自動關閉裝置之防火門，並設有避難指標及緊急照明設備確保該指標明顯易見者，得免設出口標示燈。", "parent_id": "D0120029/146/1", "citation": "設置標準第146條第1項第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1117, "children": []}
{"node_id": "D0120029/146/1/4", "pcode": "D0120029", "article": "146", "level": "item", "path": [1, 4], "text": "四、樓梯或坡道，設有緊急照明設備及供確認避難方向之樓層標示者，得免設避難方向指示燈。", "parent_id": "D0120029/146/1", "citation": "設置標準第146條第1項第4款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1118, "children": []}
{"node_id": "D0120029/146/2", "pcode": "D0120029", "article": "146", "level": "paragraph", "path": [2], "text": "前項第一款及第三款所定主要出入口，在避難層，指通往戶外之出入口，設有排煙室者，為該室之出入口；在避難層以外之樓層，指通往直通樓梯之出入口，設有排煙室者，為該室之出入口。", "parent_id": "D0120029/146", "citation": "設置標準第146條第2項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1119, "children": []}
{"node_id": "D0120029/146-1", "pcode": "D0120029", "article": "146-1", "level": "article", "path": [], "text": "出口標示燈及非設於樓梯或坡道之避難方向指示燈，其標示面縱向尺度及光度依等級區分如下：\n┌─────────┬───────────┬────────┐\n│      區分        │標示面縱向尺度（m）   │標示面光度（cd）│\n├──────┬──┼───────────┼────────┤\n│            │A 級│零點四以上            │五十以上        │\n│            ├──┼───────────┼────────┤\n│出口標示燈  │B 級│零點二以上，未滿零點四│十以上          │\n│            ├──┼───────────┼────────┤\n│            │C 級│零點一以上，未滿零點二│一點五以上      │\n├──────┼──┼───────────┼────────┤\n│            │A 級│零點四以上            │六十以上        │\n│避難方向指示├──┼───────────┼────────┤\n│燈          │B 級│零點二以上，未滿零點四│十三以上        │\n│            ├──┼───────────┼────────┤\n│            │C 級│零點一以上，未滿零點二│五以上          │\n└──────┴──┴───────────┴────────┘", "parent_id": null, "citation": "設置標準第146條之1", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1120, "children": ["D0120029/146-1/1"]}
{"node_id": "D0120029/146-1/1", "pcode": "D0120029", "article": "146-1", "level": "paragraph", "path": [1], "text": "出口標示燈及非設於樓梯或坡道之避難方向指示燈，其標示面縱向尺度及光度依等級區分如下：\n┌─────────┬───────────┬────────┐\n│      區分        │標示面縱向尺度（m）   │標示面光度（cd）│\n├──────┬──┼───────────┼────────┤\n│            │A 級│零點四以上            │五十以上        │\n│            ├──┼───────────┼────────┤\n│出口標示燈  │B 級│零點二以上，未滿零點四│十以上          │\n│            ├──┼───────────┼────────┤\n│            │C 級│零點一以上，未滿零點二│一點五以上      │\n├──────┼──┼───────────┼────────┤\n│            │A 級│零點四以上            │六十以上        │\n│避難方向指示├──┼───────────┼────────┤\n│燈          │B 級│零點二以上，未滿零點四│十三以上        │\n│            ├──┼───────────┼────────┤\n│            │C 級│零點一以上，未滿零點二│五以上          │\n└──────┴──┴───────────┴────────┘", "parent_id": "D0120029/146-1", "citation": "設置標準第146條之1", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1121, "children": []}
{"node_id": "D0120029/146-2", "pcode": "D0120029", "article": "146-2", "level": "article", "path": [], "text": "出口標示燈及避難方向指示燈之有效範圍，指至該燈之步行距離，在下列二款之一規定步行距離以下之範圍。但有不易看清或識別該燈情形者，該有效範圍為十公尺：\n一、依下表之規定：\n    ┌───────────────────┬────────┐\n    │                  區分                │步行距離（公尺）│\n    ├─────┬──┬──────────┼────────┤\n    │          │    │未顯示避難方向符號者│六十            │\n    │          │A 級├──────────┼────────┤\n    │          │    │顯示避難方向符號者  │四十            │\n    │          ├──┼──────────┼────────┤\n    │出口標示燈│    │未顯示避難方向符號者│三十            │\n    │          │B 級├──────────┼────────┤\n    │          │    │顯示避難方向符號者  │二十            │\n    │          ├──┴──────────┼────────┤\n    │          │C 級                      │十五            │\n    ├─────┼─────────────┼────────┤\n    │          │A 級                      │二十            │\n    │          ├─────────────┼────────┤\n    │避難方向指│B 級                      │十五            │\n    │示燈      ├─────────────┼────────┤\n    │          │C 級                      │十              │\n    └─────┴─────────────┴────────┘\n二、依下列計算值：D＝kh式中，D：步行距離（公尺）h：出口標示燈或避難方向指示燈標示面之縱向尺度（公尺）k：依下表左欄所列區分，採右欄對應之k值\n    ┌────────────────┬────┐\n    │              區分              │  k 值  │\n    ├─────┬──────────┼────┤\n    │出口標示燈│未顯示避難方向符號者│一百五十│\n    │          ├──────────┼────┤\n    │          │顯示避難方向符號者  │一百    │\n    ├─────┴──────────┼────┤\n    │避難方向指示燈                  │五十    │\n    └────────────────┴────┘", "parent_id": null, "citation": "設置標準第146條之2", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1122, "children": ["D0120029/146-2/1"]}
{"node_id": "D0120029/146-2/1", "pcode": "D0120029", "article": "146-2", "level": "paragraph", "path": [1], "text": "出口標示燈及避難方向指示燈之有效範圍，指至該燈之步行距離，在下列二款之一規定步行距離以下之範圍。但有不易看清或識別該燈情形者，該有效範圍為十公尺：", "parent_id": "D0120029/146-2", "citation": "設置標準第146條之2", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1123, "children": ["D0120029/146-2/1/1", "D0120029/146-2/1/2"]}
{"node_id": "D0120029/146-2/1/1", "pcode": "D0120029", "article": "146-2", "level": "item", "path": [1, 1], "text": "一、依下表之規定：\n    ┌───────────────────┬────────┐\n    │                  區分                │步行距離（公尺）│\n    ├─────┬──┬──────────┼────────┤\n    │          │    │未顯示避難方向符號者│六十            │\n    │          │A 級├──────────┼────────┤\n    │          │    │顯示避難方向符號者  │四十            │\n    │          ├──┼──────────┼────────┤\n    │出口標示燈│    │未顯示避難方向符號者│三十            │\n    │          │B 級├──────────┼────────┤\n    │          │    │顯示避難方向符號者  │二十            │\n    │          ├──┴──────────┼────────┤\n    │          │C 級                      │十五            │\n    ├─────┼─────────────┼────────┤\n    │          │A 級                      │二十            │\n    │          ├─────────────┼────────┤\n    │避難方向指│B 級                      │十五            │\n    │示燈      ├─────────────┼────────┤\n    │          │C 級                      │十              │\n    └─────┴─────────────┴────────┘", "parent_id": "D0120029/146-2/1", "citation": "設置標準第146條之2第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1124, "children": []}
{"node_id": "D0120029/146-2/1/2", "pcode": "D0120029", "article": "146-2", "level": "item", "path": [1, 2], "text": "二、依下列計算值：D＝kh式中，D：步行距離（公尺）h：出口標示燈或避難方向指示燈標示面之縱向尺度（公尺）k：依下表左欄所列區分，採右欄對應之k值\n    ┌────────────────┬────┐\n    │              區分              │  k 值  │\n    ├─────┬──────────┼────┤\n    │出口標示燈│未顯示避難方向符號者│一百五十│\n    │          ├──────────┼────┤\n    │          │顯示避難方向符號者  │一百    │\n    ├─────┴──────────┼────┤\n    │避難方向指示燈                  │五十    │\n    └────────────────┴────┘", "parent_id": "D0120029/146-2/1", "citation": "設置標準第146條之2第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1125, "children": []}
{"node_id": "D0120029/146-3", "pcode": "D0120029", "article": "146-3", "level": "article", "path": [], "text": "出口標示燈應設於下列出入口上方或其緊鄰之有效引導避難處：\n一、通往戶外之出入口；設有排煙室者，為該室之出入口。\n二、通往直通樓梯之出入口；設有排煙室者，為該室之出入口。\n三、通往前二款出入口，由室內往走廊或通道之出入口。\n四、通往第一款及第二款出入口，走廊或通道上所設跨防火區劃之防火門。\n避難方向指示燈，應裝設於設置場所之走廊、樓梯及通道，並符合下列規定：\n一、優先設於轉彎處。\n二、設於依前項第一款及第二款所設出口標示燈之有效範圍內。\n三、設於前二款規定者外，把走廊或通道各部分包含在避難方向指示燈有效範圍內，必要之地點。", "parent_id": null, "citation": "設置標準第146條之3", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1126, "children": ["D0120029/146-3/1", "D0120029/146-3/2"]}
{"node_id": "D0120029/146-3/1", "pcode": "D0120029", "article": "146-3", "level": "paragraph", "path": [1], "text": "出口標示燈應設於下列出入口上方或其緊鄰之有效引導避難處：", "parent_id": "D0120029/146-3", "citation": "設置標準第146條之3第1項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1127, "children": ["D0120029/146-3/1/1", "D0120029/146-3/1/2", "D0120029/146-3/1/3", "D0120029/146-3/1/4"]}
{"node_id": "D0120029/146-3/1/1", "pcode": "D0120029", "article": "146-3", "level": "item", "path": [1, 1], "text": "一、通往戶外之出入口；設有排煙室者，為該室之出入口。", "parent_id": "D0120029/146-3/1", "citation": "設置標準第146條之3第1項第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1128, "children": []}
{"node_id": "D0120029/146-3/1/2", "pcode": "D0120029", "article": "146-3", "level": "item", "path": [1, 2], "text": "二、通往直通樓梯之出入口；設有排煙室者，為該室之出入口。", "parent_id": "D0120029/146-3/1", "citation": "設置標準第146條之3第1項第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1129, "children": []}
{"node_id": "D0120029/146-3/1/3", "pcode": "D0120029", "article": "146-3", "level": "item", "path": [1, 3], "text": "三、通往前二款出入口，由室內往走廊或通道之出入口。", "parent_id": "D0120029/146-3/1", "citation": "設置標準第146條之3第1項第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1130, "children": []}
{"node_id": "D0120029/146-3/1/4", "pcode": "D0120029", "article": "146-3", "level": "item", "path": [1, 4], "text": "四、通往第一款及第二款出入口，走廊或通道上所設跨防火區劃之防火門。", "parent_id": "D0120029/146-3/1", "citation": "設置標準第146條之3第1項第4款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1131, "children": []}
{"node_id": "D0120029/146-3/2", "pcode": "D0120029", "article": "146-3", "level": "paragraph", "path": [2], "text": "避難方向指示燈，應裝設於設置場所之走廊、樓梯及通道，並符合下列規定：", "parent_id": "D0120029/146-3", "citation": "設置標準第146條之3第2項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1132, "children": ["D0120029/146-3/2/1", "D0120029/146-3/2/2", "D0120029/146-3/2/3"]}
{"node_id": "D0120029/146-3/2/1", "pcode": "D0120029", "article": "146-3", "level": "item", "path": [2, 1], "text": "一、優先設於轉彎處。", "parent_id": "D0120029/146-3/2", "citation": "設置標準第146條之3第2項第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1133, "children": []}
{"node_id": "D0120029/146-3/2/2", "pcode": "D0120029", "article": "146-3", "level": "item", "path": [2, 2], "text": "二、設於依前項第一款及第二款所設出口標示燈之有效範圍內。", "parent_id": "D0120029/146-3/2", "citation": "設置標準第146條之3第2項第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1134, "children": []}
{"node_id": "D0120029/146-3/2/3", "pcode": "D0120029", "article": "146-3", "level": "item", "path": [2, 3], "text": "三、設於前二款規定者外，把走廊或通道各部分包含在避難方向指示燈有效範圍內，必要之地點。", "parent_id": "D0120029/146-3/2", "citation": "設置標準第146條之3第2項第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1135, "children": []}
{"node_id": "D0120029/146-4", "pcode": "D0120029", "article": "146-4", "level": "article", "path": [], "text": "出口標示燈及避難方向指示燈之裝設，應符合下列規定：\n一、設置位置應不妨礙通行。\n二、周圍不得設有影響視線之裝潢及廣告招牌。\n三、設於地板面之指示燈，應具不因荷重而破壞之強度。\n四、設於可能遭受雨淋或溼氣滯留之處所者，應具防水構造。", "parent_id": null, "citation": "設置標準第146條之4", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1136, "children": ["D0120029/146-4/1"]}
{"node_id": "D0120029/146-4/1", "pcode": "D0120029", "article": "146-4", "level": "paragraph", "path": [1], "text": "出口標示燈及避難方向指示燈之裝設，應符合下列規定：", "parent_id": "D0120029/146-4", "citation": "設置標準第146條之4", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1137, "children": ["D0120029/146-4/1/1", "D0120029/146-4/1/2", "D0120029/146-4/1/3", "D0120029/146-4/1/4"]}
{"node_id": "D0120029/146-4/1/1", "pcode": "D0120029", "article": "146-4", "level": "item", "path": [1, 1], "text": "一、設置位置應不妨礙通行。", "parent_id": "D0120029/146-4/1", "citation": "設置標準第146條之4第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1138, "children": []}
{"node_id": "D0120029/146-4/1/2", "pcode": "D0120029", "article": "146-4", "level": "item", "path": [1, 2], "text": "二、周圍不得設有影響視線之裝潢及廣告招牌。", "parent_id": "D0120029/146-4/1", "citation": "設置標準第146條之4第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1139, "children": []}
{"node_id": "D0120029/146-4/1/3", "pcode": "D0120029", "article": "146-4", "level": "item", "path": [1, 3], "text": "三、設於地板面之指示燈，應具不因荷重而破壞之強度。", "parent_id": "D0120029/146-4/1", "citation": "設置標準第146條之4第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1140, "children": []}
{"node_id": "D0120029/146-4/1/4", "pcode": "D0120029", "article": "146-4", "level": "item", "path": [1, 4], "text": "四、設於可能遭受雨淋或溼氣滯留之處所者，應具防水構造。", "parent_id": "D0120029/146-4/1", "citation": "設置標準第146條之4第4款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1141, "children": []}
{"node_id": "D0120029/146-5", "pcode": "D0120029", "article": "146-5", "level": "article", "path": [], "text": "出口標示燈及非設於樓梯或坡道之避難方向指示燈，設於下列場所時，應使用A級或B級；出口標示燈標示面光度應在二十燭光（cd）以上，或具閃滅功能；避難方向指示燈標示面光度應在二十五燭光（cd）以上。但設於走廊，其有效範圍內各部分容易識別該燈者，不在此限：\n一、供第十二條第二款第一目、第三款第三目或第五款第三目使用者。\n二、供第十二條第一款第一目至第五目、第七目或第五款第一目使用，該層樓地板面積在一千平方公尺以上者。\n三、供第十二條第一款第六目使用者。其出口標示燈並應採具閃滅功能，或兼具音聲引導功能者。\n前項出口標示燈具閃滅或音聲引導功能者，應符合下列規定：\n一、設於主要出入口。\n二、與火警自動警報設備連動。\n三、由主要出入口往避難方向所設探測器動作時，該出入口之出口標示燈應停止閃滅及音聲引導。\n避難方向指示燈設於樓梯或坡道者，在樓梯級面或坡道表面之照度，應在一勒克司（lx）以上。", "parent_id": null, "citation": "設置標準第146條之5", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1142, "children": ["D0120029/146-5/1", "D0120029/146-5/2", "D0120029/146-5/3"]}
{"node_id": "D0120029/146-5/1", "pcode": "D0120029", "article": "146-5", "level": "paragraph", "path": [1], "text": "出口標示燈及非設於樓梯或坡道之避難方向指示燈，設於下列場所時，應使用A級或B級；出口標示燈標示面光度應在二十燭光（cd）以上，或具閃滅功能；避難方向指示燈標示面光度應在二十五燭光（cd）以上。但設於走廊，其有效範圍內各部分容易識別該燈者，不在此限：", "parent_id": "D0120029/146-5", "citation": "設置標準第146條之5第1項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1143, "children": ["D0120029/146-5/1/1", "D0120029/146-5/1/2", "D0120029/146-5/1/3"]}
{"node_id": "D0120029/146-5/1/1", "pcode": "D0120029", "article": "146-5", "level": "item", "path": [1, 1], "text": "一、供第十二條第二款第一目、第三款第三目或第五款第三目使用者。", "parent_id": "D0120029/146-5/1", "citation": "設置標準第146條之5第1項第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1144, "children": []}
{"node_id": "D0120029/146-5/1/2", "pcode": "D0120029", "article": "146-5", "level": "item", "path": [1, 2], "text": "二、供第十二條第一款第一目至第五目、第七目或第五款第一目使用，該層樓地板面積在一千平方公尺以上者。", "parent_id": "D0120029/146-5/1", "citation": "設置標準第146條之5第1項第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1145, "children": []}
{"node_id": "D0120029/146-5/1/3", "pcode": "D0120029", "article": "146-5", "level": "item", "path": [1, 3], "text": "三、供第十二條第一款第六目使用者。其出口標示燈並應採具閃滅功能，或兼具音聲引導功能者。", "parent_id": "D0120029/146-5/1", "citation": "設置標準第146條之5第1項第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1146, "children": []}
{"node_id": "D0120029/146-5/2", "pcode": "D0120029", "article": "146-5", "level": "paragraph", "path": [2], "text": "前項出口標示燈具閃滅或音聲引導功能者，應符合下列規定：", "parent_id": "D0120029/146-5", "citation": "設置標準第146條之5第2項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1147, "children": ["D0120029/146-5/2/1", "D0120029/146-5/2/2", "D0120029/146-5/2/3"]}
{"node_id": "D0120029/146-5/2/1", "pcode": "D0120029", "article": "146-5", "level": "item", "path": [2, 1], "text": "一、設於主要出入口。", "parent_id": "D0120029/146-5/2", "citation": "設置標準第146條之5第2項第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1148, "children": []}
{"node_id": "D0120029/146-5/2/2", "pcode": "D0120029", "article": "146-5", "level": "item", "path": [2, 2], "text": "二、與火警自動警報設備連動。", "parent_id": "D0120029/146-5/2", "citation": "設置標準第146條之5第2項第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1149, "children": []}
{"node_id": "D0120029/146-5/2/3", "pcode": "D0120029", "article": "146-5", "level": "item", "path": [2, 3], "text": "三、由主要出入口往避難方向所設探測器動作時，該出入口之出口標示燈應停止閃滅及音聲引導。", "parent_id": "D0120029/146-5/2", "citation": "設置標準第146條之5第2項第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1150, "children": []}
{"node_id": "D0120029/146-5/3", "pcode": "D0120029", "article": "146-5", "level": "paragraph", "path": [3], "text": "避難方向指示燈設於樓梯或坡道者，在樓梯級面或坡道表面之照度，應在一勒克司（lx）以上。", "parent_id": "D0120029/146-5", "citation": "設置標準第146條之5第3項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1151, "children": []}
{"node_id": "D0120029/146-6", "pcode": "D0120029", "article": "146-6", "level": "article", "path": [], "text": "觀眾席引導燈之照度，在觀眾席通道地面之水平面上測得之值，在零點二勒克司（lx）以上。", "parent_id": null, "citation": "設置標準第146條之6", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1152, "children": ["D0120029/146-6/1"]}
{"node_id": "D0120029/146-6/1", "pcode": "D0120029", "article": "146-6", "level": "paragraph", "path": [1], "text": "觀眾席引導燈之照度，在觀眾席通道地面之水平面上測得之值，在零點二勒克司（lx）以上。", "parent_id": "D0120029/146-6", "citation": "設置標準第146條之6", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1153, "children": []}
{"node_id": "D0120029/146-7", "pcode": "D0120029", "article": "146-7", "level": "article", "path": [], "text": "出口標示燈及避難方向指示燈，應保持不熄滅。\n出口標示燈及非設於樓梯或坡道之避難方向指示燈，與火警自動警報設備之探測器連動亮燈，且配合其設置場所使用型態採取適當亮燈方式，並符合下列規定之一者，得予減光或消燈。\n一、設置場所無人期間。\n二、設置位置可利用自然採光辨識出入口或避難方向期間。\n三、設置在因其使用型態而特別需要較暗處所，於使用上較暗期間。\n四、設置在主要供設置場所管理權人、其雇用之人或其他固定使用之人使用之處所。\n設於樓梯或坡道之避難方向指示燈，與火警自動警報設備之探測器連動亮燈，且配合其設置場所使用型態採取適當亮燈方式，並符合前項第一款或第二款規定者，得予減光或消燈。", "parent_id": null, "citation": "設置標準第146條之7", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1154, "children": ["D0120029/146-7/1", "D0120029/146-7/2", "D0120029/146-7/3"]}
{"node_id": "D0120029/146-7/1", "pcode": "D0120029", "article": "146-7", "level": "paragraph", "path": [1], "text": "出口標示燈及避難方向指示燈，應保持不熄滅。", "parent_id": "D0120029/146-7", "citation": "設置標準第146條之7第1項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1155, "children": []}
{"node_id": "D0120029/146-7/2", "pcode": "D0120029", "article": "146-7", "level": "paragraph", "path": [2], "text": "出口標示燈及非設於樓梯或坡道之避難方向指示燈，與火警自動警報設備之探測器連動亮燈，且配合其設置場所使用型態採取適當亮燈方式，並符合下列規定之一者，得予減光或消燈。", "parent_id": "D0120029/146-7", "citation": "設置標準第146條之7第2項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1156, "children": ["D0120029/146-7/2/1", "D0120029/146-7/2/2", "D0120029/146-7/2/3", "D0120029/146-7/2/4"]}
{"node_id": "D0120029/146-7/2/1", "pcode": "D0120029", "article": "146-7", "level": "item", "path": [2, 1], "text": "一、設置場所無人期間。", "parent_id": "D0120029/146-7/2", "citation": "設置標準第146條之7第2項第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1157, "children": []}
{"node_id": "D0120029/146-7/2/2", "pcode": "D0120029", "article": "146-7", "level": "item", "path": [2, 2], "text": "二、設置位置可利用自然採光辨識出入口或避難方向期間。", "parent_id": "D0120029/146-7/2", "citation": "設置標準第146條之7第2項第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1158, "children": []}
{"node_id": "D0120029/146-7/2/3", "pcode": "D0120029", "article": "146-7", "level": "item", "path": [2, 3], "text": "三、設置在因其使用型態而特別需要較暗處所，於使用上較暗期間。", "parent_id": "D0120029/146-7/2", "citation": "設置標準第146條之7第2項第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1159, "children": []}
{"node_id": "D0120029/146-7/2/4", "pcode": "D0120029", "article": "146-7", "level": "item", "path": [2, 4], "text": "四、設置在主要供設置場所管理權人、其雇用之人或其他固定使用之人使用之處所。", "parent_id": "D0120029/146-7/2", "citation": "設置標準第146條之7第2項第4款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1160, "children": []}
{"node_id": "D0120029/146-7/3", "pcode": "D0120029", "article": "146-7", "level": "paragraph", "path": [3], "text": "設於樓梯或坡道之避難方向指示燈，與火警自動警報設備之探測器連動亮燈，且配合其設置場所使用型態採取適當亮燈方式，並符合前項第一款或第二款規定者，得予減光或消燈。", "parent_id": "D0120029/146-7", "citation": "設置標準第146條之7第3項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1161, "children": []}
{"node_id": "D0120029/147", "pcode": "D0120029", "article": "147", "level": "article", "path": [], "text": "（刪除）", "parent_id": null, "citation": "設置標準第147條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": true, "seq": 1162, "children": []}
{"node_id": "D0120029/148", "pcode": "D0120029", "article": "148", "level": "article", "path": [], "text": "（刪除）", "parent_id": null, "citation": "設置標準第148條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": true, "seq": 1163, "children": []}
{"node_id": "D0120029/149", "pcode": "D0120029", "article": "149", "level": "article", "path": [], "text": "（刪除）", "parent_id": null, "citation": "設置標準第149條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": true, "seq": 1164, "children": []}
{"node_id": "D0120029/150", "pcode": "D0120029", "article": "150", "level": "article", "path": [], "text": "（刪除）", "parent_id": null, "citation": "設置標準第150條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": true, "seq": 1165, "children": []}
{"node_id": "D0120029/151", "pcode": "D0120029", "article": "151", "level": "article", "path": [], "text": "（刪除）", "parent_id": null, "citation": "設置標準第151條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": true, "seq": 1166, "children": []}
{"node_id": "D0120029/152", "pcode": "D0120029", "article": "152", "level": "article", "path": [], "text": "（刪除）", "parent_id": null, "citation": "設置標準第152條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": true, "seq": 1167, "children": []}
{"node_id": "D0120029/153", "pcode": "D0120029", "article": "153", "level": "article", "path": [], "text": "避難指標，依下列規定設置：\n一、設於出入口時，裝設高度距樓地板面一點五公尺以下。\n二、設於走廊或通道時，自走廊或通道任一點至指標之步行距離在七點五公尺以下。且優先設於走廊或通道之轉彎處。\n三、周圍不得設有影響視線之裝潢及廣告招牌。\n四、設於易見且採光良好處。", "parent_id": null, "citation": "設置標準第153條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1168, "children": ["D0120029/153/1"]}
{"node_id": "D0120029/153/1", "pcode": "D0120029", "article": "153", "level": "paragraph", "path": [1], "text": "避難指標，依下列規定設置：", "parent_id": "D0120029/153", "citation": "設置標準第153條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1169, "children": ["D0120029/153/1/1", "D0120029/153/1/2", "D0120029/153/1/3", "D0120029/153/1/4"]}
{"node_id": "D0120029/153/1/1", "pcode": "D0120029", "article": "153", "level": "item", "path": [1, 1], "text": "一、設於出入口時，裝設高度距樓地板面一點五公尺以下。", "parent_id": "D0120029/153/1", "citation": "設置標準第153條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1170, "children": []}
{"node_id": "D0120029/153/1/2", "pcode": "D0120029", "article": "153", "level": "item", "path": [1, 2], "text": "二、設於走廊或通道時，自走廊或通道任一點至指標之步行距離在七點五公尺以下。且優先設於走廊或通道之轉彎處。", "parent_id": "D0120029/153/1", "citation": "設置標準第153條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1171, "children": []}
{"node_id": "D0120029/153/1/3", "pcode": "D0120029", "article": "153", "level": "item", "path": [1, 3], "text": "三、周圍不得設有影響視線之裝潢及廣告招牌。", "parent_id": "D0120029/153/1", "citation": "設置標準第153條第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1172, "children": []}
{"node_id": "D0120029/153/1/4", "pcode": "D0120029", "article": "153", "level": "item", "path": [1, 4], "text": "四、設於易見且採光良好處。", "parent_id": "D0120029/153/1", "citation": "設置標準第153條第4款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1173, "children": []}
{"node_id": "D0120029/154", "pcode": "D0120029", "article": "154", "level": "article", "path": [], "text": "出口標示燈及避難方向指示燈，應符合出口標示燈及避難方向指示燈認可基準規定。\n避難指標之構造，應符合CNS一○二○八之規定。", "parent_id": null, "citation": "設置標準第154條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1174, "children": ["D0120029/154/1", "D0120029/154/2"]}
{"node_id": "D0120029/154/1", "pcode": "D0120029", "article": "154", "level": "paragraph", "path": [1], "text": "出口標示燈及避難方向指示燈，應符合出口標示燈及避難方向指示燈認可基準規定。", "parent_id": "D0120029/154", "citation": "設置標準第154條第1項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1175, "children": []}
{"node_id": "D0120029/154/2", "pcode": "D0120029", "article": "154", "level": "paragraph", "path": [2], "text": "避難指標之構造，應符合CNS一○二○八之規定。", "parent_id": "D0120029/154", "citation": "設置標準第154條第2項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1176, "children": []}
{"node_id": "D0120029/155", "pcode": "D0120029", "article": "155", "level": "article", "path": [], "text": "出口標示燈及避難方向指示燈之緊急電源應使用蓄電池設備，其容量應能使其有效動作二十分鐘以上。但設於下列場所之主要避難路徑者，該容量應在六十分鐘以上，並得採蓄電池設備及緊急發電機併設方式：\n一、總樓地板面積在五萬平方公尺以上。\n二、高層建築物，其總樓地板面積在三萬平方公尺以上。\n三、地下建築物，其總樓地板面積在一千平方公尺以上。\n前項之主要避難路徑，指符合下列規定者：\n一、通往戶外之出入口；設有排煙室者，為該室之出入口。\n二、通往直通樓梯之出入口；設有排煙室者，為該室之出入口。\n三、通往第一款出入口之走廊或通道。\n四、直通樓梯。", "parent_id": null, "citation": "設置標準第155條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1177, "children": ["D0120029/155/1", "D0120029/155/2"]}
{"node_id": "D0120029/155/1", "pcode": "D0120029", "article": "155", "level": "paragraph", "path": [1], "text": "出口標示燈及避難方向指示燈之緊急電源應使用蓄電池設備，其容量應能使其有效動作二十分鐘以上。但設於下列場所之主要避難路徑者，該容量應在六十分鐘以上，並得採蓄電池設備及緊急發電機併設方式：", "parent_id": "D0120029/155", "citation": "設置標準第155條第1項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1178, "children": ["D0120029/155/1/1", "D0120029/155/1/2", "D0120029/155/1/3"]}
{"node_id": "D0120029/155/1/1", "pcode": "D0120029", "article": "155", "level": "item", "path": [1, 1], "text": "一、總樓地板面積在五萬平方公尺以上。", "parent_id": "D0120029/155/1", "citation": "設置標準第155條第1項第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1179, "children": []}
{"node_id": "D0120029/155/1/2", "pcode": "D0120029", "article": "155", "level": "item", "path": [1, 2], "text": "二、高層建築物，其總樓地板面積在三萬平方公尺以上。", "parent_id": "D0120029/155/1", "citation": "設置標準第155條第1項第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1180, "children": []}
{"node_id": "D0120029/155/1/3", "pcode": "D0120029", "article": "155", "level": "item", "path": [1, 3], "text": "三、地下建築物，其總樓地板面積在一千平方公尺以上。", "parent_id": "D0120029/155/1", "citation": "設置標準第155條第1項第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1181, "children": []}
{"node_id": "D0120029/155/2", "pcode": "D0120029", "article": "155", "level": "paragraph", "path": [2], "text": "前項之主要避難路徑，指符合下列規定者：", "parent_id": "D0120029/155", "citation": "設置標準第155條第2項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1182, "children": ["D0120029/155/2/1", "D0120029/155/2/2", "D0120029/155/2/3", "D0120029/155/2/4"]}
{"node_id": "D0120029/155/2/1", "pcode": "D0120029", "article": "155", "level": "item", "path": [2, 1], "text": "一、通往戶外之出入口；設有排煙室者，為該室之出入口。", "parent_id": "D0120029/155/2", "citation": "設置標準第155條第2項第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1183, "children": []}
{"node_id": "D0120029/155/2/2", "pcode": "D0120029", "article": "155", "level": "item", "path": [2, 2], "text": "二、通往直通樓梯之出入口；設有排煙室者，為該室之出入口。", "parent_id": "D0120029/155/2", "citation": "設置標準第155條第2項第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1184, "children": []}
{"node_id": "D0120029/155/2/3", "pcode": "D0120029", "article": "155", "level": "item", "path": [2, 3], "text": "三、通往第一款出入口之走廊或通道。", "parent_id": "D0120029/155/2", "citation": "設置標準第155條第2項第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1185, "children": []}
{"node_id": "D0120029/155/2/4", "pcode": "D0120029", "article": "155", "level": "item", "path": [2, 4], "text": "四、直通樓梯。", "parent_id": "D0120029/155/2", "citation": "設置標準第155條第2項第4款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1186, "children": []}
{"node_id": "D0120029/156", "pcode": "D0120029", "article": "156", "level": "article", "path": [], "text": "出口標示燈及避難方向指示燈之配線，依用戶用電設備裝置規則外，並應符合下列規定：\n一、蓄電池設備集中設置時，直接連接於分路配線，不得裝置插座或開關等。\n二、電源回路不得設開關。但以三線式配線使經常充電或燈具內置蓄電池設備者，不在此限。", "parent_id": null, "citation": "設置標準第156條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1187, "children": ["D0120029/156/1"]}
{"node_id": "D0120029/156/1", "pcode": "D0120029", "article": "156", "level": "paragraph", "path": [1], "text": "出口標示燈及避難方向指示燈之配線，依用戶用電設備裝置規則外，並應符合下列規定：", "parent_id": "D0120029/156", "citation": "設置標準第156條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1188, "children": ["D0120029/156/1/1", "D0120029/156/1/2"]}
{"node_id": "D0120029/156/1/1", "pcode": "D0120029", "article": "156", "level": "item", "path": [1, 1], "text": "一、蓄電池設備集中設置時，直接連接於分路配線，不得裝置插座或開關等。", "parent_id": "D0120029/156/1", "citation": "設置標準第156條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1189, "children": []}
{"node_id": "D0120029/156/1/2", "pcode": "D0120029", "article": "156", "level": "item", "path": [1, 2], "text": "二、電源回路不得設開關。但以三線式配線使經常充電或燈具內置蓄電池設備者，不在此限。", "parent_id": "D0120029/156/1", "citation": "設置標準第156條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第一節 標示設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1190, "children": []}
{"node_id": "D0120029/157", "pcode": "D0120029", "article": "157", "level": "article", "path": [], "text": "避難器具，依下表選擇設置之：\n┌──────────────┬───┬───┬───┬───┐\n│      設置場所應設數量      │地下層│第二層│第三層│第六層│\n│                            │      │      │、第四│以上之│\n│                            │      │      │層或第│樓層  │\n│                            │      │      │五層  │      │\n├─┬────────────┼───┼───┼───┼───┤\n│1 │第二層以上之樓層或地下層│避難梯│避難梯│避難橋│避難橋│\n│  │供第十二條第一款第六目、│      │、避難│、救助│、救助│\n│  │第二款第十二目使用，其收│      │橋、緩│袋、滑│袋、滑│\n│  │容人員在二十人（其下面樓│      │降機、│臺    │臺    │\n│  │層供第十二條第一款第一目│      │救助袋│      │      │\n│  │至第五目、第七目、第二款│      │、滑臺│      │      │\n│  │第二目、第六目、第七目、│      │      │      │      │\n│  │第三款第三目或第四款所列│      │      │      │      │\n│  │場所使用時，應為十人）以│      │      │      │      │\n│  │上一百人以下時，設一具；│      │      │      │      │\n│  │超過一百人時，每增加（包│      │      │      │      │\n│  │含未滿）一百人增設一具。│      │      │      │      │\n├─┼────────────┼───┼───┼───┼───┤\n│2 │第二層以上之樓層或地下層│避難梯│避難梯│避難梯│避難梯│\n│  │供第十二條第一款第三目、│      │、避難│、避難│、避難│\n│  │第二款第七目使用，其收容│      │橋、避│橋、緩│橋、緩│\n│  │人員在三十人（其下面樓層│      │難繩索│降機、│降機、│\n│  │供第十二條第一款第一目、│      │、緩降│救助袋│救助袋│\n│  │第二目、第四目、第五目、│      │機、救│、滑臺│、滑臺│\n│  │第七目、第二款第二目、第│      │助袋、│      │      │\n│  │六目、第七目之住宿型精神│      │滑臺、│      │      │\n│  │復建機構或第四款所列場所│      │滑杆  │      │      │\n│  │使用時，應為十人）以上一│      │      │      │      │\n│  │百人以下時，設一具；超過│      │      │      │      │\n│  │一百人時，每增加（包括未│      │      │      │      │\n│  │滿）一百人增設一具。    │      │      │      │      │\n├─┼────────────┼───┼───┼───┼───┤\n│3 │第二層以上之樓層或地下層│避難梯│同上  │同上  │同上  │\n│  │供第十二條第一款第一目、│      │      │      │      │\n│  │第二目、第四目、第五目、│      │      │      │      │\n│  │第七目或第二款第一目至第│      │      │      │      │\n│  │五目、第八目、第九目所列│      │      │      │      │\n│  │場所使用，其收容人員在五│      │      │      │      │\n│  │十人以上二百人以下時，設│      │      │      │      │\n│  │一具；超過二百人時，每增│      │      │      │      │\n│  │加二百人（包括未滿）增設│      │      │      │      │\n│  │一具。                  │      │      │      │      │\n├─┼────────────┼───┼───┼───┼───┤\n│4 │第三層以上之樓層或地下層│避難梯│      │同上  │同上  │\n│  │供第十二條第二款第六目、│      │      │      │      │\n│  │第十目或第四款所列場所使│      │      │      │      │\n│  │用，其收容人員在一百人以│      │      │      │      │\n│  │上三百人以下時，設一具；│      │      │      │      │\n│  │超過三百人，每增加三百人│      │      │      │      │\n│  │（包括未滿）增設一具。  │      │      │      │      │\n├─┼────────────┼───┼───┼───┼───┤\n│5 │第十二條所列各類場所第三│      │同上  │同上  │同上  │\n│  │層（供第十二條第一款第一│      │      │      │      │\n│  │目至第三目所列場所使用，│      │      │      │      │\n│  │或供同條第五款第一目使用│      │      │      │      │\n│  │之二樓有第一款第一目至第│      │      │      │      │\n│  │三目所列場所使用時，應為│      │      │      │      │\n│  │二樓）以上之樓層，其直通│      │      │      │      │\n│  │避難層或地面之樓梯僅一座│      │      │      │      │\n│  │，且收容人員在十人以上一│      │      │      │      │\n│  │百人以下時，應設一具，超│      │      │      │      │\n│  │過一百人時，每增加（包括│      │      │      │      │\n│  │未滿）一百人增設一具。  │      │      │      │      │\n├─┴────────────┴───┴───┴───┴───┤\n│註：設置場所各樓層得選設之器具，除依本表規定外，亦得選設經中│\n│    央消防主管機關認可之避難器具。                          │\n└──────────────────────────────┘", "parent_id": null, "citation": "設置標準第157條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1191, "children": ["D0120029/157/1"]}
{"node_id": "D0120029/157/1", "pcode": "D0120029", "article": "157", "level": "paragraph", "path": [1], "text": "避難器具，依下表選擇設置之：\n┌──────────────┬───┬───┬───┬───┐\n│      設置場所應設數量      │地下層│第二層│第三層│第六層│\n│                            │      │      │、第四│以上之│\n│                            │      │      │層或第│樓層  │\n│                            │      │      │五層  │      │\n├─┬────────────┼───┼───┼───┼───┤\n│1 │第二層以上之樓層或地下層│避難梯│避難梯│避難橋│避難橋│\n│  │供第十二條第一款第六目、│      │、避難│、救助│、救助│\n│  │第二款第十二目使用，其收│      │橋、緩│袋、滑│袋、滑│\n│  │容人員在二十人（其下面樓│      │降機、│臺    │臺    │\n│  │層供第十二條第一款第一目│      │救助袋│      │      │\n│  │至第五目、第七目、第二款│      │、滑臺│      │      │\n│  │第二目、第六目、第七目、│      │      │      │      │\n│  │第三款第三目或第四款所列│      │      │      │      │\n│  │場所使用時，應為十人）以│      │      │      │      │\n│  │上一百人以下時，設一具；│      │      │      │      │\n│  │超過一百人時，每增加（包│      │      │      │      │\n│  │含未滿）一百人增設一具。│      │      │      │      │\n├─┼────────────┼───┼───┼───┼───┤\n│2 │第二層以上之樓層或地下層│避難梯│避難梯│避難梯│避難梯│\n│  │供第十二條第一款第三目、│      │、避難│、避難│、避難│\n│  │第二款第七目使用，其收容│      │橋、避│橋、緩│橋、緩│\n│  │人員在三十人（其下面樓層│      │難繩索│降機、│降機、│\n│  │供第十二條第一款第一目、│      │、緩降│救助袋│救助袋│\n│  │第二目、第四目、第五目、│      │機、救│、滑臺│、滑臺│\n│  │第七目、第二款第二目、第│      │助袋、│      │      │\n│  │六目、第七目之住宿型精神│      │滑臺、│      │      │\n│  │復建機構或第四款所列場所│      │滑杆  │      │      │\n│  │使用時，應為十人）以上一│      │      │      │      │\n│  │百人以下時，設一具；超過│      │      │      │      │\n│  │一百人時，每增加（包括未│      │      │      │      │\n│  │滿）一百人增設一具。    │      │      │      │      │\n├─┼────────────┼───┼───┼───┼───┤\n│3 │第二層以上之樓層或地下層│避難梯│同上  │同上  │同上  │\n│  │供第十二條第一款第一目、│      │      │      │      │\n│  │第二目、第四目、第五目、│      │      │      │      │\n│  │第七目或第二款第一目至第│      │      │      │      │\n│  │五目、第八目、第九目所列│      │      │      │      │\n│  │場所使用，其收容人員在五│      │      │      │      │\n│  │十人以上二百人以下時，設│      │      │      │      │\n│  │一具；超過二百人時，每增│      │      │      │      │\n│  │加二百人（包括未滿）增設│      │      │      │      │\n│  │一具。                  │      │      │      │      │\n├─┼────────────┼───┼───┼───┼───┤\n│4 │第三層以上之樓層或地下層│避難梯│      │同上  │同上  │\n│  │供第十二條第二款第六目、│      │      │      │      │\n│  │第十目或第四款所列場所使│      │      │      │      │\n│  │用，其收容人員在一百人以│      │      │      │      │\n│  │上三百人以下時，設一具；│      │      │      │      │\n│  │超過三百人，每增加三百人│      │      │      │      │\n│  │（包括未滿）增設一具。  │      │      │      │      │\n├─┼────────────┼───┼───┼───┼───┤\n│5 │第十二條所列各類場所第三│      │同上  │同上  │同上  │\n│  │層（供第十二條第一款第一│      │      │      │      │\n│  │目至第三目所列場所使用，│      │      │      │      │\n│  │或供同條第五款第一目使用│      │      │      │      │\n│  │之二樓有第一款第一目至第│      │      │      │      │\n│  │三目所列場所使用時，應為│      │      │      │      │\n│  │二樓）以上之樓層，其直通│      │      │      │      │\n│  │避難層或地面之樓梯僅一座│      │      │      │      │\n│  │，且收容人員在十人以上一│      │      │      │      │\n│  │百人以下時，應設一具，超│      │      │      │      │\n│  │過一百人時，每增加（包括│      │      │      │      │\n│  │未滿）一百人增設一具。  │      │      │      │      │\n├─┴────────────┴───┴───┴───┴───┤\n│註：設置場所各樓層得選設之器具，除依本表規定外，亦得選設經中│\n│    央消防主管機關認可之避難器具。                          │\n└──────────────────────────────┘", "parent_id": "D0120029/157", "citation": "設置標準第157條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1192, "children": []}
{"node_id": "D0120029/158", "pcode": "D0120029", "article": "158", "level": "article", "path": [], "text": "各類場所之各樓層，其應設避難器具得分別依下列規定減設之：\n一、前條附表1、至5所列場所，符合下列規定者，其設置場所應設數量欄所列收容人員一百人、二百人及三百人，得分別以其加倍數值，重新核算其應設避難器具數：\n（一）建築物主要構造為防火構造者。\n（二）設有二座以上不同避難方向之安全梯者。但剪刀式樓梯視為一座。\n二、設有避難橋之屋頂平臺，其直下層設有二座以上安全梯可通達，且屋頂平臺合於下列規定時，其直下層每一座避難橋可減設二具：\n（一）屋頂平臺淨空間面積在一百平方公尺以上。\n（二）臨屋頂平臺出入口設具半小時以上防火時效之防火門窗，且無避難逃生障礙。\n（三）通往避難橋必須經過之出入口，具容易開關之構造。\n三、設有架空走廊之樓層，其架空走廊合於下列規定者，該樓層每一座架空走廊可減設二具：\n（一）為防火構造。\n（二）架空走廊二側出入口設有能自動關閉之具一小時以上防火時效之防火門（不含防火鐵捲門）。\n（三）不得供避難、通行及搬運以外之用途使用。", "parent_id": null, "citation": "設置標準第158條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1193, "children": ["D0120029/158/1"]}
{"node_id": "D0120029/158/1", "pcode": "D0120029", "article": "158", "level": "paragraph", "path": [1], "text": "各類場所之各樓層，其應設避難器具得分別依下列規定減設之：", "parent_id": "D0120029/158", "citation": "設置標準第158條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1194, "children": ["D0120029/158/1/1", "D0120029/158/1/2", "D0120029/158/1/3"]}
{"node_id": "D0120029/158/1/1", "pcode": "D0120029", "article": "158", "level": "item", "path": [1, 1], "text": "一、前條附表1、至5所列場所，符合下列規定者，其設置場所應設數量欄所列收容人員一百人、二百人及三百人，得分別以其加倍數值，重新核算其應設避難器具數：", "parent_id": "D0120029/158/1", "citation": "設置標準第158條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1195, "children": ["D0120029/158/1/1/1", "D0120029/158/1/1/2"]}
{"node_id": "D0120029/158/1/1/1", "pcode": "D0120029", "article": "158", "level": "subitem", "path": [1, 1, 1], "text": "（一）建築物主要構造為防火構造者。", "parent_id": "D0120029/158/1/1", "citation": "設置標準第158條第1款第1目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1196, "children": []}
{"node_id": "D0120029/158/1/1/2", "pcode": "D0120029", "article": "158", "level": "subitem", "path": [1, 1, 2], "text": "（二）設有二座以上不同避難方向之安全梯者。但剪刀式樓梯視為一座。", "parent_id": "D0120029/158/1/1", "citation": "設置標準第158條第1款第2目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1197, "children": []}
{"node_id": "D0120029/158/1/2", "pcode": "D0120029", "article": "158", "level": "item", "path": [1, 2], "text": "二、設有避難橋之屋頂平臺，其直下層設有二座以上安全梯可通達，且屋頂平臺合於下列規定時，其直下層每一座避難橋可減設二具：", "parent_id": "D0120029/158/1", "citation": "設置標準第158條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1198, "children": ["D0120029/158/1/2/1", "D0120029/158/1/2/2", "D0120029/158/1/2/3"]}
{"node_id": "D0120029/158/1/2/1", "pcode": "D0120029", "article": "158", "level": "subitem", "path": [1, 2, 1], "text": "（一）屋頂平臺淨空間面積在一百平方公尺以上。", "parent_id": "D0120029/158/1/2", "citation": "設置標準第158條第2款第1目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1199, "children": []}
{"node_id": "D0120029/158/1/2/2", "pcode": "D0120029", "article": "158", "level": "subitem", "path": [1, 2, 2], "text": "（二）臨屋頂平臺出入口設具半小時以上防火時效之防火門窗，且無避難逃生障礙。", "parent_id": "D0120029/158/1/2", "citation": "設置標準第158條第2款第2目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1200, "children": []}
{"node_id": "D0120029/158/1/2/3", "pcode": "D0120029", "article": "158", "level": "subitem", "path": [1, 2, 3], "text": "（三）通往避難橋必須經過之出入口，具容易開關之構造。", "parent_id": "D0120029/158/1/2", "citation": "設置標準第158條第2款第3目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1201, "children": []}
{"node_id": "D0120029/158/1/3", "pcode": "D0120029", "article": "158", "level": "item", "path": [1, 3], "text": "三、設有架空走廊之樓層，其架空走廊合於下列規定者，該樓層每一座架空走廊可減設二具：", "parent_id": "D0120029/158/1", "citation": "設置標準第158條第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1202, "children": ["D0120029/158/1/3/1", "D0120029/158/1/3/2", "D0120029/158/1/3/3"]}
{"node_id": "D0120029/158/1/3/1", "pcode": "D0120029", "article": "158", "level": "subitem", "path": [1, 3, 1], "text": "（一）為防火構造。", "parent_id": "D0120029/158/1/3", "citation": "設置標準第158條第3款第1目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1203, "children": []}
{"node_id": "D0120029/158/1/3/2", "pcode": "D0120029", "article": "158", "level": "subitem", "path": [1, 3, 2], "text": "（二）架空走廊二側出入口設有能自動關閉之具一小時以上防火時效之防火門（不含防火鐵捲門）。", "parent_id": "D0120029/158/1/3", "citation": "設置標準第158條第3款第2目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1204, "children": []}
{"node_id": "D0120029/158/1/3/3", "pcode": "D0120029", "article": "158", "level": "subitem", "path": [1, 3, 3], "text": "（三）不得供避難、通行及搬運以外之用途使用。", "parent_id": "D0120029/158/1/3", "citation": "設置標準第158條第3款第3目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1205, "children": []}
{"node_id": "D0120029/159", "pcode": "D0120029", "article": "159", "level": "article", "path": [], "text": "各類場所之各樓層符合下列規定之一者，其應設之避難器具得免設：\n一、主要構造為防火構造，居室面向戶外部分，設有陽臺等有效避難設施，且該陽臺等設施設有可通往地面之樓梯或通往他棟建築物之設施。\n二、主要構造為防火構造，由居室或住戶可直接通往直通樓梯，且該居室或住戶所面向之直通樓梯，設有隨時可自動關閉之具一小時以上防火時效之防火門（不含防火鐵捲門），且收容人員未滿三十人。\n三、供第十二條第二款第六目、第十目或第四款所列場所使用之樓層，符合下列規定者：\n（一）主要構造為防火構造。\n（二）設有二座以上安全梯，且該樓層各部分均有二個以上不同避難逃生路徑能通達安全梯。\n四、供第十二條第二款第一目、第二目、第五目、第八目或第九目所列場所使用之樓層，除符合前款規定外，且設有自動撒水設備或內部裝修符合建築技術規則建築設計施工篇第八十八條規定者。\n五、供第十二條第一款第六目之榮譽國民之家、長期照顧服務機構（限機構住宿式、社區式之建築物使用類組非屬H-2之日間照顧、團體家屋及小規模多機能）、老人福利機構（限長期照護型、養護型、失智照顧型之長期照顧機構、安養機構）、兒童及少年福利機構（限托嬰中心、早期療育機構、有收容未滿二歲兒童之安置及教養機構）、護理機構（限一般護理之家、精神護理之家、產後護理機構）、身心障礙福利機構（限供住宿養護、日間服務、臨時及短期照顧者）場所使用之樓層，符合下列規定者：\n（一）各樓層以具一小時以上防火時效之牆壁及防火設備分隔為二個以上之區劃，各區劃均以走廊連接安全梯，或分別連接不同安全梯。\n（二）裝修材料以耐燃一級材料裝修。\n（三）設有火警自動警報設備及自動撒水設備（含同等以上效能之滅火設備）。", "parent_id": null, "citation": "設置標準第159條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1206, "children": ["D0120029/159/1"]}
{"node_id": "D0120029/159/1", "pcode": "D0120029", "article": "159", "level": "paragraph", "path": [1], "text": "各類場所之各樓層符合下列規定之一者，其應設之避難器具得免設：", "parent_id": "D0120029/159", "citation": "設置標準第159條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1207, "children": ["D0120029/159/1/1", "D0120029/159/1/2", "D0120029/159/1/3", "D0120029/159/1/4", "D0120029/159/1/5"]}
{"node_id": "D0120029/159/1/1", "pcode": "D0120029", "article": "159", "level": "item", "path": [1, 1], "text": "一、主要構造為防火構造，居室面向戶外部分，設有陽臺等有效避難設施，且該陽臺等設施設有可通往地面之樓梯或通往他棟建築物之設施。", "parent_id": "D0120029/159/1", "citation": "設置標準第159條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1208, "children": []}
{"node_id": "D0120029/159/1/2", "pcode": "D0120029", "article": "159", "level": "item", "path": [1, 2], "text": "二、主要構造為防火構造，由居室或住戶可直接通往直通樓梯，且該居室或住戶所面向之直通樓梯，設有隨時可自動關閉之具一小時以上防火時效之防火門（不含防火鐵捲門），且收容人員未滿三十人。", "parent_id": "D0120029/159/1", "citation": "設置標準第159條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1209, "children": []}
{"node_id": "D0120029/159/1/3", "pcode": "D0120029", "article": "159", "level": "item", "path": [1, 3], "text": "三、供第十二條第二款第六目、第十目或第四款所列場所使用之樓層，符合下列規定者：", "parent_id": "D0120029/159/1", "citation": "設置標準第159條第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1210, "children": ["D0120029/159/1/3/1", "D0120029/159/1/3/2"]}
{"node_id": "D0120029/159/1/3/1", "pcode": "D0120029", "article": "159", "level": "subitem", "path": [1, 3, 1], "text": "（一）主要構造為防火構造。", "parent_id": "D0120029/159/1/3", "citation": "設置標準第159條第3款第1目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1211, "children": []}
{"node_id": "D0120029/159/1/3/2", "pcode": "D0120029", "article": "159", "level": "subitem", "path": [1, 3, 2], "text": "（二）設有二座以上安全梯，且該樓層各部分均有二個以上不同避難逃生路徑能通達安全梯。", "parent_id": "D0120029/159/1/3", "citation": "設置標準第159條第3款第2目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1212, "children": []}
{"node_id": "D0120029/159/1/4", "pcode": "D0120029", "article": "159", "level": "item", "path": [1, 4], "text": "四、供第十二條第二款第一目、第二目、第五目、第八目或第九目所列場所使用之樓層，除符合前款規定外，且設有自動撒水設備或內部裝修符合建築技術規則建築設計施工篇第八十八條規定者。", "parent_id": "D0120029/159/1", "citation": "設置標準第159條第4款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1213, "children": []}
{"node_id": "D0120029/159/1/5", "pcode": "D0120029", "article": "159", "level": "item", "path": [1, 5], "text": "五、供第十二條第一款第六目之榮譽國民之家、長期照顧服務機構（限機構住宿式、社區式之建築物使用類組非屬H-2之日間照顧、團體家屋及小規模多機能）、老人福利機構（限長期照護型、養護型、失智照顧型之長期照顧機構、安養機構）、兒童及少年福利機構（限托嬰中心、早期療育機構、有收容未滿二歲兒童之安置及教養機構）、護理機構（限一般護理之家、精神護理之家、產後護理機構）、身心障礙福利機構（限供住宿養護、日間服務、臨時及短期照顧者）場所使用之樓層，符合下列規定者：", "parent_id": "D0120029/159/1", "citation": "設置標準第159條第5款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1214, "children": ["D0120029/159/1/5/1", "D0120029/159/1/5/2", "D0120029/159/1/5/3"]}
{"node_id": "D0120029/159/1/5/1", "pcode": "D0120029", "article": "159", "level": "subitem", "path": [1, 5, 1], "text": "（一）各樓層以具一小時以上防火時效之牆壁及防火設備分隔為二個以上之區劃，各區劃均以走廊連接安全梯，或分別連接不同安全梯。", "parent_id": "D0120029/159/1/5", "citation": "設置標準第159條第5款第1目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1215, "children": []}
{"node_id": "D0120029/159/1/5/2", "pcode": "D0120029", "article": "159", "level": "subitem", "path": [1, 5, 2], "text": "（二）裝修材料以耐燃一級材料裝修。", "parent_id": "D0120029/159/1/5", "citation": "設置標準第159條第5款第2目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1216, "children": []}
{"node_id": "D0120029/159/1/5/3", "pcode": "D0120029", "article": "159", "level": "subitem", "path": [1, 5, 3], "text": "（三）設有火警自動警報設備及自動撒水設備（含同等以上效能之滅火設備）。", "parent_id": "D0120029/159/1/5", "citation": "設置標準第159條第5款第3目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1217, "children": []}
{"node_id": "D0120029/160", "pcode": "D0120029", "article": "160", "level": "article", "path": [], "text": "第一百五十七條表列收容人員之計算，依下表規定：\n┌─┬────────────┬───────────────┐\n│  │        各類場所        │      收容人員計算方式        │\n├─┼────────────┼───────────────┤\n│1 │電影片映演場所（戲院、電│其收容人員人數，為下列各款合計│\n│  │影院）、歌廳、集會堂、體│之數額：                      │\n│  │育館、活動中心          │一、從業員工數。              │\n│  │                        │二、各觀眾席部分以下列數額合計│\n│  │                        │    之。                      │\n│  │                        │（一）設固定席位部分以該部分座│\n│  │                        │      椅數計之。如為連續式席位│\n│  │                        │      ，為該座椅正面寬度除零點│\n│  │                        │      四公尺所得之數（未滿一之│\n│  │                        │      零數不計）。            │\n│  │                        │（二）設立位部分以該部分樓地板│\n│  │                        │      面積除零點二平方公尺所得│\n│  │                        │      之數。                  │\n│  │                        │（三）其他部分以該部分樓地板面│\n│  │                        │      積除零點五平方公尺所得之│\n│  │                        │      數。                    │\n├─┼────────────┼───────────────┤\n│2 │遊藝場所、電子遊戲場、資│其收容人員人數，為下列各款合計│\n│  │訊休閒場所              │之數額：                      │\n│  │                        │一、從業員工數。              │\n│  │                        │二、遊樂用機械器具能供進行遊樂│\n│  │                        │    之人數。                  │\n│  │                        │三、供觀覽、飲食或休息使用設固│\n│  │                        │    定席位者，以該座椅數計之。│\n│  │                        │    如為連續式席位，為該座椅正│\n│  │                        │    面寬度除零點五公尺所得之數│\n│  │                        │    （未滿一之零數不計）。    │\n├─┼────────────┼───────────────┤\n│3 │舞廳、舞場、夜總會、俱樂│其收容人員人數，為下列各款合計│\n│  │部、酒家、酒吧、酒店（廊│之數額：                      │\n│  │）、理容院、指壓按摩場所│一、從業員工數。              │\n│  │、節目錄影帶播映場所、視│二、各客人座席部分以下列數額合│\n│  │聽歌唱場所、保齡球館、室│    計之：                    │\n│  │內溜冰場、撞球場、健身休│（一）設固定席位部分，以該部分│\n│  │閒中心（含提供指壓、三溫│      座椅數計之。如為連續式席│\n│  │暖等設施之美容瘦身場所）│      位，為該座椅正面寬度除零│\n│  │、室內螢幕式高爾夫練習場│      點五公尺所得之數（未滿一│\n│  │、餐廳、飲食店、咖啡廳、│      之零數不計）。          │\n│  │茶藝館及其他類似場所    │（二）其他部分以該部分樓地板面│\n│  │                        │      積除三平方公尺所得之數。│\n│  │                        │三、保齡球館之球場以附屬於球道│\n│  │                        │    之座椅數為準。            │\n│  │                        │四、視聽歌唱場所之包廂，以其固│\n│  │                        │    定座椅數及麥克風數之合計為│\n│  │                        │    準。                      │\n├─┼────────────┼───────────────┤\n│4 │商場、市場、百貨商場、超│其收容人員人數，為下列各款合計│\n│  │級市場、零售市場、展覽場│之數額：                      │\n│  │                        │一、從業員工數。              │\n│  │                        │二、供從業人員以外者使用部分，│\n│  │                        │    以下列數額合計：          │\n│  │                        │（一）供飲食或休息用部分，以該│\n│  │                        │      部分樓地板面積除三平方公│\n│  │                        │      尺所得之數。            │\n│  │                        │（二）其他部分以該部分樓地板面│\n│  │                        │      積除四平方公尺所得之數。│\n│  │                        │三、百貨商場之櫥窗部分，應列為│\n│  │                        │    其他部分核算。            │\n├─┼────────────┼───────────────┤\n│5 │觀光飯店、飯店、旅館、招│其收容人員人數，為下列各款合計│\n│  │待所（限有寢室客房者）  │之數額：                      │\n│  │                        │一、從業員工數。              │\n│  │                        │二、各客房部分，以下列數額合計│\n│  │                        │    ：                        │\n│  │                        │（一）西式客房之床位數。      │\n│  │                        │（二）日式客房以該房間之樓地板│\n│  │                        │      面積除六平方公尺（以團體│\n│  │                        │      為主之宿所，應為三平方公│\n│  │                        │      尺）所得之數。          │\n│  │                        │  三、供集會、飲食或休息用部分│\n│  │                        │      ，以下列數額合計：      │\n│  │                        │  （一）設固定席位部分，以該座│\n│  │                        │        椅數計之。如為連續式席│\n│  │                        │        位，為該座椅正面寬度除│\n│  │                        │        零點五公尺所得之數（未│\n│  │                        │        滿一之零數不計）。    │\n│  │                        │  （二）其他部分以該部分樓地板│\n│  │                        │        面積除三平方公尺所得之│\n│  │                        │        數。                  │\n├─┼────────────┼───────────────┤\n│6 │集合住宅、寄宿舍        │合計其居住人數，每戶以三人計算│\n│  │                        │。                            │\n├─┼────────────┼───────────────┤\n│7 │醫療機構（醫院、診所）、│其收容人員人數，為下列各款合計│\n│  │療養院                  │之數額：                      │\n│  │                        │一、從業員工數。              │\n│  │                        │二、病房內病床數。            │\n│  │                        │三、各候診室之樓地板面積和除三│\n│  │                        │    平方公尺所得之數。        │\n│  │                        │四、醫院等場所育嬰室之嬰兒，應│\n│  │                        │    列為收容人員計算。        │\n├─┼────────────┼───────────────┤\n│8 │長期照護機構（長期照護型│從業員工數與老人、幼兒、身體障│\n│  │、養護型、失智照顧型）、│礙者、精神耗弱者及其他需保護者│\n│  │安養機構、老人服務機構（│之人數合計之。                │\n│  │限供日間照顧、臨時照顧、│                              │\n│  │短期保護及安置使用者）、│                              │\n│  │兒童福利設施、幼兒園、托│                              │\n│  │嬰中心、護理之家機構、產│                              │\n│  │後護理機構              │                              │\n├─┼────────────┼───────────────┤\n│9 │學校、啟明、啟聰、啟智等│教職員工數與學生數合計之。    │\n│  │特殊學校、補習班、訓練班│                              │\n│  │、兒童與少年福利機構、Ｋ│                              │\n│  │書中心、安親（才藝）班  │                              │\n├─┼────────────┼───────────────┤\n│10│圖書館、博物館、美術館、│從業員工數與閱覽室、展示室、展│\n│  │紀念館、史蹟資料館及其他│覽室、會議室及休息室之樓地板面│\n│  │類似場所                │積和除三平方公尺所得之數，合計│\n│  │                        │之。                          │\n├─┼────────────┼───────────────┤\n│11│三溫暖、公共浴室        │從業員工數與供浴室、更衣室、按│\n│  │                        │摩室及休息室之樓地板面積和除三│\n│  │                        │平方公尺所得之數，合計之。    │\n├─┼────────────┼───────────────┤\n│12│寺廟、宗祠、教堂、供存放│神職人員及其他從業員工數與供禮│\n│  │骨灰（骸）之納骨堂（塔）│拜、集會或休息用部分之樓地板面│\n│  │及其他類似場所          │積和除三平方公尺所得之數，合計│\n│  │                        │之。                          │\n├─┼────────────┼───────────────┤\n│13│車站、候機室、室內停車場│從業員工數之合計。            │\n│  │、室內停車空間、電影攝影│                              │\n│  │場、電視播送場、倉庫、傢│                              │\n│  │俱展示販售場等工作場所  │                              │\n├─┼────────────┼───────────────┤\n│14│其他場所                │從業員工數與供從業員以外者所使│\n│  │                        │用部分之樓地板面積和除三平方公│\n│  │                        │尺所得之數，合計之。          │\n├─┴────────────┴───────────────┤\n│註：一、收容人數之計算應以樓層為單位。                      │\n│    二、依「複合用途建築物判斷基準」判定該場所不同用途，在管│\n│        理及使用型態上，構成從屬於主用途時，以主用途來核算其│\n│        收容人數。                                          │\n│    三、從業員工數之計算，依下列規定：                      │\n│    （一）從業員工，不分正式或臨時，以平時最多服勤人數計算。│\n│          但雇用人員屬短期、臨時性質者，得免計入。          │\n│    （二）勤務制度採輪班制時，以服勤人員最多時段之從業員工數│\n│          計算。但交班時，不同時段從業員工重複在勤時，該重複│\n│          時段之從業員工數不列入計算。                      │\n│    （三）外勤員工有固定桌椅者，應計入從業員工數。          │\n│    四、計算收容人員之樓地板面積，依下列規定：              │\n│    （一）樓地板面積除單位面積所得之數，未滿一之零數不計。  │\n│    （二）走廊、樓梯及廁所，原則上不列入計算收容人員之樓地板│\n│          面積。                                            │\n│    五、固定席位，指構造上固定，或設在一定場所固定使用且不易│\n│        移動者。下列情形均應視為固定席位：                  │\n│    （一）沙發等座椅。                                      │\n│    （二）座椅相互連接者。                                  │\n│    （三）平時在同一場所，固定使用，且不易移動之座椅。      │\n└──────────────────────────────┘", "parent_id": null, "citation": "設置標準第160條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1218, "children": ["D0120029/160/1"]}
{"node_id": "D0120029/160/1", "pcode": "D0120029", "article": "160", "level": "paragraph", "path": [1], "text": "第一百五十七條表列收容人員之計算，依下表規定：\n┌─┬────────────┬───────────────┐\n│  │        各類場所        │      收容人員計算方式        │\n├─┼────────────┼───────────────┤\n│1 │電影片映演場所（戲院、電│其收容人員人數，為下列各款合計│\n│  │影院）、歌廳、集會堂、體│之數額：                      │\n│  │育館、活動中心          │一、從業員工數。              │\n│  │                        │二、各觀眾席部分以下列數額合計│\n│  │                        │    之。                      │\n│  │                        │（一）設固定席位部分以該部分座│\n│  │                        │      椅數計之。如為連續式席位│\n│  │                        │      ，為該座椅正面寬度除零點│\n│  │                        │      四公尺所得之數（未滿一之│\n│  │                        │      零數不計）。            │\n│  │                        │（二）設立位部分以該部分樓地板│\n│  │                        │      面積除零點二平方公尺所得│\n│  │                        │      之數。                  │\n│  │                        │（三）其他部分以該部分樓地板面│\n│  │                        │      積除零點五平方公尺所得之│\n│  │                        │      數。                    │\n├─┼────────────┼───────────────┤\n│2 │遊藝場所、電子遊戲場、資│其收容人員人數，為下列各款合計│\n│  │訊休閒場所              │之數額：                      │\n│  │                        │一、從業員工數。              │\n│  │                        │二、遊樂用機械器具能供進行遊樂│\n│  │                        │    之人數。                  │\n│  │                        │三、供觀覽、飲食或休息使用設固│\n│  │                        │    定席位者，以該座椅數計之。│\n│  │                        │    如為連續式席位，為該座椅正│\n│  │                        │    面寬度除零點五公尺所得之數│\n│  │                        │    （未滿一之零數不計）。    │\n├─┼────────────┼───────────────┤\n│3 │舞廳、舞場、夜總會、俱樂│其收容人員人數，為下列各款合計│\n│  │部、酒家、酒吧、酒店（廊│之數額：                      │\n│  │）、理容院、指壓按摩場所│一、從業員工數。              │\n│  │、節目錄影帶播映場所、視│二、各客人座席部分以下列數額合│\n│  │聽歌唱場所、保齡球館、室│    計之：                    │\n│  │內溜冰場、撞球場、健身休│（一）設固定席位部分，以該部分│\n│  │閒中心（含提供指壓、三溫│      座椅數計之。如為連續式席│\n│  │暖等設施之美容瘦身場所）│      位，為該座椅正面寬度除零│\n│  │、室內螢幕式高爾夫練習場│      點五公尺所得之數（未滿一│\n│  │、餐廳、飲食店、咖啡廳、│      之零數不計）。          │\n│  │茶藝館及其他類似場所    │（二）其他部分以該部分樓地板面│\n│  │                        │      積除三平方公尺所得之數。│\n│  │                        │三、保齡球館之球場以附屬於球道│\n│  │                        │    之座椅數為準。            │\n│  │                        │四、視聽歌唱場所之包廂，以其固│\n│  │                        │    定座椅數及麥克風數之合計為│\n│  │                        │    準。                      │\n├─┼────────────┼───────────────┤\n│4 │商場、市場、百貨商場、超│其收容人員人數，為下列各款合計│\n│  │級市場、零售市場、展覽場│之數額：                      │\n│  │                        │一、從業員工數。              │\n│  │                        │二、供從業人員以外者使用部分，│\n│  │                        │    以下列數額合計：          │\n│  │                        │（一）供飲食或休息用部分，以該│\n│  │                        │      部分樓地板面積除三平方公│\n│  │                        │      尺所得之數。            │\n│  │                        │（二）其他部分以該部分樓地板面│\n│  │                        │      積除四平方公尺所得之數。│\n│  │                        │三、百貨商場之櫥窗部分，應列為│\n│  │                        │    其他部分核算。            │\n├─┼────────────┼───────────────┤\n│5 │觀光飯店、飯店、旅館、招│其收容人員人數，為下列各款合計│\n│  │待所（限有寢室客房者）  │之數額：                      │\n│  │                        │一、從業員工數。              │\n│  │                        │二、各客房部分，以下列數額合計│\n│  │                        │    ：                        │\n│  │                        │（一）西式客房之床位數。      │\n│  │                        │（二）日式客房以該房間之樓地板│\n│  │                        │      面積除六平方公尺（以團體│\n│  │                        │      為主之宿所，應為三平方公│\n│  │                        │      尺）所得之數。          │\n│  │                        │  三、供集會、飲食或休息用部分│\n│  │                        │      ，以下列數額合計：      │\n│  │                        │  （一）設固定席位部分，以該座│\n│  │                        │        椅數計之。如為連續式席│\n│  │                        │        位，為該座椅正面寬度除│\n│  │                        │        零點五公尺所得之數（未│\n│  │                        │        滿一之零數不計）。    │\n│  │                        │  （二）其他部分以該部分樓地板│\n│  │                        │        面積除三平方公尺所得之│\n│  │                        │        數。                  │\n├─┼────────────┼───────────────┤\n│6 │集合住宅、寄宿舍        │合計其居住人數，每戶以三人計算│\n│  │                        │。                            │\n├─┼────────────┼───────────────┤\n│7 │醫療機構（醫院、診所）、│其收容人員人數，為下列各款合計│\n│  │療養院                  │之數額：                      │\n│  │                        │一、從業員工數。              │\n│  │                        │二、病房內病床數。            │\n│  │                        │三、各候診室之樓地板面積和除三│\n│  │                        │    平方公尺所得之數。        │\n│  │                        │四、醫院等場所育嬰室之嬰兒，應│\n│  │                        │    列為收容人員計算。        │\n├─┼────────────┼───────────────┤\n│8 │長期照護機構（長期照護型│從業員工數與老人、幼兒、身體障│\n│  │、養護型、失智照顧型）、│礙者、精神耗弱者及其他需保護者│\n│  │安養機構、老人服務機構（│之人數合計之。                │\n│  │限供日間照顧、臨時照顧、│                              │\n│  │短期保護及安置使用者）、│                              │\n│  │兒童福利設施、幼兒園、托│                              │\n│  │嬰中心、護理之家機構、產│                              │\n│  │後護理機構              │                              │\n├─┼────────────┼───────────────┤\n│9 │學校、啟明、啟聰、啟智等│教職員工數與學生數合計之。    │\n│  │特殊學校、補習班、訓練班│                              │\n│  │、兒童與少年福利機構、Ｋ│                              │\n│  │書中心、安親（才藝）班  │                              │\n├─┼────────────┼───────────────┤\n│10│圖書館、博物館、美術館、│從業員工數與閱覽室、展示室、展│\n│  │紀念館、史蹟資料館及其他│覽室、會議室及休息室之樓地板面│\n│  │類似場所                │積和除三平方公尺所得之數，合計│\n│  │                        │之。                          │\n├─┼────────────┼───────────────┤\n│11│三溫暖、公共浴室        │從業員工數與供浴室、更衣室、按│\n│  │                        │摩室及休息室之樓地板面積和除三│\n│  │                        │平方公尺所得之數，合計之。    │\n├─┼────────────┼───────────────┤\n│12│寺廟、宗祠、教堂、供存放│神職人員及其他從業員工數與供禮│\n│  │骨灰（骸）之納骨堂（塔）│拜、集會或休息用部分之樓地板面│\n│  │及其他類似場所          │積和除三平方公尺所得之數，合計│\n│  │                        │之。                          │\n├─┼────────────┼───────────────┤\n│13│車站、候機室、室內停車場│從業員工數之合計。            │\n│  │、室內停車空間、電影攝影│                              │\n│  │場、電視播送場、倉庫、傢│                              │\n│  │俱展示販售場等工作場所  │                              │\n├─┼────────────┼───────────────┤\n│14│其他場所                │從業員工數與供從業員以外者所使│\n│  │                        │用部分之樓地板面積和除三平方公│\n│  │                        │尺所得之數，合計之。          │\n├─┴────────────┴───────────────┤\n│註：一、收容人數之計算應以樓層為單位。                      │\n│    二、依「複合用途建築物判斷基準」判定該場所不同用途，在管│\n│        理及使用型態上，構成從屬於主用途時，以主用途來核算其│\n│        收容人數。                                          │\n│    三、從業員工數之計算，依下列規定：                      │\n│    （一）從業員工，不分正式或臨時，以平時最多服勤人數計算。│\n│          但雇用人員屬短期、臨時性質者，得免計入。          │\n│    （二）勤務制度採輪班制時，以服勤人員最多時段之從業員工數│\n│          計算。但交班時，不同時段從業員工重複在勤時，該重複│\n│          時段之從業員工數不列入計算。                      │\n│    （三）外勤員工有固定桌椅者，應計入從業員工數。          │\n│    四、計算收容人員之樓地板面積，依下列規定：              │\n│    （一）樓地板面積除單位面積所得之數，未滿一之零數不計。  │\n│    （二）走廊、樓梯及廁所，原則上不列入計算收容人員之樓地板│\n│          面積。                                            │\n│    五、固定席位，指構造上固定，或設在一定場所固定使用且不易│\n│        移動者。下列情形均應視為固定席位：                  │\n│    （一）沙發等座椅。                                      │\n│    （二）座椅相互連接者。                                  │\n│    （三）平時在同一場所，固定使用，且不易移動之座椅。      │\n└──────────────────────────────┘", "parent_id": "D0120029/160", "citation": "設置標準第160條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1219, "children": []}
{"node_id": "D0120029/161", "pcode": "D0120029", "article": "161", "level": "article", "path": [], "text": "避難器具，依下列規定裝設：\n一、設在避難時易於接近處。\n二、與安全梯等避難逃生設施保持適當距離。\n三、供避難器具使用之開口部，具有安全之構造。\n四、避難器具平時裝設於開口部或必要時能迅即裝設於該開口部。\n五、設置避難器具（滑杆、避難繩索及避難橋除外）之開口部，上下層應交錯配置，不得在同一垂直線上。但在避難上無障礙者不在此限。", "parent_id": null, "citation": "設置標準第161條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1220, "children": ["D0120029/161/1"]}
{"node_id": "D0120029/161/1", "pcode": "D0120029", "article": "161", "level": "paragraph", "path": [1], "text": "避難器具，依下列規定裝設：", "parent_id": "D0120029/161", "citation": "設置標準第161條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1221, "children": ["D0120029/161/1/1", "D0120029/161/1/2", "D0120029/161/1/3", "D0120029/161/1/4", "D0120029/161/1/5"]}
{"node_id": "D0120029/161/1/1", "pcode": "D0120029", "article": "161", "level": "item", "path": [1, 1], "text": "一、設在避難時易於接近處。", "parent_id": "D0120029/161/1", "citation": "設置標準第161條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1222, "children": []}
{"node_id": "D0120029/161/1/2", "pcode": "D0120029", "article": "161", "level": "item", "path": [1, 2], "text": "二、與安全梯等避難逃生設施保持適當距離。", "parent_id": "D0120029/161/1", "citation": "設置標準第161條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1223, "children": []}
{"node_id": "D0120029/161/1/3", "pcode": "D0120029", "article": "161", "level": "item", "path": [1, 3], "text": "三、供避難器具使用之開口部，具有安全之構造。", "parent_id": "D0120029/161/1", "citation": "設置標準第161條第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1224, "children": []}
{"node_id": "D0120029/161/1/4", "pcode": "D0120029", "article": "161", "level": "item", "path": [1, 4], "text": "四、避難器具平時裝設於開口部或必要時能迅即裝設於該開口部。", "parent_id": "D0120029/161/1", "citation": "設置標準第161條第4款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1225, "children": []}
{"node_id": "D0120029/161/1/5", "pcode": "D0120029", "article": "161", "level": "item", "path": [1, 5], "text": "五、設置避難器具（滑杆、避難繩索及避難橋除外）之開口部，上下層應交錯配置，不得在同一垂直線上。但在避難上無障礙者不在此限。", "parent_id": "D0120029/161/1", "citation": "設置標準第161條第5款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1226, "children": []}
{"node_id": "D0120029/162", "pcode": "D0120029", "article": "162", "level": "article", "path": [], "text": "避難器具，依下表規定，於開口部保有必要開口面積：\n┌───────────┬──────────────────┐\n│種                  類│  開        口        面        積  │\n├───────────┼──────────────────┤\n│緩降機、避難梯、避難繩│高八十公分以上，寬五十公分以上或高一│\n│索及滑杆              │百公分以上，寬四十五公分以上。      │\n├───────────┼──────────────────┤\n│救助袋                │高六十公分以上，寬六十公分以上。    │\n├───────────┼──────────────────┤\n│滑臺                  │高八十公分以上，寬為滑臺最大寬度以上│\n│                      │。                                  │\n├───────────┼──────────────────┤\n│避難橋                │高一百八十公分以上，寬為避難橋最大寬│\n│                      │度以上。                            │\n└───────────┴──────────────────┘", "parent_id": null, "citation": "設置標準第162條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1227, "children": ["D0120029/162/1"]}
{"node_id": "D0120029/162/1", "pcode": "D0120029", "article": "162", "level": "paragraph", "path": [1], "text": "避難器具，依下表規定，於開口部保有必要開口面積：\n┌───────────┬──────────────────┐\n│種                  類│  開        口        面        積  │\n├───────────┼──────────────────┤\n│緩降機、避難梯、避難繩│高八十公分以上，寬五十公分以上或高一│\n│索及滑杆              │百公分以上，寬四十五公分以上。      │\n├───────────┼──────────────────┤\n│救助袋                │高六十公分以上，寬六十公分以上。    │\n├───────────┼──────────────────┤\n│滑臺                  │高八十公分以上，寬為滑臺最大寬度以上│\n│                      │。                                  │\n├───────────┼──────────────────┤\n│避難橋                │高一百八十公分以上，寬為避難橋最大寬│\n│                      │度以上。                            │\n└───────────┴──────────────────┘", "parent_id": "D0120029/162", "citation": "設置標準第162條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1228, "children": []}
{"node_id": "D0120029/163", "pcode": "D0120029", "article": "163", "level": "article", "path": [], "text": "避難器具，依下表規定，於設置周圍無操作障礙，並保有必要操作面積：\n┌───────────┬──────────────────┐\n│種                  類│  操        作        面        積  │\n├───────────┼──────────────────┤\n│緩降機、避難梯、避難繩│零點五平方公尺以上（不含避難器具所佔│\n│索及滑杆              │面積），但邊長應為六十公分以上。    │\n├───────────┼──────────────────┤\n│救助袋                │寬一百五十公分以上，長一百五十公分以│\n│                      │上（含器具所佔面積）。但無操作障礙，│\n│                      │且操作面積在二點二五平方公尺以上時，│\n│                      │不在此限。                          │\n├───────────┼──────────────────┤\n│滑臺、避難橋          │依避難器具大小及形狀留置之。        │\n└───────────┴──────────────────┘", "parent_id": null, "citation": "設置標準第163條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000053447", "deleted": false, "seq": 1229, "children": ["D0120029/163/1"]}
{"node_id": "D0120029/163/1", "pcode": "D0120029", "article": "163", "level": "paragraph", "path": [1], "text": "避難器具，依下表規定，於設置周圍無操作障礙，並保有必要操作面積：\n┌───────────┬──────────────────┐\n│種                  類│  操        作        面        積  │\n├───────────┼──────────────────┤\n│緩降機、避難梯、避難繩│零點五平方公尺以上（不含避難器具所佔│\n│索及滑杆              │面積），但邊長應為六十公分以上。    │\n├───────────┼──────────────────┤\n│救助袋                │寬一百五十公分以上，長一百五十公分以│\n│                      │上（含器具所佔面積）。但無操作障礙，│\n│                      │且操作面積在二點二五平方公尺以上時，│\n│                      │不在此限。                          │\n├───────────┼──────────────────┤\n│滑臺、避難橋          │依避難器具大小及形狀留置之。        │\n└───────────┴──────────────────┘", "parent_id": "D0120029/163", "citation": "設置標準第163條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1230, "children": []}
{"node_id": "D0120029/164", "pcode": "D0120029", "article": "164", "level": "article", "path": [], "text": "避難器具，依下表規定，於開口部與地面之間保有必要下降空間：\n┌──────┬───────────────────────┐\n│種        類│下            降            空            間  │\n├──────┼───────────────────────┤\n│緩降機      │以器具中心半徑零點五公尺圓柱形範圍內。但突出物│\n│            │在十公分以內，且無避難障礙者，或超過十公分時，│\n│            │能採取不損繩索措施者，該突出物得在下降空間範圍│\n│            │內。                                          │\n├──────┼───────────────────────┤\n│避難梯      │自避難梯二側豎桿中心線向外二十公分以上及其前方│\n│            │六十五公分以上之範圍內。                      │\n├──────┼───────────────────────┤\n│避難繩索及滑│無避難障礙之空間。                            │\n│杆          │                                              │\n├──────┼───────────────────────┤\n│救助袋（斜降│救助袋下方及側面，在上端二十五度，下端三十五度│\n│式）        │方向依下圖所圍範圍內。但沿牆面使用時，牆面側不│\n│            │在此限。                                      │\n├──────┼───────────────────────┤\n│救助袋（直降│一、救助袋與牆壁之間隔為三十公分以上。但外牆有│\n│式）        │    突出物，且突出物距救助袋支固器具裝設處在三│\n│            │    公尺以上時，應距突出物前端五十公分以上。  │\n│            │二、以救助袋中心，半徑一公尺圓柱形範圍內。    │\n├──────┼───────────────────────┤\n│滑臺        │滑面上方一公尺以上及滑臺兩端向外二十公分以上所│\n│            │圍範圍內。                                    │\n├──────┼───────────────────────┤\n│避難橋      │避難橋之寬度以上及橋面上方二公尺以上所圍範圍內│\n│            │。                                            │\n└──────┴───────────────────────┘", "parent_id": null, "citation": "設置標準第164條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000053448", "deleted": false, "seq": 1231, "children": ["D0120029/164/1"]}
{"node_id": "D0120029/164/1", "pcode": "D0120029", "article": "164", "level": "paragraph", "path": [1], "text": "避難器具，依下表規定，於開口部與地面之間保有必要下降空間：\n┌──────┬───────────────────────┐\n│種        類│下            降            空            間  │\n├──────┼───────────────────────┤\n│緩降機      │以器具中心半徑零點五公尺圓柱形範圍內。但突出物│\n│            │在十公分以內，且無避難障礙者，或超過十公分時，│\n│            │能採取不損繩索措施者，該突出物得在下降空間範圍│\n│            │內。                                          │\n├──────┼───────────────────────┤\n│避難梯      │自避難梯二側豎桿中心線向外二十公分以上及其前方│\n│            │六十五公分以上之範圍內。                      │\n├──────┼───────────────────────┤\n│避難繩索及滑│無避難障礙之空間。                            │\n│杆          │                                              │\n├──────┼───────────────────────┤\n│救助袋（斜降│救助袋下方及側面，在上端二十五度，下端三十五度│\n│式）        │方向依下圖所圍範圍內。但沿牆面使用時，牆面側不│\n│            │在此限。                                      │\n├──────┼───────────────────────┤\n│救助袋（直降│一、救助袋與牆壁之間隔為三十公分以上。但外牆有│\n│式）        │    突出物，且突出物距救助袋支固器具裝設處在三│\n│            │    公尺以上時，應距突出物前端五十公分以上。  │\n│            │二、以救助袋中心，半徑一公尺圓柱形範圍內。    │\n├──────┼───────────────────────┤\n│滑臺        │滑面上方一公尺以上及滑臺兩端向外二十公分以上所│\n│            │圍範圍內。                                    │\n├──────┼───────────────────────┤\n│避難橋      │避難橋之寬度以上及橋面上方二公尺以上所圍範圍內│\n│            │。                                            │\n└──────┴───────────────────────┘", "parent_id": "D0120029/164", "citation": "設置標準第164條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1232, "children": []}
{"node_id": "D0120029/165", "pcode": "D0120029", "article": "165", "level": "article", "path": [], "text": "避難器具依下表規定，於下降空間下方保有必要下降空地：\n┌──────┬───────────────────────┐\n│種        類│下            降            空            間  │\n├──────┼───────────────────────┤\n│緩降機      │下降空間之投影面積。                          │\n├──────┼───────────────────────┤\n│避難梯      │下降空間之投影面積。                          │\n├──────┼───────────────────────┤\n│避難繩索及滑│無避難障礙之空地。                            │\n│杆          │                                              │\n├──────┼───────────────────────┤\n│救助袋（斜降│救助袋最下端起二點五公尺及其中心線左右一公尺以│\n│式）        │上所圍範圍。                                  │\n├──────┼───────────────────────┤\n│救助袋（直降│下降空間之投影面積。                          │\n│式）        │                                              │\n├──────┼───────────────────────┤\n│滑臺        │滑臺前端起一點五公尺及其中心線左右零點五公尺所│\n│            │圍範圍。                                      │\n├──────┼───────────────────────┤\n│避難橋      │無避難障礙之空地。                            │\n└──────┴───────────────────────┘", "parent_id": null, "citation": "設置標準第165條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000053449", "deleted": false, "seq": 1233, "children": ["D0120029/165/1"]}
{"node_id": "D0120029/165/1", "pcode": "D0120029", "article": "165", "level": "paragraph", "path": [1], "text": "避難器具依下表規定，於下降空間下方保有必要下降空地：\n┌──────┬───────────────────────┐\n│種        類│下            降            空            間  │\n├──────┼───────────────────────┤\n│緩降機      │下降空間之投影面積。                          │\n├──────┼───────────────────────┤\n│避難梯      │下降空間之投影面積。                          │\n├──────┼───────────────────────┤\n│避難繩索及滑│無避難障礙之空地。                            │\n│杆          │                                              │\n├──────┼───────────────────────┤\n│救助袋（斜降│救助袋最下端起二點五公尺及其中心線左右一公尺以│\n│式）        │上所圍範圍。                                  │\n├──────┼───────────────────────┤\n│救助袋（直降│下降空間之投影面積。                          │\n│式）        │                                              │\n├──────┼───────────────────────┤\n│滑臺        │滑臺前端起一點五公尺及其中心線左右零點五公尺所│\n│            │圍範圍。                                      │\n├──────┼───────────────────────┤\n│避難橋      │無避難障礙之空地。                            │\n└──────┴───────────────────────┘", "parent_id": "D0120029/165", "citation": "設置標準第165條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1234, "children": []}
{"node_id": "D0120029/166", "pcode": "D0120029", "article": "166", "level": "article", "path": [], "text": "設置避難器具時，依下表標示其設置位置、使用方法並設置指標：\n┌───┬────┬────────┬──┬─────────┐\n│避難器│        │                │    │                  │\n│具標示│設置處所│尺            寸│顏色│  標  示  方  法  │\n│種類  │        │                │    │                  │\n├───┼────┼────────┼──┼─────────┤\n│設置位│避難器具│長三十六公分以上│白底│字樣為「避難器具」│\n│置    │或其附近│、寬十二公分以上│黑字│，每字五平方公分以│\n│      │明顯易見│。              │    │上。但避難梯等較普│\n│      │處。    │                │    │及之用語，得直接使│\n│      │        │                │    │用其名稱為字樣。  │\n├───┤        ├────────┤    ├─────────┤\n│使用方│        │長六十公分以上、│    │標示易懂之使用方法│\n│法    │        │寬三十公分以上。│    │，每字一平方公分以│\n│      │        │                │    │上。              │\n├───┼────┼────────┼──┼─────────┤\n│避難器│通往設置│長三十六公分以上│    │字樣為「避難器具」│\n│具指標│位置之走│、寬十二公分以上│    │，每字五平方公分以│\n│      │廊、通道│。              │    │上。              │\n│      │及居室之│                │    │                  │\n│      │入口。  │                │    │                  │\n└───┴────┴────────┴──┴─────────┘", "parent_id": null, "citation": "設置標準第166條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1235, "children": ["D0120029/166/1"]}
{"node_id": "D0120029/166/1", "pcode": "D0120029", "article": "166", "level": "paragraph", "path": [1], "text": "設置避難器具時，依下表標示其設置位置、使用方法並設置指標：\n┌───┬────┬────────┬──┬─────────┐\n│避難器│        │                │    │                  │\n│具標示│設置處所│尺            寸│顏色│  標  示  方  法  │\n│種類  │        │                │    │                  │\n├───┼────┼────────┼──┼─────────┤\n│設置位│避難器具│長三十六公分以上│白底│字樣為「避難器具」│\n│置    │或其附近│、寬十二公分以上│黑字│，每字五平方公分以│\n│      │明顯易見│。              │    │上。但避難梯等較普│\n│      │處。    │                │    │及之用語，得直接使│\n│      │        │                │    │用其名稱為字樣。  │\n├───┤        ├────────┤    ├─────────┤\n│使用方│        │長六十公分以上、│    │標示易懂之使用方法│\n│法    │        │寬三十公分以上。│    │，每字一平方公分以│\n│      │        │                │    │上。              │\n├───┼────┼────────┼──┼─────────┤\n│避難器│通往設置│長三十六公分以上│    │字樣為「避難器具」│\n│具指標│位置之走│、寬十二公分以上│    │，每字五平方公分以│\n│      │廊、通道│。              │    │上。              │\n│      │及居室之│                │    │                  │\n│      │入口。  │                │    │                  │\n└───┴────┴────────┴──┴─────────┘", "parent_id": "D0120029/166", "citation": "設置標準第166條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1236, "children": []}
{"node_id": "D0120029/167", "pcode": "D0120029", "article": "167", "level": "article", "path": [], "text": "緩降機應依下列規定設置：\n一、緩降機之設置，在下降時，所使用繩子應避免與使用場所牆面或突出物接觸。\n二、緩降機所使用繩子之長度，以其裝置位置至地面或其他下降地點之等距離長度為準。\n三、緩降機支固器具之裝置，依下列規定：\n（一）設在使用場所之柱、地板、樑或其他構造上較堅固及容易裝設場所。\n（二）以螺栓、熔接或其他堅固方法裝置。", "parent_id": null, "citation": "設置標準第167條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1237, "children": ["D0120029/167/1"]}
{"node_id": "D0120029/167/1", "pcode": "D0120029", "article": "167", "level": "paragraph", "path": [1], "text": "緩降機應依下列規定設置：", "parent_id": "D0120029/167", "citation": "設置標準第167條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1238, "children": ["D0120029/167/1/1", "D0120029/167/1/2", "D0120029/167/1/3"]}
{"node_id": "D0120029/167/1/1", "pcode": "D0120029", "article": "167", "level": "item", "path": [1, 1], "text": "一、緩降機之設置，在下降時，所使用繩子應避免與使用場所牆面或突出物接觸。", "parent_id": "D0120029/167/1", "citation": "設置標準第167條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1239, "children": []}
{"node_id": "D0120029/167/1/2", "pcode": "D0120029", "article": "167", "level": "item", "path": [1, 2], "text": "二、緩降機所使用繩子之長度，以其裝置位置至地面或其他下降地點之等距離長度為準。", "parent_id": "D0120029/167/1", "citation": "設置標準第167條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1240, "children": []}
{"node_id": "D0120029/167/1/3", "pcode": "D0120029", "article": "167", "level": "item", "path": [1, 3], "text": "三、緩降機支固器具之裝置，依下列規定：", "parent_id": "D0120029/167/1", "citation": "設置標準第167條第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1241, "children": ["D0120029/167/1/3/1", "D0120029/167/1/3/2"]}
{"node_id": "D0120029/167/1/3/1", "pcode": "D0120029", "article": "167", "level": "subitem", "path": [1, 3, 1], "text": "（一）設在使用場所之柱、地板、樑或其他構造上較堅固及容易裝設場所。", "parent_id": "D0120029/167/1/3", "citation": "設置標準第167條第3款第1目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1242, "children": []}
{"node_id": "D0120029/167/1/3/2", "pcode": "D0120029", "article": "167", "level": "subitem", "path": [1, 3, 2], "text": "（二）以螺栓、熔接或其他堅固方法裝置。", "parent_id": "D0120029/167/1/3", "citation": "設置標準第167條第3款第2目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1243, "children": []}
{"node_id": "D0120029/168", "pcode": "D0120029", "article": "168", "level": "article", "path": [], "text": "滑臺，依下列規定設置：\n一、安裝在使用場所之柱、地板、樑或其他構造上較堅固或加強部分。\n二、以螺栓、埋入、熔接或其他堅固方法裝置。\n三、設計上無使用障礙，且下降時保持一定之安全速度。\n四、有防止掉落之適當措施。\n五、滑台之構造、材質、強度及標示符合CNS、一三二三一之規定。", "parent_id": null, "citation": "設置標準第168條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1244, "children": ["D0120029/168/1"]}
{"node_id": "D0120029/168/1", "pcode": "D0120029", "article": "168", "level": "paragraph", "path": [1], "text": "滑臺，依下列規定設置：", "parent_id": "D0120029/168", "citation": "設置標準第168條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1245, "children": ["D0120029/168/1/1", "D0120029/168/1/2", "D0120029/168/1/3", "D0120029/168/1/4", "D0120029/168/1/5"]}
{"node_id": "D0120029/168/1/1", "pcode": "D0120029", "article": "168", "level": "item", "path": [1, 1], "text": "一、安裝在使用場所之柱、地板、樑或其他構造上較堅固或加強部分。", "parent_id": "D0120029/168/1", "citation": "設置標準第168條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1246, "children": []}
{"node_id": "D0120029/168/1/2", "pcode": "D0120029", "article": "168", "level": "item", "path": [1, 2], "text": "二、以螺栓、埋入、熔接或其他堅固方法裝置。", "parent_id": "D0120029/168/1", "citation": "設置標準第168條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1247, "children": []}
{"node_id": "D0120029/168/1/3", "pcode": "D0120029", "article": "168", "level": "item", "path": [1, 3], "text": "三、設計上無使用障礙，且下降時保持一定之安全速度。", "parent_id": "D0120029/168/1", "citation": "設置標準第168條第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1248, "children": []}
{"node_id": "D0120029/168/1/4", "pcode": "D0120029", "article": "168", "level": "item", "path": [1, 4], "text": "四、有防止掉落之適當措施。", "parent_id": "D0120029/168/1", "citation": "設置標準第168條第4款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1249, "children": []}
{"node_id": "D0120029/168/1/5", "pcode": "D0120029", "article": "168", "level": "item", "path": [1, 5], "text": "五、滑台之構造、材質、強度及標示符合CNS、一三二三一之規定。", "parent_id": "D0120029/168/1", "citation": "設置標準第168條第5款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1250, "children": []}
{"node_id": "D0120029/169", "pcode": "D0120029", "article": "169", "level": "article", "path": [], "text": "避難橋，依下列規定設置：\n一、裝置在使用場所之柱、地板或其他構造上較堅固或加強部分。\n二、一邊以螺栓、熔接或其他堅固方法裝置。\n三、避難橋之構造、材質、強度及標示符合CNS、一三二三一之規定。", "parent_id": null, "citation": "設置標準第169條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1251, "children": ["D0120029/169/1"]}
{"node_id": "D0120029/169/1", "pcode": "D0120029", "article": "169", "level": "paragraph", "path": [1], "text": "避難橋，依下列規定設置：", "parent_id": "D0120029/169", "citation": "設置標準第169條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1252, "children": ["D0120029/169/1/1", "D0120029/169/1/2", "D0120029/169/1/3"]}
{"node_id": "D0120029/169/1/1", "pcode": "D0120029", "article": "169", "level": "item", "path": [1, 1], "text": "一、裝置在使用場所之柱、地板或其他構造上較堅固或加強部分。", "parent_id": "D0120029/169/1", "citation": "設置標準第169條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1253, "children": []}
{"node_id": "D0120029/169/1/2", "pcode": "D0120029", "article": "169", "level": "item", "path": [1, 2], "text": "二、一邊以螺栓、熔接或其他堅固方法裝置。", "parent_id": "D0120029/169/1", "citation": "設置標準第169條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1254, "children": []}
{"node_id": "D0120029/169/1/3", "pcode": "D0120029", "article": "169", "level": "item", "path": [1, 3], "text": "三、避難橋之構造、材質、強度及標示符合CNS、一三二三一之規定。", "parent_id": "D0120029/169/1", "citation": "設置標準第169條第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1255, "children": []}
{"node_id": "D0120029/170", "pcode": "D0120029", "article": "170", "level": "article", "path": [], "text": "救助袋依下列規定設置：\n一、救助袋之長度應無避難上之障礙，且保持一定之安全下滑速度。\n二、裝置在使用場所之柱、地板、樑或其他構造上堅固或加強部分。\n三、救助袋支固器具以螺栓、熔接或其他堅固方法裝置。", "parent_id": null, "citation": "設置標準第170條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1256, "children": ["D0120029/170/1"]}
{"node_id": "D0120029/170/1", "pcode": "D0120029", "article": "170", "level": "paragraph", "path": [1], "text": "救助袋依下列規定設置：", "parent_id": "D0120029/170", "citation": "設置標準第170條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1257, "children": ["D0120029/170/1/1", "D0120029/170/1/2", "D0120029/170/1/3"]}
{"node_id": "D0120029/170/1/1", "pcode": "D0120029", "article": "170", "level": "item", "path": [1, 1], "text": "一、救助袋之長度應無避難上之障礙，且保持一定之安全下滑速度。", "parent_id": "D0120029/170/1", "citation": "設置標準第170條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1258, "children": []}
{"node_id": "D0120029/170/1/2", "pcode": "D0120029", "article": "170", "level": "item", "path": [1, 2], "text": "二、裝置在使用場所之柱、地板、樑或其他構造上堅固或加強部分。", "parent_id": "D0120029/170/1", "citation": "設置標準第170條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1259, "children": []}
{"node_id": "D0120029/170/1/3", "pcode": "D0120029", "article": "170", "level": "item", "path": [1, 3], "text": "三、救助袋支固器具以螺栓、熔接或其他堅固方法裝置。", "parent_id": "D0120029/170/1", "citation": "設置標準第170條第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1260, "children": []}
{"node_id": "D0120029/171", "pcode": "D0120029", "article": "171", "level": "article", "path": [], "text": "避難梯依下列規定設置：\n一、固定梯及固定式不銹鋼爬梯（直接嵌於建築物牆、柱等構造，不可移動或收納者）應符合下列規定：\n（一）裝置在使用場所之柱、地板、樑或其他構造上較堅固或加強部分。\n（二）以螺栓、埋入、熔接或其他堅固方法裝置。\n（三）橫桿與使用場所牆面保持十公分以上之距離。\n二、第四層以上之樓層設避難梯時，應設固定梯，並合於下列規定：\n（一）設於陽臺等具安全且容易避難逃生構造處，其樓地板面積至少二平方公尺，並附設能內接直徑六十公分以上之逃生孔。\n（二）固定梯之逃生孔應上下層交錯配置，不得在同一直線上。\n三、懸吊型梯應符合下列規定：\n（一）懸吊型梯固定架設在使用場所之柱、地板、樑或其他構造上較堅固及容易裝設處所。但懸吊型固定梯能直接懸掛於堅固之窗臺等處所時，得免設固定架。\n（二）懸吊型梯橫桿在使用時，與使用場所牆面保持十公分以上之距離。", "parent_id": null, "citation": "設置標準第171條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1261, "children": ["D0120029/171/1"]}
{"node_id": "D0120029/171/1", "pcode": "D0120029", "article": "171", "level": "paragraph", "path": [1], "text": "避難梯依下列規定設置：", "parent_id": "D0120029/171", "citation": "設置標準第171條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1262, "children": ["D0120029/171/1/1", "D0120029/171/1/2", "D0120029/171/1/3"]}
{"node_id": "D0120029/171/1/1", "pcode": "D0120029", "article": "171", "level": "item", "path": [1, 1], "text": "一、固定梯及固定式不銹鋼爬梯（直接嵌於建築物牆、柱等構造，不可移動或收納者）應符合下列規定：", "parent_id": "D0120029/171/1", "citation": "設置標準第171條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1263, "children": ["D0120029/171/1/1/1", "D0120029/171/1/1/2", "D0120029/171/1/1/3"]}
{"node_id": "D0120029/171/1/1/1", "pcode": "D0120029", "article": "171", "level": "subitem", "path": [1, 1, 1], "text": "（一）裝置在使用場所之柱、地板、樑或其他構造上較堅固或加強部分。", "parent_id": "D0120029/171/1/1", "citation": "設置標準第171條第1款第1目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1264, "children": []}
{"node_id": "D0120029/171/1/1/2", "pcode": "D0120029", "article": "171", "level": "subitem", "path": [1, 1, 2], "text": "（二）以螺栓、埋入、熔接或其他堅固方法裝置。", "parent_id": "D0120029/171/1/1", "citation": "設置標準第171條第1款第2目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1265, "children": []}
{"node_id": "D0120029/171/1/1/3", "pcode": "D0120029", "article": "171", "level": "subitem", "path": [1, 1, 3], "text": "（三）橫桿與使用場所牆面保持十公分以上之距離。", "parent_id": "D0120029/171/1/1", "citation": "設置標準第171條第1款第3目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1266, "children": []}
{"node_id": "D0120029/171/1/2", "pcode": "D0120029", "article": "171", "level": "item", "path": [1, 2], "text": "二、第四層以上之樓層設避難梯時，應設固定梯，並合於下列規定：", "parent_id": "D0120029/171/1", "citation": "設置標準第171條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1267, "children": ["D0120029/171/1/2/1", "D0120029/171/1/2/2"]}
{"node_id": "D0120029/171/1/2/1", "pcode": "D0120029", "article": "171", "level": "subitem", "path": [1, 2, 1], "text": "（一）設於陽臺等具安全且容易避難逃生構造處，其樓地板面積至少二平方公尺，並附設能內接直徑六十公分以上之逃生孔。", "parent_id": "D0120029/171/1/2", "citation": "設置標準第171條第2款第1目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1268, "children": []}
{"node_id": "D0120029/171/1/2/2", "pcode": "D0120029", "article": "171", "level": "subitem", "path": [1, 2, 2], "text": "（二）固定梯之逃生孔應上下層交錯配置，不得在同一直線上。", "parent_id": "D0120029/171/1/2", "citation": "設置標準第171條第2款第2目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1269, "children": []}
{"node_id": "D0120029/171/1/3", "pcode": "D0120029", "article": "171", "level": "item", "path": [1, 3], "text": "三、懸吊型梯應符合下列規定：", "parent_id": "D0120029/171/1", "citation": "設置標準第171條第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1270, "children": ["D0120029/171/1/3/1", "D0120029/171/1/3/2"]}
{"node_id": "D0120029/171/1/3/1", "pcode": "D0120029", "article": "171", "level": "subitem", "path": [1, 3, 1], "text": "（一）懸吊型梯固定架設在使用場所之柱、地板、樑或其他構造上較堅固及容易裝設處所。但懸吊型固定梯能直接懸掛於堅固之窗臺等處所時，得免設固定架。", "parent_id": "D0120029/171/1/3", "citation": "設置標準第171條第3款第1目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1271, "children": []}
{"node_id": "D0120029/171/1/3/2", "pcode": "D0120029", "article": "171", "level": "subitem", "path": [1, 3, 2], "text": "（二）懸吊型梯橫桿在使用時，與使用場所牆面保持十公分以上之距離。", "parent_id": "D0120029/171/1/3", "citation": "設置標準第171條第3款第2目", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1272, "children": []}
{"node_id": "D0120029/172", "pcode": "D0120029", "article": "172", "level": "article", "path": [], "text": "滑杆及避難繩索，依下列規定設置：\n一、長度以其裝置位置至地面或其他下降地點之等距離長度為準。\n二、滑杆上端與下端應能固定。\n三、固定架，依前條第三款第一目之規定設置。", "parent_id": null, "citation": "設置標準第172條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1273, "children": ["D0120029/172/1"]}
{"node_id": "D0120029/172/1", "pcode": "D0120029", "article": "172", "level": "paragraph", "path": [1], "text": "滑杆及避難繩索，依下列規定設置：", "parent_id": "D0120029/172", "citation": "設置標準第172條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1274, "children": ["D0120029/172/1/1", "D0120029/172/1/2", "D0120029/172/1/3"]}
{"node_id": "D0120029/172/1/1", "pcode": "D0120029", "article": "172", "level": "item", "path": [1, 1], "text": "一、長度以其裝置位置至地面或其他下降地點之等距離長度為準。", "parent_id": "D0120029/172/1", "citation": "設置標準第172條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1275, "children": []}
{"node_id": "D0120029/172/1/2", "pcode": "D0120029", "article": "172", "level": "item", "path": [1, 2], "text": "二、滑杆上端與下端應能固定。", "parent_id": "D0120029/172/1", "citation": "設置標準第172條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1276, "children": []}
{"node_id": "D0120029/172/1/3", "pcode": "D0120029", "article": "172", "level": "item", "path": [1, 3], "text": "三、固定架，依前條第三款第一目之規定設置。", "parent_id": "D0120029/172/1", "citation": "設置標準第172條第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1277, "children": []}
{"node_id": "D0120029/173", "pcode": "D0120029", "article": "173", "level": "article", "path": [], "text": "供緩降機或救助袋使用之支固器具及供懸吊型梯、滑杆或避難繩索使用之固定架，應使用符合CNS二四七三、四四三五規定或具有同等以上強度及耐久性之材料，並應施予耐腐蝕加工處理。", "parent_id": null, "citation": "設置標準第173條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1278, "children": ["D0120029/173/1"]}
{"node_id": "D0120029/173/1", "pcode": "D0120029", "article": "173", "level": "paragraph", "path": [1], "text": "供緩降機或救助袋使用之支固器具及供懸吊型梯、滑杆或避難繩索使用之固定架，應使用符合CNS二四七三、四四三五規定或具有同等以上強度及耐久性之材料，並應施予耐腐蝕加工處理。", "parent_id": "D0120029/173", "citation": "設置標準第173條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1279, "children": []}
{"node_id": "D0120029/174", "pcode": "D0120029", "article": "174", "level": "article", "path": [], "text": "固定架或支固器具使用螺栓固定時，依下列規定：\n一、使用錨定螺栓。\n二、螺栓埋入混凝土內不含灰漿部分之深度及轉矩值，依下表規定。\n    ┌───────┬───────┬─────────┐\n    │螺紋標稱      │埋入深度（mm）│轉矩值（kgf-cm）  │\n    ├───────┼───────┼─────────┤\n    │M10×1.5       │四十五以上    │一百五十至二百五十│\n    ├───────┼───────┼─────────┤\n    │M12×1.75      │六十以上      │三百至四百五十    │\n    ├───────┼───────┼─────────┤\n    │M16×2         │七十以上      │六百至八百五十    │\n    └───────┴───────┴─────────┘", "parent_id": null, "citation": "設置標準第174條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1280, "children": ["D0120029/174/1"]}
{"node_id": "D0120029/174/1", "pcode": "D0120029", "article": "174", "level": "paragraph", "path": [1], "text": "固定架或支固器具使用螺栓固定時，依下列規定：", "parent_id": "D0120029/174", "citation": "設置標準第174條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1281, "children": ["D0120029/174/1/1", "D0120029/174/1/2"]}
{"node_id": "D0120029/174/1/1", "pcode": "D0120029", "article": "174", "level": "item", "path": [1, 1], "text": "一、使用錨定螺栓。", "parent_id": "D0120029/174/1", "citation": "設置標準第174條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1282, "children": []}
{"node_id": "D0120029/174/1/2", "pcode": "D0120029", "article": "174", "level": "item", "path": [1, 2], "text": "二、螺栓埋入混凝土內不含灰漿部分之深度及轉矩值，依下表規定。\n    ┌───────┬───────┬─────────┐\n    │螺紋標稱      │埋入深度（mm）│轉矩值（kgf-cm）  │\n    ├───────┼───────┼─────────┤\n    │M10×1.5       │四十五以上    │一百五十至二百五十│\n    ├───────┼───────┼─────────┤\n    │M12×1.75      │六十以上      │三百至四百五十    │\n    ├───────┼───────┼─────────┤\n    │M16×2         │七十以上      │六百至八百五十    │\n    └───────┴───────┴─────────┘", "parent_id": "D0120029/174/1", "citation": "設置標準第174條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第二節 避難器具", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1283, "children": []}
{"node_id": "D0120029/175", "pcode": "D0120029", "article": "175", "level": "article", "path": [], "text": "緊急照明燈之構造，依下列規定設置：\n一、白熾燈為雙重繞燈絲燈泡，其燈座為瓷製或與瓷質同等以上之耐熱絕緣材料製成者。\n二、日光燈為瞬時起動型，其燈座為耐熱絕緣樹脂製成者。\n三、水銀燈為高壓瞬時點燈型，其燈座為瓷製或與瓷質同等以上之耐熱絕緣材料製成者。\n四、其他光源具有與前三款同等耐熱絕緣性及瞬時點燈之特性，經中央主管機關核准者。\n五、放電燈之安定器，裝設於耐熱性外箱。", "parent_id": null, "citation": "設置標準第175條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1284, "children": ["D0120029/175/1"]}
{"node_id": "D0120029/175/1", "pcode": "D0120029", "article": "175", "level": "paragraph", "path": [1], "text": "緊急照明燈之構造，依下列規定設置：", "parent_id": "D0120029/175", "citation": "設置標準第175條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1285, "children": ["D0120029/175/1/1", "D0120029/175/1/2", "D0120029/175/1/3", "D0120029/175/1/4", "D0120029/175/1/5"]}
{"node_id": "D0120029/175/1/1", "pcode": "D0120029", "article": "175", "level": "item", "path": [1, 1], "text": "一、白熾燈為雙重繞燈絲燈泡，其燈座為瓷製或與瓷質同等以上之耐熱絕緣材料製成者。", "parent_id": "D0120029/175/1", "citation": "設置標準第175條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1286, "children": []}
{"node_id": "D0120029/175/1/2", "pcode": "D0120029", "article": "175", "level": "item", "path": [1, 2], "text": "二、日光燈為瞬時起動型，其燈座為耐熱絕緣樹脂製成者。", "parent_id": "D0120029/175/1", "citation": "設置標準第175條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1287, "children": []}
{"node_id": "D0120029/175/1/3", "pcode": "D0120029", "article": "175", "level": "item", "path": [1, 3], "text": "三、水銀燈為高壓瞬時點燈型，其燈座為瓷製或與瓷質同等以上之耐熱絕緣材料製成者。", "parent_id": "D0120029/175/1", "citation": "設置標準第175條第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1288, "children": []}
{"node_id": "D0120029/175/1/4", "pcode": "D0120029", "article": "175", "level": "item", "path": [1, 4], "text": "四、其他光源具有與前三款同等耐熱絕緣性及瞬時點燈之特性，經中央主管機關核准者。", "parent_id": "D0120029/175/1", "citation": "設置標準第175條第4款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1289, "children": []}
{"node_id": "D0120029/175/1/5", "pcode": "D0120029", "article": "175", "level": "item", "path": [1, 5], "text": "五、放電燈之安定器，裝設於耐熱性外箱。", "parent_id": "D0120029/175/1", "citation": "設置標準第175條第5款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1290, "children": []}
{"node_id": "D0120029/176", "pcode": "D0120029", "article": "176", "level": "article", "path": [], "text": "緊急照明設備除內置蓄電池式外，其配線依下列規定：\n一、照明器具直接連接於分路配線，不得裝置插座或開關等。\n二、緊急照明燈之電源回路，其配線依第二百三十五條規定施予耐燃保護。但天花板及其底材使用不燃材料時，得施予耐熱保護。", "parent_id": null, "citation": "設置標準第176條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1291, "children": ["D0120029/176/1"]}
{"node_id": "D0120029/176/1", "pcode": "D0120029", "article": "176", "level": "paragraph", "path": [1], "text": "緊急照明設備除內置蓄電池式外，其配線依下列規定：", "parent_id": "D0120029/176", "citation": "設置標準第176條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1292, "children": ["D0120029/176/1/1", "D0120029/176/1/2"]}
{"node_id": "D0120029/176/1/1", "pcode": "D0120029", "article": "176", "level": "item", "path": [1, 1], "text": "一、照明器具直接連接於分路配線，不得裝置插座或開關等。", "parent_id": "D0120029/176/1", "citation": "設置標準第176條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1293, "children": []}
{"node_id": "D0120029/176/1/2", "pcode": "D0120029", "article": "176", "level": "item", "path": [1, 2], "text": "二、緊急照明燈之電源回路，其配線依第二百三十五條規定施予耐燃保護。但天花板及其底材使用不燃材料時，得施予耐熱保護。", "parent_id": "D0120029/176/1", "citation": "設置標準第176條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1294, "children": []}
{"node_id": "D0120029/177", "pcode": "D0120029", "article": "177", "level": "article", "path": [], "text": "緊急照明設備應連接緊急電源。\n前項緊急電源應使用蓄電池設備，其容量應能使其持續動作三十分鐘以上。但採蓄電池設備與緊急發電機併設方式時，其容量應能使其持續動作分別為十分鐘及三十分鐘以上。", "parent_id": null, "citation": "設置標準第177條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1295, "children": ["D0120029/177/1", "D0120029/177/2"]}
{"node_id": "D0120029/177/1", "pcode": "D0120029", "article": "177", "level": "paragraph", "path": [1], "text": "緊急照明設備應連接緊急電源。", "parent_id": "D0120029/177", "citation": "設置標準第177條第1項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1296, "children": []}
{"node_id": "D0120029/177/2", "pcode": "D0120029", "article": "177", "level": "paragraph", "path": [2], "text": "前項緊急電源應使用蓄電池設備，其容量應能使其持續動作三十分鐘以上。但採蓄電池設備與緊急發電機併設方式時，其容量應能使其持續動作分別為十分鐘及三十分鐘以上。", "parent_id": "D0120029/177", "citation": "設置標準第177條第2項", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1297, "children": []}
{"node_id": "D0120029/178", "pcode": "D0120029", "article": "178", "level": "article", "path": [], "text": "緊急照明燈在地面之水平面照度，使用低照度測定用光電管照度計測得之值，在地下建築物之地下通道，其地板面應在十勒克司（Lux）以上，其他場所應在二勒克司（Lux）以上。但在走廊曲折點處，應增設緊急照明燈。", "parent_id": null, "citation": "設置標準第178條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1298, "children": ["D0120029/178/1"]}
{"node_id": "D0120029/178/1", "pcode": "D0120029", "article": "178", "level": "paragraph", "path": [1], "text": "緊急照明燈在地面之水平面照度，使用低照度測定用光電管照度計測得之值，在地下建築物之地下通道，其地板面應在十勒克司（Lux）以上，其他場所應在二勒克司（Lux）以上。但在走廊曲折點處，應增設緊急照明燈。", "parent_id": "D0120029/178", "citation": "設置標準第178條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1299, "children": []}
{"node_id": "D0120029/179", "pcode": "D0120029", "article": "179", "level": "article", "path": [], "text": "下列處所得免設緊急照明設備：\n一、在避難層，由居室任一點至通往屋外出口之步行距離在三十公尺以下之居室。\n二、具有效採光，且直接面向室外之通道或走廊。\n三、集合住宅之居室。\n四、保齡球館球道以防煙區劃之部分。\n五、工作場所中，設有固定機械或裝置之部分。\n六、洗手間、浴室、盥洗室、儲藏室或機械室。", "parent_id": null, "citation": "設置標準第179條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1300, "children": ["D0120029/179/1"]}
{"node_id": "D0120029/179/1", "pcode": "D0120029", "article": "179", "level": "paragraph", "path": [1], "text": "下列處所得免設緊急照明設備：", "parent_id": "D0120029/179", "citation": "設置標準第179條", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1301, "children": ["D0120029/179/1/1", "D0120029/179/1/2", "D0120029/179/1/3", "D0120029/179/1/4", "D0120029/179/1/5", "D0120029/179/1/6"]}
{"node_id": "D0120029/179/1/1", "pcode": "D0120029", "article": "179", "level": "item", "path": [1, 1], "text": "一、在避難層，由居室任一點至通往屋外出口之步行距離在三十公尺以下之居室。", "parent_id": "D0120029/179/1", "citation": "設置標準第179條第1款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1302, "children": []}
{"node_id": "D0120029/179/1/2", "pcode": "D0120029", "article": "179", "level": "item", "path": [1, 2], "text": "二、具有效採光，且直接面向室外之通道或走廊。", "parent_id": "D0120029/179/1", "citation": "設置標準第179條第2款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1303, "children": []}
{"node_id": "D0120029/179/1/3", "pcode": "D0120029", "article": "179", "level": "item", "path": [1, 3], "text": "三、集合住宅之居室。", "parent_id": "D0120029/179/1", "citation": "設置標準第179條第3款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1304, "children": []}
{"node_id": "D0120029/179/1/4", "pcode": "D0120029", "article": "179", "level": "item", "path": [1, 4], "text": "四、保齡球館球道以防煙區劃之部分。", "parent_id": "D0120029/179/1", "citation": "設置標準第179條第4款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1305, "children": []}
{"node_id": "D0120029/179/1/5", "pcode": "D0120029", "article": "179", "level": "item", "path": [1, 5], "text": "五、工作場所中，設有固定機械或裝置之部分。", "parent_id": "D0120029/179/1", "citation": "設置標準第179條第5款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1306, "children": []}
{"node_id": "D0120029/179/1/6", "pcode": "D0120029", "article": "179", "level": "item", "path": [1, 6], "text": "六、洗手間、浴室、盥洗室、儲藏室或機械室。", "parent_id": "D0120029/179/1", "citation": "設置標準第179條第6款", "chapter": "第三編 消防安全設計 > 第三章 避難逃生設備 > 第三節 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1307, "children": []}
{"node_id": "D0120029/180", "pcode": "D0120029", "article": "180", "level": "article", "path": [], "text": "出水口及送水口，依下列規定設置：\n一、出水口設於地下建築物各層或建築物第三層以上各層樓梯間或緊急升降機間等（含該處五公尺以內之處所）消防人員易於施行救火之位置，且各層任一點至出水口之水平距離在五十公尺以下。\n二、出水口為雙口形，接裝口徑六十三毫米快速接頭，距樓地板面之高度在零點五公尺以上一點五公尺以下，並設於厚度在一點六毫米以上之鋼板或同等性能以上之不燃材料製箱內，其箱面短邊在四十公分以上，長邊在五十公分以上，並標明出水口字樣，每字在二十平方公分以上。但設於第十層以下之樓層，得用單口形。\n三、在屋頂上適當位置至少設置一個測試用出水口。\n四、送水口設於消防車易於接近，且無送水障礙處，其數量在立管數以上。\n五、送水口為雙口形，接裝口徑六十三毫米陰式快速接頭，距基地地面之高度在一公尺以下零點五公尺以上，且標明連結送水管送水口字樣。\n六、送水口在其附近便於檢查確認處，裝設逆止閥及止水閥。", "parent_id": null, "citation": "設置標準第180條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1308, "children": ["D0120029/180/1"]}
{"node_id": "D0120029/180/1", "pcode": "D0120029", "article": "180", "level": "paragraph", "path": [1], "text": "出水口及送水口，依下列規定設置：", "parent_id": "D0120029/180", "citation": "設置標準第180條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1309, "children": ["D0120029/180/1/1", "D0120029/180/1/2", "D0120029/180/1/3", "D0120029/180/1/4", "D0120029/180/1/5", "D0120029/180/1/6"]}
{"node_id": "D0120029/180/1/1", "pcode": "D0120029", "article": "180", "level": "item", "path": [1, 1], "text": "一、出水口設於地下建築物各層或建築物第三層以上各層樓梯間或緊急升降機間等（含該處五公尺以內之處所）消防人員易於施行救火之位置，且各層任一點至出水口之水平距離在五十公尺以下。", "parent_id": "D0120029/180/1", "citation": "設置標準第180條第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1310, "children": []}
{"node_id": "D0120029/180/1/2", "pcode": "D0120029", "article": "180", "level": "item", "path": [1, 2], "text": "二、出水口為雙口形，接裝口徑六十三毫米快速接頭，距樓地板面之高度在零點五公尺以上一點五公尺以下，並設於厚度在一點六毫米以上之鋼板或同等性能以上之不燃材料製箱內，其箱面短邊在四十公分以上，長邊在五十公分以上，並標明出水口字樣，每字在二十平方公分以上。但設於第十層以下之樓層，得用單口形。", "parent_id": "D0120029/180/1", "citation": "設置標準第180條第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1311, "children": []}
{"node_id": "D0120029/180/1/3", "pcode": "D0120029", "article": "180", "level": "item", "path": [1, 3], "text": "三、在屋頂上適當位置至少設置一個測試用出水口。", "parent_id": "D0120029/180/1", "citation": "設置標準第180條第3款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1312, "children": []}
{"node_id": "D0120029/180/1/4", "pcode": "D0120029", "article": "180", "level": "item", "path": [1, 4], "text": "四、送水口設於消防車易於接近，且無送水障礙處，其數量在立管數以上。", "parent_id": "D0120029/180/1", "citation": "設置標準第180條第4款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1313, "children": []}
{"node_id": "D0120029/180/1/5", "pcode": "D0120029", "article": "180", "level": "item", "path": [1, 5], "text": "五、送水口為雙口形，接裝口徑六十三毫米陰式快速接頭，距基地地面之高度在一公尺以下零點五公尺以上，且標明連結送水管送水口字樣。", "parent_id": "D0120029/180/1", "citation": "設置標準第180條第5款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1314, "children": []}
{"node_id": "D0120029/180/1/6", "pcode": "D0120029", "article": "180", "level": "item", "path": [1, 6], "text": "六、送水口在其附近便於檢查確認處，裝設逆止閥及止水閥。", "parent_id": "D0120029/180/1", "citation": "設置標準第180條第6款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1315, "children": []}
{"node_id": "D0120029/181", "pcode": "D0120029", "article": "181", "level": "article", "path": [], "text": "配管，依下列規定設置：\n一、應為專用，其立管管徑在一百毫米以上。但建築物高度在五十公尺以下時，得與室內消防栓共用立管，其管徑在一百毫米以上，支管管徑在六十五毫米以上。\n二、符合CNS六四四五、四六二六規定或具有同等以上強度、耐腐蝕性及耐熱性者。但其送水設計壓力逾每平方公分十公斤時，應使用符合CNS四六二六管號Sch40以上或具有同等以上強度、耐腐蝕性及耐熱性之配管。\n三、同一建築物內裝置二支以上立管時，立管間以橫管連通。\n四、管徑依水力計算配置之。\n五、能承受送水設計壓力一點五倍以上之水壓，且持續三十分鐘。但設有中繼幫浦時，幫浦二次側配管，應能承受幫浦全閉揚程一點五倍以上之水壓。", "parent_id": null, "citation": "設置標準第181條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1316, "children": ["D0120029/181/1"]}
{"node_id": "D0120029/181/1", "pcode": "D0120029", "article": "181", "level": "paragraph", "path": [1], "text": "配管，依下列規定設置：", "parent_id": "D0120029/181", "citation": "設置標準第181條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1317, "children": ["D0120029/181/1/1", "D0120029/181/1/2", "D0120029/181/1/3", "D0120029/181/1/4", "D0120029/181/1/5"]}
{"node_id": "D0120029/181/1/1", "pcode": "D0120029", "article": "181", "level": "item", "path": [1, 1], "text": "一、應為專用，其立管管徑在一百毫米以上。但建築物高度在五十公尺以下時，得與室內消防栓共用立管，其管徑在一百毫米以上，支管管徑在六十五毫米以上。", "parent_id": "D0120029/181/1", "citation": "設置標準第181條第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1318, "children": []}
{"node_id": "D0120029/181/1/2", "pcode": "D0120029", "article": "181", "level": "item", "path": [1, 2], "text": "二、符合CNS六四四五、四六二六規定或具有同等以上強度、耐腐蝕性及耐熱性者。但其送水設計壓力逾每平方公分十公斤時，應使用符合CNS四六二六管號Sch40以上或具有同等以上強度、耐腐蝕性及耐熱性之配管。", "parent_id": "D0120029/181/1", "citation": "設置標準第181條第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1319, "children": []}
{"node_id": "D0120029/181/1/3", "pcode": "D0120029", "article": "181", "level": "item", "path": [1, 3], "text": "三、同一建築物內裝置二支以上立管時，立管間以橫管連通。", "parent_id": "D0120029/181/1", "citation": "設置標準第181條第3款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1320, "children": []}
{"node_id": "D0120029/181/1/4", "pcode": "D0120029", "article": "181", "level": "item", "path": [1, 4], "text": "四、管徑依水力計算配置之。", "parent_id": "D0120029/181/1", "citation": "設置標準第181條第4款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1321, "children": []}
{"node_id": "D0120029/181/1/5", "pcode": "D0120029", "article": "181", "level": "item", "path": [1, 5], "text": "五、能承受送水設計壓力一點五倍以上之水壓，且持續三十分鐘。但設有中繼幫浦時，幫浦二次側配管，應能承受幫浦全閉揚程一點五倍以上之水壓。", "parent_id": "D0120029/181/1", "citation": "設置標準第181條第5款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1322, "children": []}
{"node_id": "D0120029/182", "pcode": "D0120029", "article": "182", "level": "article", "path": [], "text": "十一層以上之樓層，各層應於距出水口五公尺範圍內設置水帶箱，箱內備有直線水霧兩用瞄子一具，長二十公尺水帶二條以上，且具有足夠裝置水帶及瞄子之深度，其箱面表面積應在零點八平方公尺以上，並標明水帶箱字樣，每字應在二十平方公分以上。\n前項水帶箱之材質應為厚度在一點六毫米以上之鋼板或同等性能以上之不燃材料。", "parent_id": null, "citation": "設置標準第182條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1323, "children": ["D0120029/182/1", "D0120029/182/2"]}
{"node_id": "D0120029/182/1", "pcode": "D0120029", "article": "182", "level": "paragraph", "path": [1], "text": "十一層以上之樓層，各層應於距出水口五公尺範圍內設置水帶箱，箱內備有直線水霧兩用瞄子一具，長二十公尺水帶二條以上，且具有足夠裝置水帶及瞄子之深度，其箱面表面積應在零點八平方公尺以上，並標明水帶箱字樣，每字應在二十平方公分以上。", "parent_id": "D0120029/182", "citation": "設置標準第182條第1項", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1324, "children": []}
{"node_id": "D0120029/182/2", "pcode": "D0120029", "article": "182", "level": "paragraph", "path": [2], "text": "前項水帶箱之材質應為厚度在一點六毫米以上之鋼板或同等性能以上之不燃材料。", "parent_id": "D0120029/182", "citation": "設置標準第182條第2項", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1325, "children": []}
{"node_id": "D0120029/183", "pcode": "D0120029", "article": "183", "level": "article", "path": [], "text": "建築物高度超過六十公尺者，連結送水管應採用濕式，其中繼幫浦，依下列規定設置：\n一、中繼幫浦全揚程在下列計算值以上：\n全揚程＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋落差＋放水壓力\nH=h1+h2+h3+60m\n二、中繼幫浦出水量在每分鐘二千四百公升以上。\n三、於送水口附近設手動啟動裝置及紅色啟動表示燈。但設有能由防災中心遙控啟動，且送水口與防災中心間設有通話裝置者，得免設。\n四、中繼幫浦一次側設出水口、止水閥及壓力調整閥，並附設旁通管，二次側設逆止閥、止水閥及送水口。\n五、屋頂水箱有零點五立方公尺以上容量，中繼水箱有二點五立方公尺以上。\n六、進水側配管及出水側配管間設旁通管，並於旁通管設逆止閥。\n七、全閉揚程與押入揚程合計在一百七十公尺以上時，增設幫浦使串聯運轉。\n八、設置中繼幫浦之機械室及連結送水管送水口處，設有能與防災中心通話之裝置。\n九、中繼幫浦放水測試時，應從送水口以送水設計壓力送水，並以口徑二十一毫米瞄子在最頂層測試，其放水壓力在每平方公分六公斤以上或0.6MPa以上，且放水量在每分鐘六百公升以上，送水設計壓力，依下圖標明於送水口附近明顯易見處。", "parent_id": null, "citation": "設置標準第183條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000294492", "deleted": false, "seq": 1326, "children": ["D0120029/183/1"]}
{"node_id": "D0120029/183/1", "pcode": "D0120029", "article": "183", "level": "paragraph", "path": [1], "text": "建築物高度超過六十公尺者，連結送水管應採用濕式，其中繼幫浦，依下列規定設置：", "parent_id": "D0120029/183", "citation": "設置標準第183條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1327, "children": ["D0120029/183/1/1", "D0120029/183/1/2", "D0120029/183/1/3", "D0120029/183/1/4", "D0120029/183/1/5", "D0120029/183/1/6", "D0120029/183/1/7", "D0120029/183/1/8", "D0120029/183/1/9"]}
{"node_id": "D0120029/183/1/1", "pcode": "D0120029", "article": "183", "level": "item", "path": [1, 1], "text": "一、中繼幫浦全揚程在下列計算值以上：\n全揚程＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋落差＋放水壓力\nH=h1+h2+h3+60m", "parent_id": "D0120029/183/1", "citation": "設置標準第183條第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1328, "children": []}
{"node_id": "D0120029/183/1/2", "pcode": "D0120029", "article": "183", "level": "item", "path": [1, 2], "text": "二、中繼幫浦出水量在每分鐘二千四百公升以上。", "parent_id": "D0120029/183/1", "citation": "設置標準第183條第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1329, "children": []}
{"node_id": "D0120029/183/1/3", "pcode": "D0120029", "article": "183", "level": "item", "path": [1, 3], "text": "三、於送水口附近設手動啟動裝置及紅色啟動表示燈。但設有能由防災中心遙控啟動，且送水口與防災中心間設有通話裝置者，得免設。", "parent_id": "D0120029/183/1", "citation": "設置標準第183條第3款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1330, "children": []}
{"node_id": "D0120029/183/1/4", "pcode": "D0120029", "article": "183", "level": "item", "path": [1, 4], "text": "四、中繼幫浦一次側設出水口、止水閥及壓力調整閥，並附設旁通管，二次側設逆止閥、止水閥及送水口。", "parent_id": "D0120029/183/1", "citation": "設置標準第183條第4款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1331, "children": []}
{"node_id": "D0120029/183/1/5", "pcode": "D0120029", "article": "183", "level": "item", "path": [1, 5], "text": "五、屋頂水箱有零點五立方公尺以上容量，中繼水箱有二點五立方公尺以上。", "parent_id": "D0120029/183/1", "citation": "設置標準第183條第5款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1332, "children": []}
{"node_id": "D0120029/183/1/6", "pcode": "D0120029", "article": "183", "level": "item", "path": [1, 6], "text": "六、進水側配管及出水側配管間設旁通管，並於旁通管設逆止閥。", "parent_id": "D0120029/183/1", "citation": "設置標準第183條第6款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1333, "children": []}
{"node_id": "D0120029/183/1/7", "pcode": "D0120029", "article": "183", "level": "item", "path": [1, 7], "text": "七、全閉揚程與押入揚程合計在一百七十公尺以上時，增設幫浦使串聯運轉。", "parent_id": "D0120029/183/1", "citation": "設置標準第183條第7款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1334, "children": []}
{"node_id": "D0120029/183/1/8", "pcode": "D0120029", "article": "183", "level": "item", "path": [1, 8], "text": "八、設置中繼幫浦之機械室及連結送水管送水口處，設有能與防災中心通話之裝置。", "parent_id": "D0120029/183/1", "citation": "設置標準第183條第8款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1335, "children": []}
{"node_id": "D0120029/183/1/9", "pcode": "D0120029", "article": "183", "level": "item", "path": [1, 9], "text": "九、中繼幫浦放水測試時，應從送水口以送水設計壓力送水，並以口徑二十一毫米瞄子在最頂層測試，其放水壓力在每平方公分六公斤以上或0.6MPa以上，且放水量在每分鐘六百公升以上，送水設計壓力，依下圖標明於送水口附近明顯易見處。", "parent_id": "D0120029/183/1", "citation": "設置標準第183條第9款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1336, "children": []}
{"node_id": "D0120029/184", "pcode": "D0120029", "article": "184", "level": "article", "path": [], "text": "送水設計壓力，依下列規定計算：\n一、送水設計壓力在下列計算值以上：送水設計壓力＝配管摩擦損失水頭＋消防水帶摩擦損失水頭＋落差＋放水壓力H=h1+h2+h3+60m\n二、消防水帶摩擦損失水頭為四公尺。\n三、立管水量，最上層與其直下層間為每分鐘一千二百公升，其他樓層為每分鐘二千四百公升。\n四、每一線瞄子支管之水量為每分鐘六百公升。", "parent_id": null, "citation": "設置標準第184條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1337, "children": ["D0120029/184/1"]}
{"node_id": "D0120029/184/1", "pcode": "D0120029", "article": "184", "level": "paragraph", "path": [1], "text": "送水設計壓力，依下列規定計算：", "parent_id": "D0120029/184", "citation": "設置標準第184條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1338, "children": ["D0120029/184/1/1", "D0120029/184/1/2", "D0120029/184/1/3", "D0120029/184/1/4"]}
{"node_id": "D0120029/184/1/1", "pcode": "D0120029", "article": "184", "level": "item", "path": [1, 1], "text": "一、送水設計壓力在下列計算值以上：送水設計壓力＝配管摩擦損失水頭＋消防水帶摩擦損失水頭＋落差＋放水壓力H=h1+h2+h3+60m", "parent_id": "D0120029/184/1", "citation": "設置標準第184條第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1339, "children": []}
{"node_id": "D0120029/184/1/2", "pcode": "D0120029", "article": "184", "level": "item", "path": [1, 2], "text": "二、消防水帶摩擦損失水頭為四公尺。", "parent_id": "D0120029/184/1", "citation": "設置標準第184條第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1340, "children": []}
{"node_id": "D0120029/184/1/3", "pcode": "D0120029", "article": "184", "level": "item", "path": [1, 3], "text": "三、立管水量，最上層與其直下層間為每分鐘一千二百公升，其他樓層為每分鐘二千四百公升。", "parent_id": "D0120029/184/1", "citation": "設置標準第184條第3款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1341, "children": []}
{"node_id": "D0120029/184/1/4", "pcode": "D0120029", "article": "184", "level": "item", "path": [1, 4], "text": "四、每一線瞄子支管之水量為每分鐘六百公升。", "parent_id": "D0120029/184/1", "citation": "設置標準第184條第4款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第一節 連結送水管", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1342, "children": []}
{"node_id": "D0120029/185", "pcode": "D0120029", "article": "185", "level": "article", "path": [], "text": "消防專用蓄水池，依下列規定設置：\n一、蓄水池有效水量應符合下列規定設置：\n（一）依第二十七條第一款及第三款設置者，其第一層及第二層樓地板面積合計後，每七千五百平方公尺（包括未滿）設置二十立方公尺以上。\n（二）依第二十七條第二款設置者，其總樓地板面積每一萬二千五百平方公尺（包括未滿）設置二十立方公尺以上。\n二、任一消防專用蓄水池至建築物各部分之水平距離在一百公尺以下，且其有效水量在二十立方公尺以上。\n三、設於消防車能接近至其二公尺範圍內，易於抽取處。\n四、有進水管投入後，能有效抽取所需水量之構造。\n五、依下列規定設置投入孔或採水口。\n（一）投入孔為邊長六十公分以上之正方形或直徑六十公分以上之圓孔，並設鐵蓋保護之。水量未滿八十立方公尺者，設一個以上；八十立方公尺以上者，設二個以上。\n（二）採水口為口徑一百毫米，並接裝陽式螺牙。水量二十立方公尺以上，設一個以上；四十立方公尺以上至一百二十立方公尺未滿，設二個以上；一百二十立方公尺以上，設三個以上。採水口配管口徑至少一百毫米以上，距離基地地面之高度在一公尺以下零點五公尺以上。\n前項有效水量，指蓄水池深度在基地地面下四點五公尺範圍內之水量。但採機械方式引水時，不在此限。", "parent_id": null, "citation": "設置標準第185條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1343, "children": ["D0120029/185/1", "D0120029/185/2"]}
{"node_id": "D0120029/185/1", "pcode": "D0120029", "article": "185", "level": "paragraph", "path": [1], "text": "消防專用蓄水池，依下列規定設置：", "parent_id": "D0120029/185", "citation": "設置標準第185條第1項", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1344, "children": ["D0120029/185/1/1", "D0120029/185/1/2", "D0120029/185/1/3", "D0120029/185/1/4", "D0120029/185/1/5"]}
{"node_id": "D0120029/185/1/1", "pcode": "D0120029", "article": "185", "level": "item", "path": [1, 1], "text": "一、蓄水池有效水量應符合下列規定設置：", "parent_id": "D0120029/185/1", "citation": "設置標準第185條第1項第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1345, "children": ["D0120029/185/1/1/1", "D0120029/185/1/1/2"]}
{"node_id": "D0120029/185/1/1/1", "pcode": "D0120029", "article": "185", "level": "subitem", "path": [1, 1, 1], "text": "（一）依第二十七條第一款及第三款設置者，其第一層及第二層樓地板面積合計後，每七千五百平方公尺（包括未滿）設置二十立方公尺以上。", "parent_id": "D0120029/185/1/1", "citation": "設置標準第185條第1項第1款第1目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1346, "children": []}
{"node_id": "D0120029/185/1/1/2", "pcode": "D0120029", "article": "185", "level": "subitem", "path": [1, 1, 2], "text": "（二）依第二十七條第二款設置者，其總樓地板面積每一萬二千五百平方公尺（包括未滿）設置二十立方公尺以上。", "parent_id": "D0120029/185/1/1", "citation": "設置標準第185條第1項第1款第2目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1347, "children": []}
{"node_id": "D0120029/185/1/2", "pcode": "D0120029", "article": "185", "level": "item", "path": [1, 2], "text": "二、任一消防專用蓄水池至建築物各部分之水平距離在一百公尺以下，且其有效水量在二十立方公尺以上。", "parent_id": "D0120029/185/1", "citation": "設置標準第185條第1項第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1348, "children": []}
{"node_id": "D0120029/185/1/3", "pcode": "D0120029", "article": "185", "level": "item", "path": [1, 3], "text": "三、設於消防車能接近至其二公尺範圍內，易於抽取處。", "parent_id": "D0120029/185/1", "citation": "設置標準第185條第1項第3款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1349, "children": []}
{"node_id": "D0120029/185/1/4", "pcode": "D0120029", "article": "185", "level": "item", "path": [1, 4], "text": "四、有進水管投入後，能有效抽取所需水量之構造。", "parent_id": "D0120029/185/1", "citation": "設置標準第185條第1項第4款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1350, "children": []}
{"node_id": "D0120029/185/1/5", "pcode": "D0120029", "article": "185", "level": "item", "path": [1, 5], "text": "五、依下列規定設置投入孔或採水口。", "parent_id": "D0120029/185/1", "citation": "設置標準第185條第1項第5款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1351, "children": ["D0120029/185/1/5/1", "D0120029/185/1/5/2"]}
{"node_id": "D0120029/185/1/5/1", "pcode": "D0120029", "article": "185", "level": "subitem", "path": [1, 5, 1], "text": "（一）投入孔為邊長六十公分以上之正方形或直徑六十公分以上之圓孔，並設鐵蓋保護之。水量未滿八十立方公尺者，設一個以上；八十立方公尺以上者，設二個以上。", "parent_id": "D0120029/185/1/5", "citation": "設置標準第185條第1項第5款第1目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1352, "children": []}
{"node_id": "D0120029/185/1/5/2", "pcode": "D0120029", "article": "185", "level": "subitem", "path": [1, 5, 2], "text": "（二）採水口為口徑一百毫米，並接裝陽式螺牙。水量二十立方公尺以上，設一個以上；四十立方公尺以上至一百二十立方公尺未滿，設二個以上；一百二十立方公尺以上，設三個以上。採水口配管口徑至少一百毫米以上，距離基地地面之高度在一公尺以下零點五公尺以上。", "parent_id": "D0120029/185/1/5", "citation": "設置標準第185條第1項第5款第2目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1353, "children": []}
{"node_id": "D0120029/185/2", "pcode": "D0120029", "article": "185", "level": "paragraph", "path": [2], "text": "前項有效水量，指蓄水池深度在基地地面下四點五公尺範圍內之水量。但採機械方式引水時，不在此限。", "parent_id": "D0120029/185", "citation": "設置標準第185條第2項", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1354, "children": []}
{"node_id": "D0120029/186", "pcode": "D0120029", "article": "186", "level": "article", "path": [], "text": "消防專用蓄水池採機械方式引水時，除依前條第一項第一款及第二款後段規定外，任一採水口至建築物各部分之水平距離在一百公尺以下，並依下列規定設置加壓送水裝置及採水口：\n一、加壓送水裝置出水量及採水口數，符合下表之規定。\n    ┌─────────┬─────┬───────┐\n    │    水量（m³）    │  出水量  │採水口數（個）│\n    │                  │（1／min）│              │\n    ├─────────┼─────┼───────┤\n    │四十未滿          │一千一百  │      一      │\n    ├─────────┼─────┼───────┤\n    │四十以上一百二十未│二千二百  │      二      │\n    │滿                │          │              │\n    ├─────────┼─────┼───────┤\n    │一百二十以上      │三千三百  │      三      │\n    └─────────┴─────┴───────┘\n二、加壓送水裝置幫浦全揚程在下列計算方式之計算值以上：全揚程＝落差＋配管摩擦損失水頭＋15mH=h1+h2+15m\n三、加壓送水裝置應於採水口附近設啟動裝置及紅色啟動表示燈。但設有能由防災中心遙控啟動，且採水口與防災中心間設有通話連絡裝置者，不在此限。\n四、採水口接裝六十三毫米陽式快接頭，距離基地地面之高度在一公尺以下零點五公尺以上。", "parent_id": null, "citation": "設置標準第186條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1355, "children": ["D0120029/186/1"]}
{"node_id": "D0120029/186/1", "pcode": "D0120029", "article": "186", "level": "paragraph", "path": [1], "text": "消防專用蓄水池採機械方式引水時，除依前條第一項第一款及第二款後段規定外，任一採水口至建築物各部分之水平距離在一百公尺以下，並依下列規定設置加壓送水裝置及採水口：", "parent_id": "D0120029/186", "citation": "設置標準第186條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1356, "children": ["D0120029/186/1/1", "D0120029/186/1/2", "D0120029/186/1/3", "D0120029/186/1/4"]}
{"node_id": "D0120029/186/1/1", "pcode": "D0120029", "article": "186", "level": "item", "path": [1, 1], "text": "一、加壓送水裝置出水量及採水口數，符合下表之規定。\n    ┌─────────┬─────┬───────┐\n    │    水量（m³）    │  出水量  │採水口數（個）│\n    │                  │（1／min）│              │\n    ├─────────┼─────┼───────┤\n    │四十未滿          │一千一百  │      一      │\n    ├─────────┼─────┼───────┤\n    │四十以上一百二十未│二千二百  │      二      │\n    │滿                │          │              │\n    ├─────────┼─────┼───────┤\n    │一百二十以上      │三千三百  │      三      │\n    └─────────┴─────┴───────┘", "parent_id": "D0120029/186/1", "citation": "設置標準第186條第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1357, "children": []}
{"node_id": "D0120029/186/1/2", "pcode": "D0120029", "article": "186", "level": "item", "path": [1, 2], "text": "二、加壓送水裝置幫浦全揚程在下列計算方式之計算值以上：全揚程＝落差＋配管摩擦損失水頭＋15mH=h1+h2+15m", "parent_id": "D0120029/186/1", "citation": "設置標準第186條第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1358, "children": []}
{"node_id": "D0120029/186/1/3", "pcode": "D0120029", "article": "186", "level": "item", "path": [1, 3], "text": "三、加壓送水裝置應於採水口附近設啟動裝置及紅色啟動表示燈。但設有能由防災中心遙控啟動，且採水口與防災中心間設有通話連絡裝置者，不在此限。", "parent_id": "D0120029/186/1", "citation": "設置標準第186條第3款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1359, "children": []}
{"node_id": "D0120029/186/1/4", "pcode": "D0120029", "article": "186", "level": "item", "path": [1, 4], "text": "四、採水口接裝六十三毫米陽式快接頭，距離基地地面之高度在一公尺以下零點五公尺以上。", "parent_id": "D0120029/186/1", "citation": "設置標準第186條第4款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1360, "children": []}
{"node_id": "D0120029/187", "pcode": "D0120029", "article": "187", "level": "article", "path": [], "text": "消防專用蓄水池之標示，依下列規定設置：\n一、進水管投入孔標明消防專用蓄水池字樣。\n二、採水口標明採水口或消防專用蓄水池採水口字樣。", "parent_id": null, "citation": "設置標準第187條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1361, "children": ["D0120029/187/1"]}
{"node_id": "D0120029/187/1", "pcode": "D0120029", "article": "187", "level": "paragraph", "path": [1], "text": "消防專用蓄水池之標示，依下列規定設置：", "parent_id": "D0120029/187", "citation": "設置標準第187條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1362, "children": ["D0120029/187/1/1", "D0120029/187/1/2"]}
{"node_id": "D0120029/187/1/1", "pcode": "D0120029", "article": "187", "level": "item", "path": [1, 1], "text": "一、進水管投入孔標明消防專用蓄水池字樣。", "parent_id": "D0120029/187/1", "citation": "設置標準第187條第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1363, "children": []}
{"node_id": "D0120029/187/1/2", "pcode": "D0120029", "article": "187", "level": "item", "path": [1, 2], "text": "二、採水口標明採水口或消防專用蓄水池採水口字樣。", "parent_id": "D0120029/187/1", "citation": "設置標準第187條第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第二節 消防專用蓄水池", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1364, "children": []}
{"node_id": "D0120029/188", "pcode": "D0120029", "article": "188", "level": "article", "path": [], "text": "第二十八條第一項第一款至第四款排煙設備，依下列規定設置：\n一、每層樓地板面積每五百平方公尺內，以防煙壁區劃。但戲院、電影院、歌廳、集會堂等場所觀眾席，及工廠等類似建築物，其天花板高度在五公尺以上，且天花板及室內牆面以耐燃一級材料裝修者，不在此限。\n二、地下建築物之地下通道每三百平方公尺應以防煙壁區劃。\n三、依第一款、第二款區劃（以下稱為防煙區劃）之範圍內，任一位置至排煙口之水平距離在三十公尺以下，排煙口設於天花板或其下方八十公分範圍內，除直接面向戶外，應與排煙風管連接。但排煙口設在天花板下方，防煙壁下垂高度未達八十公分時，排煙口應設在該防煙壁之下垂高度內。\n四、排煙設備之排煙口、風管及其他與煙接觸部分應使用不燃材料。\n五、排煙風管貫穿防火區劃時，應在貫穿處設防火閘門；該風管與貫穿部位合成之構造應具所貫穿構造之防火時效；其跨樓層設置時，立管應置於防火區劃之管道間。但設置之風管具防火性能並經中央主管機關審核認可，該風管與貫穿部位合成之構造具所貫穿構造之防火時效者，不在此限。\n六、排煙口設手動開關裝置及探測器連動自動開關裝置；以該等裝置或遠隔操作開關裝置開啟，平時保持關閉狀態，開口葉片之構造應不受開啟時所生氣流之影響而關閉。手動開關裝置用手操作部分應設於距離樓地板面八十公分以上一百五十公分以下之牆面，裝置於天花板時，應設操作垂鍊或垂桿在距離樓地板一百八十公分之位置，並標示簡易之操作方式。\n七、排煙口之開口面積在防煙區劃面積之百分之二以上，且以自然方式直接排至戶外。排煙口無法以自然方式直接排至戶外時，應設排煙機。\n八、排煙機應隨任一排煙口之開啟而動作。排煙機之排煙量在每分鐘一百二十立方公尺以上；且在一防煙區劃時，在該防煙區劃面積每平方公尺每分鐘一立方公尺以上；在二區以上之防煙區劃時，在最大防煙區劃面積每平方公尺每分鐘二立方公尺以上。但地下建築物之地下通道，其總排煙量應在每分鐘六百立方公尺以上。\n九、連接緊急電源，其供電容量應供其有效動作三十分鐘以上。\n十、排煙口直接面向戶外且常時開啟者，得不受第六款及前款之限制。\n十一、排煙口開啟時應連動停止空氣調節及通風設備運轉。\n前項之防煙壁，指以不燃材料建造，自天花板下垂五十公分以上之垂壁或具有同等以上阻止煙流動構造者。但地下建築物之地下通道，防煙壁應自天花板下垂八十公分以上。", "parent_id": null, "citation": "設置標準第188條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1365, "children": ["D0120029/188/1", "D0120029/188/2"]}
{"node_id": "D0120029/188/1", "pcode": "D0120029", "article": "188", "level": "paragraph", "path": [1], "text": "第二十八條第一項第一款至第四款排煙設備，依下列規定設置：", "parent_id": "D0120029/188", "citation": "設置標準第188條第1項", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1366, "children": ["D0120029/188/1/1", "D0120029/188/1/2", "D0120029/188/1/3", "D0120029/188/1/4", "D0120029/188/1/5", "D0120029/188/1/6", "D0120029/188/1/7", "D0120029/188/1/8", "D0120029/188/1/9", "D0120029/188/1/10", "D0120029/188/1/11"]}
{"node_id": "D0120029/188/1/1", "pcode": "D0120029", "article": "188", "level": "item", "path": [1, 1], "text": "一、每層樓地板面積每五百平方公尺內，以防煙壁區劃。但戲院、電影院、歌廳、集會堂等場所觀眾席，及工廠等類似建築物，其天花板高度在五公尺以上，且天花板及室內牆面以耐燃一級材料裝修者，不在此限。", "parent_id": "D0120029/188/1", "citation": "設置標準第188條第1項第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1367, "children": []}
{"node_id": "D0120029/188/1/2", "pcode": "D0120029", "article": "188", "level": "item", "path": [1, 2], "text": "二、地下建築物之地下通道每三百平方公尺應以防煙壁區劃。", "parent_id": "D0120029/188/1", "citation": "設置標準第188條第1項第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1368, "children": []}
{"node_id": "D0120029/188/1/3", "pcode": "D0120029", "article": "188", "level": "item", "path": [1, 3], "text": "三、依第一款、第二款區劃（以下稱為防煙區劃）之範圍內，任一位置至排煙口之水平距離在三十公尺以下，排煙口設於天花板或其下方八十公分範圍內，除直接面向戶外，應與排煙風管連接。但排煙口設在天花板下方，防煙壁下垂高度未達八十公分時，排煙口應設在該防煙壁之下垂高度內。", "parent_id": "D0120029/188/1", "citation": "設置標準第188條第1項第3款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1369, "children": []}
{"node_id": "D0120029/188/1/4", "pcode": "D0120029", "article": "188", "level": "item", "path": [1, 4], "text": "四、排煙設備之排煙口、風管及其他與煙接觸部分應使用不燃材料。", "parent_id": "D0120029/188/1", "citation": "設置標準第188條第1項第4款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1370, "children": []}
{"node_id": "D0120029/188/1/5", "pcode": "D0120029", "article": "188", "level": "item", "path": [1, 5], "text": "五、排煙風管貫穿防火區劃時，應在貫穿處設防火閘門；該風管與貫穿部位合成之構造應具所貫穿構造之防火時效；其跨樓層設置時，立管應置於防火區劃之管道間。但設置之風管具防火性能並經中央主管機關審核認可，該風管與貫穿部位合成之構造具所貫穿構造之防火時效者，不在此限。", "parent_id": "D0120029/188/1", "citation": "設置標準第188條第1項第5款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1371, "children": []}
{"node_id": "D0120029/188/1/6", "pcode": "D0120029", "article": "188", "level": "item", "path": [1, 6], "text": "六、排煙口設手動開關裝置及探測器連動自動開關裝置；以該等裝置或遠隔操作開關裝置開啟，平時保持關閉狀態，開口葉片之構造應不受開啟時所生氣流之影響而關閉。手動開關裝置用手操作部分應設於距離樓地板面八十公分以上一百五十公分以下之牆面，裝置於天花板時，應設操作垂鍊或垂桿在距離樓地板一百八十公分之位置，並標示簡易之操作方式。", "parent_id": "D0120029/188/1", "citation": "設置標準第188條第1項第6款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1372, "children": []}
{"node_id": "D0120029/188/1/7", "pcode": "D0120029", "article": "188", "level": "item", "path": [1, 7], "text": "七、排煙口之開口面積在防煙區劃面積之百分之二以上，且以自然方式直接排至戶外。排煙口無法以自然方式直接排至戶外時，應設排煙機。", "parent_id": "D0120029/188/1", "citation": "設置標準第188條第1項第7款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1373, "children": []}
{"node_id": "D0120029/188/1/8", "pcode": "D0120029", "article": "188", "level": "item", "path": [1, 8], "text": "八、排煙機應隨任一排煙口之開啟而動作。排煙機之排煙量在每分鐘一百二十立方公尺以上；且在一防煙區劃時，在該防煙區劃面積每平方公尺每分鐘一立方公尺以上；在二區以上之防煙區劃時，在最大防煙區劃面積每平方公尺每分鐘二立方公尺以上。但地下建築物之地下通道，其總排煙量應在每分鐘六百立方公尺以上。", "parent_id": "D0120029/188/1", "citation": "設置標準第188條第1項第8款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1374, "children": []}
{"node_id": "D0120029/188/1/9", "pcode": "D0120029", "article": "188", "level": "item", "path": [1, 9], "text": "九、連接緊急電源，其供電容量應供其有效動作三十分鐘以上。", "parent_id": "D0120029/188/1", "citation": "設置標準第188條第1項第9款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1375, "children": []}
{"node_id": "D0120029/188/1/10", "pcode": "D0120029", "article": "188", "level": "item", "path": [1, 10], "text": "十、排煙口直接面向戶外且常時開啟者，得不受第六款及前款之限制。", "parent_id": "D0120029/188/1", "citation": "設置標準第188條第1項第10款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1376, "children": []}
{"node_id": "D0120029/188/1/11", "pcode": "D0120029", "article": "188", "level": "item", "path": [1, 11], "text": "十一、排煙口開啟時應連動停止空氣調節及通風設備運轉。", "parent_id": "D0120029/188/1", "citation": "設置標準第188條第1項第11款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1377, "children": []}
{"node_id": "D0120029/188/2", "pcode": "D0120029", "article": "188", "level": "paragraph", "path": [2], "text": "前項之防煙壁，指以不燃材料建造，自天花板下垂五十公分以上之垂壁或具有同等以上阻止煙流動構造者。但地下建築物之地下通道，防煙壁應自天花板下垂八十公分以上。", "parent_id": "D0120029/188", "citation": "設置標準第188條第2項", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1378, "children": []}
{"node_id": "D0120029/189", "pcode": "D0120029", "article": "189", "level": "article", "path": [], "text": "特別安全梯或緊急昇降機間排煙室之排煙設備，依下列規定選擇設置：\n一、設置直接面向戶外之窗戶時，應符合下列規定：\n（一）在排煙時窗戶與煙接觸部分使用不燃材料。\n（二）窗戶有效開口面積位於天花板高度二分之一以上之範圍內。\n（三）窗戶之有效開口面積在二平方公尺以上。但特別安全梯排煙室與緊急昇降機間兼用時（以下簡稱兼用），應在三平方公尺以上。\n（四）前目平時關閉之窗戶設手動開關裝置，其操作部分設於距離樓地板面八十公分以上一百五十公分以下之牆面，並標示簡易之操作方式。\n二、設置排煙、進風風管時，應符合下列規定：\n（一）排煙設備之排煙口、排煙風管、進風口、進風風管及其他與煙接觸部分應使用不燃材料。\n（二）排煙、進風風管貫穿防火區劃時，應在貫穿處設防火閘門；該風管與貫穿部位合成之構造應具所貫穿構造之防火時效；其跨樓層設置時，立管應置於防火區劃之管道間。但設置之風管具防火性能並經中央主管機關認可，該風管與貫穿部位合成之構造具所貫穿構造之防火時效者，不在此限。\n（三）排煙口位於天花板高度二分之一以上之範圍內，與直接連通戶外之排煙風管連接，該風管並連接排煙機。進風口位於天花板高度二分之一以下之範圍內；其直接面向戶外，開口面積在一平方公尺（兼用時，為一點五平方公尺）以上；或與直接連通戶外之進風風管連接，該風管並連接進風機。\n（四）排煙機、進風機之排煙量、進風量在每秒四立方公尺（兼用時，每秒六立方公尺）以上，且可隨排煙口、進風口開啟而自動啟動。\n（五）進風口、排煙口依前款第四目設手動開關裝置及探測器連動自動開關裝置；除以該等裝置或遠隔操作開關裝置開啟外，平時保持關閉狀態，開口葉片之構造應不受開啟時所生氣流之影響而關閉。\n（六）排煙口、進風口、排煙機及進風機連接緊急電源，其供電容量應供其有效動作三十分鐘以上。", "parent_id": null, "citation": "設置標準第189條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1379, "children": ["D0120029/189/1"]}
{"node_id": "D0120029/189/1", "pcode": "D0120029", "article": "189", "level": "paragraph", "path": [1], "text": "特別安全梯或緊急昇降機間排煙室之排煙設備，依下列規定選擇設置：", "parent_id": "D0120029/189", "citation": "設置標準第189條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1380, "children": ["D0120029/189/1/1", "D0120029/189/1/2"]}
{"node_id": "D0120029/189/1/1", "pcode": "D0120029", "article": "189", "level": "item", "path": [1, 1], "text": "一、設置直接面向戶外之窗戶時，應符合下列規定：", "parent_id": "D0120029/189/1", "citation": "設置標準第189條第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1381, "children": ["D0120029/189/1/1/1", "D0120029/189/1/1/2", "D0120029/189/1/1/3", "D0120029/189/1/1/4"]}
{"node_id": "D0120029/189/1/1/1", "pcode": "D0120029", "article": "189", "level": "subitem", "path": [1, 1, 1], "text": "（一）在排煙時窗戶與煙接觸部分使用不燃材料。", "parent_id": "D0120029/189/1/1", "citation": "設置標準第189條第1款第1目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1382, "children": []}
{"node_id": "D0120029/189/1/1/2", "pcode": "D0120029", "article": "189", "level": "subitem", "path": [1, 1, 2], "text": "（二）窗戶有效開口面積位於天花板高度二分之一以上之範圍內。", "parent_id": "D0120029/189/1/1", "citation": "設置標準第189條第1款第2目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1383, "children": []}
{"node_id": "D0120029/189/1/1/3", "pcode": "D0120029", "article": "189", "level": "subitem", "path": [1, 1, 3], "text": "（三）窗戶之有效開口面積在二平方公尺以上。但特別安全梯排煙室與緊急昇降機間兼用時（以下簡稱兼用），應在三平方公尺以上。", "parent_id": "D0120029/189/1/1", "citation": "設置標準第189條第1款第3目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1384, "children": []}
{"node_id": "D0120029/189/1/1/4", "pcode": "D0120029", "article": "189", "level": "subitem", "path": [1, 1, 4], "text": "（四）前目平時關閉之窗戶設手動開關裝置，其操作部分設於距離樓地板面八十公分以上一百五十公分以下之牆面，並標示簡易之操作方式。", "parent_id": "D0120029/189/1/1", "citation": "設置標準第189條第1款第4目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1385, "children": []}
{"node_id": "D0120029/189/1/2", "pcode": "D0120029", "article": "189", "level": "item", "path": [1, 2], "text": "二、設置排煙、進風風管時，應符合下列規定：", "parent_id": "D0120029/189/1", "citation": "設置標準第189條第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1386, "children": ["D0120029/189/1/2/1", "D0120029/189/1/2/2", "D0120029/189/1/2/3", "D0120029/189/1/2/4", "D0120029/189/1/2/5", "D0120029/189/1/2/6"]}
{"node_id": "D0120029/189/1/2/1", "pcode": "D0120029", "article": "189", "level": "subitem", "path": [1, 2, 1], "text": "（一）排煙設備之排煙口、排煙風管、進風口、進風風管及其他與煙接觸部分應使用不燃材料。", "parent_id": "D0120029/189/1/2", "citation": "設置標準第189條第2款第1目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1387, "children": []}
{"node_id": "D0120029/189/1/2/2", "pcode": "D0120029", "article": "189", "level": "subitem", "path": [1, 2, 2], "text": "（二）排煙、進風風管貫穿防火區劃時，應在貫穿處設防火閘門；該風管與貫穿部位合成之構造應具所貫穿構造之防火時效；其跨樓層設置時，立管應置於防火區劃之管道間。但設置之風管具防火性能並經中央主管機關認可，該風管與貫穿部位合成之構造具所貫穿構造之防火時效者，不在此限。", "parent_id": "D0120029/189/1/2", "citation": "設置標準第189條第2款第2目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1388, "children": []}
{"node_id": "D0120029/189/1/2/3", "pcode": "D0120029", "article": "189", "level": "subitem", "path": [1, 2, 3], "text": "（三）排煙口位於天花板高度二分之一以上之範圍內，與直接連通戶外之排煙風管連接，該風管並連接排煙機。進風口位於天花板高度二分之一以下之範圍內；其直接面向戶外，開口面積在一平方公尺（兼用時，為一點五平方公尺）以上；或與直接連通戶外之進風風管連接，該風管並連接進風機。", "parent_id": "D0120029/189/1/2", "citation": "設置標準第189條第2款第3目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1389, "children": []}
{"node_id": "D0120029/189/1/2/4", "pcode": "D0120029", "article": "189", "level": "subitem", "path": [1, 2, 4], "text": "（四）排煙機、進風機之排煙量、進風量在每秒四立方公尺（兼用時，每秒六立方公尺）以上，且可隨排煙口、進風口開啟而自動啟動。", "parent_id": "D0120029/189/1/2", "citation": "設置標準第189條第2款第4目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1390, "children": []}
{"node_id": "D0120029/189/1/2/5", "pcode": "D0120029", "article": "189", "level": "subitem", "path": [1, 2, 5], "text": "（五）進風口、排煙口依前款第四目設手動開關裝置及探測器連動自動開關裝置；除以該等裝置或遠隔操作開關裝置開啟外，平時保持關閉狀態，開口葉片之構造應不受開啟時所生氣流之影響而關閉。", "parent_id": "D0120029/189/1/2", "citation": "設置標準第189條第2款第5目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1391, "children": []}
{"node_id": "D0120029/189/1/2/6", "pcode": "D0120029", "article": "189", "level": "subitem", "path": [1, 2, 6], "text": "（六）排煙口、進風口、排煙機及進風機連接緊急電源，其供電容量應供其有效動作三十分鐘以上。", "parent_id": "D0120029/189/1/2", "citation": "設置標準第189條第2款第6目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1392, "children": []}
{"node_id": "D0120029/190", "pcode": "D0120029", "article": "190", "level": "article", "path": [], "text": "下列處所得免設排煙設備：\n一、建築物在第十層以下之各樓層（地下層除外），其非居室部分，符合下列規定之一者：\n（一）天花板及室內牆面，以耐燃一級材料裝修，且除面向室外之開口外，以半小時以上防火時效之防火門窗等防火設備區劃。\n（二）樓地板面積每一百平方公尺以下，以防煙壁區劃。\n二、建築物在第十層以下之各樓層（地下層除外），其居室部分，符合下列規定之一者：\n（一）樓地板面積每一百平方公尺以下，以具一小時以上防火時效之牆壁、防火門窗等防火設備及各該樓層防火構造之樓地板形成區劃，且天花板及室內牆面，以耐燃一級材料裝修。\n（二）樓地板面積在一百平方公尺以下，天花板及室內牆面，且包括其底材，均以耐燃一級材料裝修。\n三、建築物在第十一層以上之各樓層、地下層或地下建築物（地下層或地下建築物之甲類場所除外），樓地板面積每一百平方公尺以下，以具一小時以上防火時效之牆壁、防火門窗等防火設備及各該樓層防火構造之樓地板形成區劃間隔，且天花板及室內牆面，以耐燃一級材料裝修者。\n四、樓梯間、昇降機昇降路、管道間、儲藏室、洗手間、廁所及其他類似部分。\n五、設有二氧化碳、惰性氣體、鹵化烴或乾粉等滅火設備之場所。\n六、機器製造工廠、儲放不燃性物品倉庫及其他類似用途建築物，且主要構造為不燃材料建造者。\n七、集合住宅、學校教室、學校活動中心、體育館、室內溜冰場、室內游泳池。\n八、其他經中央主管機關核定之場所。\n前項第一款第一目之防火門窗等防火設備應具半小時以上之阻熱性，第二款第一目及第三款之防火門窗等防火設備應具一小時以上之阻熱性。", "parent_id": null, "citation": "設置標準第190條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1393, "children": ["D0120029/190/1", "D0120029/190/2"]}
{"node_id": "D0120029/190/1", "pcode": "D0120029", "article": "190", "level": "paragraph", "path": [1], "text": "下列處所得免設排煙設備：", "parent_id": "D0120029/190", "citation": "設置標準第190條第1項", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1394, "children": ["D0120029/190/1/1", "D0120029/190/1/2", "D0120029/190/1/3", "D0120029/190/1/4", "D0120029/190/1/5", "D0120029/190/1/6", "D0120029/190/1/7", "D0120029/190/1/8"]}
{"node_id": "D0120029/190/1/1", "pcode": "D0120029", "article": "190", "level": "item", "path": [1, 1], "text": "一、建築物在第十層以下之各樓層（地下層除外），其非居室部分，符合下列規定之一者：", "parent_id": "D0120029/190/1", "citation": "設置標準第190條第1項第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1395, "children": ["D0120029/190/1/1/1", "D0120029/190/1/1/2"]}
{"node_id": "D0120029/190/1/1/1", "pcode": "D0120029", "article": "190", "level": "subitem", "path": [1, 1, 1], "text": "（一）天花板及室內牆面，以耐燃一級材料裝修，且除面向室外之開口外，以半小時以上防火時效之防火門窗等防火設備區劃。", "parent_id": "D0120029/190/1/1", "citation": "設置標準第190條第1項第1款第1目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1396, "children": []}
{"node_id": "D0120029/190/1/1/2", "pcode": "D0120029", "article": "190", "level": "subitem", "path": [1, 1, 2], "text": "（二）樓地板面積每一百平方公尺以下，以防煙壁區劃。", "parent_id": "D0120029/190/1/1", "citation": "設置標準第190條第1項第1款第2目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1397, "children": []}
{"node_id": "D0120029/190/1/2", "pcode": "D0120029", "article": "190", "level": "item", "path": [1, 2], "text": "二、建築物在第十層以下之各樓層（地下層除外），其居室部分，符合下列規定之一者：", "parent_id": "D0120029/190/1", "citation": "設置標準第190條第1項第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1398, "children": ["D0120029/190/1/2/1", "D0120029/190/1/2/2"]}
{"node_id": "D0120029/190/1/2/1", "pcode": "D0120029", "article": "190", "level": "subitem", "path": [1, 2, 1], "text": "（一）樓地板面積每一百平方公尺以下，以具一小時以上防火時效之牆壁、防火門窗等防火設備及各該樓層防火構造之樓地板形成區劃，且天花板及室內牆面，以耐燃一級材料裝修。", "parent_id": "D0120029/190/1/2", "citation": "設置標準第190條第1項第2款第1目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1399, "children": []}
{"node_id": "D0120029/190/1/2/2", "pcode": "D0120029", "article": "190", "level": "subitem", "path": [1, 2, 2], "text": "（二）樓地板面積在一百平方公尺以下，天花板及室內牆面，且包括其底材，均以耐燃一級材料裝修。", "parent_id": "D0120029/190/1/2", "citation": "設置標準第190條第1項第2款第2目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1400, "children": []}
{"node_id": "D0120029/190/1/3", "pcode": "D0120029", "article": "190", "level": "item", "path": [1, 3], "text": "三、建築物在第十一層以上之各樓層、地下層或地下建築物（地下層或地下建築物之甲類場所除外），樓地板面積每一百平方公尺以下，以具一小時以上防火時效之牆壁、防火門窗等防火設備及各該樓層防火構造之樓地板形成區劃間隔，且天花板及室內牆面，以耐燃一級材料裝修者。", "parent_id": "D0120029/190/1", "citation": "設置標準第190條第1項第3款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1401, "children": []}
{"node_id": "D0120029/190/1/4", "pcode": "D0120029", "article": "190", "level": "item", "path": [1, 4], "text": "四、樓梯間、昇降機昇降路、管道間、儲藏室、洗手間、廁所及其他類似部分。", "parent_id": "D0120029/190/1", "citation": "設置標準第190條第1項第4款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1402, "children": []}
{"node_id": "D0120029/190/1/5", "pcode": "D0120029", "article": "190", "level": "item", "path": [1, 5], "text": "五、設有二氧化碳、惰性氣體、鹵化烴或乾粉等滅火設備之場所。", "parent_id": "D0120029/190/1", "citation": "設置標準第190條第1項第5款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1403, "children": []}
{"node_id": "D0120029/190/1/6", "pcode": "D0120029", "article": "190", "level": "item", "path": [1, 6], "text": "六、機器製造工廠、儲放不燃性物品倉庫及其他類似用途建築物，且主要構造為不燃材料建造者。", "parent_id": "D0120029/190/1", "citation": "設置標準第190條第1項第6款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1404, "children": []}
{"node_id": "D0120029/190/1/7", "pcode": "D0120029", "article": "190", "level": "item", "path": [1, 7], "text": "七、集合住宅、學校教室、學校活動中心、體育館、室內溜冰場、室內游泳池。", "parent_id": "D0120029/190/1", "citation": "設置標準第190條第1項第7款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1405, "children": []}
{"node_id": "D0120029/190/1/8", "pcode": "D0120029", "article": "190", "level": "item", "path": [1, 8], "text": "八、其他經中央主管機關核定之場所。", "parent_id": "D0120029/190/1", "citation": "設置標準第190條第1項第8款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1406, "children": []}
{"node_id": "D0120029/190/2", "pcode": "D0120029", "article": "190", "level": "paragraph", "path": [2], "text": "前項第一款第一目之防火門窗等防火設備應具半小時以上之阻熱性，第二款第一目及第三款之防火門窗等防火設備應具一小時以上之阻熱性。", "parent_id": "D0120029/190", "citation": "設置標準第190條第2項", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第三節 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1407, "children": []}
{"node_id": "D0120029/191", "pcode": "D0120029", "article": "191", "level": "article", "path": [], "text": "緊急電源插座，依下列規定設置：\n一、緊急電源插座裝設於樓梯間或緊急昇降機間等（含各該處五公尺以內之場所）消防人員易於施行救火處，且每一層任何一處至插座之水平距離在五十公尺以下。\n二、緊急電源插座之電流供應容量為交流單相一百一十伏特（或一百二十伏特）十五安培，其容量約為一點五瓩以上。\n三、緊急電源插座之規範，依下圖規定。\n四、緊急電源插座為接地型，裝設高度距離樓地板一公尺以上一點五公尺以下，且裝設二個於符合下列規定之崁裝式保護箱：\n（一）保護箱長邊及短邊分別為二十五公分及二十公分以上。\n（二）保護箱為厚度在一點六毫米以上之鋼板或具同等性能以上之不燃材料製。\n（三）保護箱內有防止插頭脫落之適當裝置（Ｌ型或Ｃ型護鉤）。\n（四）保護箱蓋為易於開閉之構造。\n（五）保護箱須接地。\n（六）保護箱蓋標示緊急電源插座字樣，每字在二平方公分以上。\n（七）保護箱與室內消防栓箱等併設時，須設於上方且保護箱蓋須能另外開啟。\n五、緊急電源插座在保護箱上方設紅色表示燈。\n六、應從主配電盤設專用回路，各層至少設二回路以上之供電線路，且每一回路之連接插座數在十個以下。（每回路電線容量在二個插座同時使用之容量以上）。\n七、前款之專用回路不得設漏電斷路器。\n八、各插座設容量一百一十伏特、十五安培以上之無熔絲斷路器。\n九、緊急用電源插座連接至緊急供電系統。", "parent_id": null, "citation": "設置標準第191條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000106295", "deleted": false, "seq": 1408, "children": ["D0120029/191/1"]}
{"node_id": "D0120029/191/1", "pcode": "D0120029", "article": "191", "level": "paragraph", "path": [1], "text": "緊急電源插座，依下列規定設置：", "parent_id": "D0120029/191", "citation": "設置標準第191條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1409, "children": ["D0120029/191/1/1", "D0120029/191/1/2", "D0120029/191/1/3", "D0120029/191/1/4", "D0120029/191/1/5", "D0120029/191/1/6", "D0120029/191/1/7", "D0120029/191/1/8", "D0120029/191/1/9"]}
{"node_id": "D0120029/191/1/1", "pcode": "D0120029", "article": "191", "level": "item", "path": [1, 1], "text": "一、緊急電源插座裝設於樓梯間或緊急昇降機間等（含各該處五公尺以內之場所）消防人員易於施行救火處，且每一層任何一處至插座之水平距離在五十公尺以下。", "parent_id": "D0120029/191/1", "citation": "設置標準第191條第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1410, "children": []}
{"node_id": "D0120029/191/1/2", "pcode": "D0120029", "article": "191", "level": "item", "path": [1, 2], "text": "二、緊急電源插座之電流供應容量為交流單相一百一十伏特（或一百二十伏特）十五安培，其容量約為一點五瓩以上。", "parent_id": "D0120029/191/1", "citation": "設置標準第191條第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1411, "children": []}
{"node_id": "D0120029/191/1/3", "pcode": "D0120029", "article": "191", "level": "item", "path": [1, 3], "text": "三、緊急電源插座之規範，依下圖規定。", "parent_id": "D0120029/191/1", "citation": "設置標準第191條第3款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1412, "children": []}
{"node_id": "D0120029/191/1/4", "pcode": "D0120029", "article": "191", "level": "item", "path": [1, 4], "text": "四、緊急電源插座為接地型，裝設高度距離樓地板一公尺以上一點五公尺以下，且裝設二個於符合下列規定之崁裝式保護箱：", "parent_id": "D0120029/191/1", "citation": "設置標準第191條第4款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1413, "children": ["D0120029/191/1/4/1", "D0120029/191/1/4/2", "D0120029/191/1/4/3", "D0120029/191/1/4/4", "D0120029/191/1/4/5", "D0120029/191/1/4/6", "D0120029/191/1/4/7"]}
{"node_id": "D0120029/191/1/4/1", "pcode": "D0120029", "article": "191", "level": "subitem", "path": [1, 4, 1], "text": "（一）保護箱長邊及短邊分別為二十五公分及二十公分以上。", "parent_id": "D0120029/191/1/4", "citation": "設置標準第191條第4款第1目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1414, "children": []}
{"node_id": "D0120029/191/1/4/2", "pcode": "D0120029", "article": "191", "level": "subitem", "path": [1, 4, 2], "text": "（二）保護箱為厚度在一點六毫米以上之鋼板或具同等性能以上之不燃材料製。", "parent_id": "D0120029/191/1/4", "citation": "設置標準第191條第4款第2目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1415, "children": []}
{"node_id": "D0120029/191/1/4/3", "pcode": "D0120029", "article": "191", "level": "subitem", "path": [1, 4, 3], "text": "（三）保護箱內有防止插頭脫落之適當裝置（Ｌ型或Ｃ型護鉤）。", "parent_id": "D0120029/191/1/4", "citation": "設置標準第191條第4款第3目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1416, "children": []}
{"node_id": "D0120029/191/1/4/4", "pcode": "D0120029", "article": "191", "level": "subitem", "path": [1, 4, 4], "text": "（四）保護箱蓋為易於開閉之構造。", "parent_id": "D0120029/191/1/4", "citation": "設置標準第191條第4款第4目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1417, "children": []}
{"node_id": "D0120029/191/1/4/5", "pcode": "D0120029", "article": "191", "level": "subitem", "path": [1, 4, 5], "text": "（五）保護箱須接地。", "parent_id": "D0120029/191/1/4", "citation": "設置標準第191條第4款第5目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1418, "children": []}
{"node_id": "D0120029/191/1/4/6", "pcode": "D0120029", "article": "191", "level": "subitem", "path": [1, 4, 6], "text": "（六）保護箱蓋標示緊急電源插座字樣，每字在二平方公分以上。", "parent_id": "D0120029/191/1/4", "citation": "設置標準第191條第4款第6目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1419, "children": []}
{"node_id": "D0120029/191/1/4/7", "pcode": "D0120029", "article": "191", "level": "subitem", "path": [1, 4, 7], "text": "（七）保護箱與室內消防栓箱等併設時，須設於上方且保護箱蓋須能另外開啟。", "parent_id": "D0120029/191/1/4", "citation": "設置標準第191條第4款第7目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1420, "children": []}
{"node_id": "D0120029/191/1/5", "pcode": "D0120029", "article": "191", "level": "item", "path": [1, 5], "text": "五、緊急電源插座在保護箱上方設紅色表示燈。", "parent_id": "D0120029/191/1", "citation": "設置標準第191條第5款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1421, "children": []}
{"node_id": "D0120029/191/1/6", "pcode": "D0120029", "article": "191", "level": "item", "path": [1, 6], "text": "六、應從主配電盤設專用回路，各層至少設二回路以上之供電線路，且每一回路之連接插座數在十個以下。（每回路電線容量在二個插座同時使用之容量以上）。", "parent_id": "D0120029/191/1", "citation": "設置標準第191條第6款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1422, "children": []}
{"node_id": "D0120029/191/1/7", "pcode": "D0120029", "article": "191", "level": "item", "path": [1, 7], "text": "七、前款之專用回路不得設漏電斷路器。", "parent_id": "D0120029/191/1", "citation": "設置標準第191條第7款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1423, "children": []}
{"node_id": "D0120029/191/1/8", "pcode": "D0120029", "article": "191", "level": "item", "path": [1, 8], "text": "八、各插座設容量一百一十伏特、十五安培以上之無熔絲斷路器。", "parent_id": "D0120029/191/1", "citation": "設置標準第191條第8款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1424, "children": []}
{"node_id": "D0120029/191/1/9", "pcode": "D0120029", "article": "191", "level": "item", "path": [1, 9], "text": "九、緊急用電源插座連接至緊急供電系統。", "parent_id": "D0120029/191/1", "citation": "設置標準第191條第9款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第四節 緊急電源插座", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1425, "children": []}
{"node_id": "D0120029/192", "pcode": "D0120029", "article": "192", "level": "article", "path": [], "text": "無線電通信輔助設備，依下列規定設置：\n一、無線電通信輔助設備使用洩波同軸電纜，該電纜適合傳送或輻射一百五十百萬赫（MHz）或中央主管機關指定之周波數。\n二、洩波同軸電纜之標稱阻抗為五十歐姆。\n三、洩波同軸電纜經耐燃處理。\n四、分配器、混合器、分波器及其他類似器具，應使用介入衰耗少，且接頭部分有適當防水措施者。\n五、設增輻器時，該增輻器之緊急電源，應使用蓄電池設備，其能量能使其有效動作三十分鐘以上。\n六、無線電之接頭應符合下列規定：\n（一）設於地面消防人員便於取用處及值日室等平時有人之處所。\n（二）前目設於地面之接頭數量，在任一出入口與其他出入口之步行距離大於三百公尺時，設置二個以上。\n（三）設於距樓地板面或基地地面高度零點八公尺至一點五公尺間。\n（四）裝設於保護箱內，箱內設長度二公尺以上之射頻電纜，保護箱應構造堅固，有防水及防塵措施，其箱面應漆紅色，並標明消防隊專用無線電接頭字樣。\n共構之建築物內有二處以上場所設置無線電通信輔助設備時，應有能使該設備訊號連通之措施。", "parent_id": null, "citation": "設置標準第192條", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1426, "children": ["D0120029/192/1", "D0120029/192/2"]}
{"node_id": "D0120029/192/1", "pcode": "D0120029", "article": "192", "level": "paragraph", "path": [1], "text": "無線電通信輔助設備，依下列規定設置：", "parent_id": "D0120029/192", "citation": "設置標準第192條第1項", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1427, "children": ["D0120029/192/1/1", "D0120029/192/1/2", "D0120029/192/1/3", "D0120029/192/1/4", "D0120029/192/1/5", "D0120029/192/1/6"]}
{"node_id": "D0120029/192/1/1", "pcode": "D0120029", "article": "192", "level": "item", "path": [1, 1], "text": "一、無線電通信輔助設備使用洩波同軸電纜，該電纜適合傳送或輻射一百五十百萬赫（MHz）或中央主管機關指定之周波數。", "parent_id": "D0120029/192/1", "citation": "設置標準第192條第1項第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1428, "children": []}
{"node_id": "D0120029/192/1/2", "pcode": "D0120029", "article": "192", "level": "item", "path": [1, 2], "text": "二、洩波同軸電纜之標稱阻抗為五十歐姆。", "parent_id": "D0120029/192/1", "citation": "設置標準第192條第1項第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1429, "children": []}
{"node_id": "D0120029/192/1/3", "pcode": "D0120029", "article": "192", "level": "item", "path": [1, 3], "text": "三、洩波同軸電纜經耐燃處理。", "parent_id": "D0120029/192/1", "citation": "設置標準第192條第1項第3款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1430, "children": []}
{"node_id": "D0120029/192/1/4", "pcode": "D0120029", "article": "192", "level": "item", "path": [1, 4], "text": "四、分配器、混合器、分波器及其他類似器具，應使用介入衰耗少，且接頭部分有適當防水措施者。", "parent_id": "D0120029/192/1", "citation": "設置標準第192條第1項第4款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1431, "children": []}
{"node_id": "D0120029/192/1/5", "pcode": "D0120029", "article": "192", "level": "item", "path": [1, 5], "text": "五、設增輻器時，該增輻器之緊急電源，應使用蓄電池設備，其能量能使其有效動作三十分鐘以上。", "parent_id": "D0120029/192/1", "citation": "設置標準第192條第1項第5款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1432, "children": []}
{"node_id": "D0120029/192/1/6", "pcode": "D0120029", "article": "192", "level": "item", "path": [1, 6], "text": "六、無線電之接頭應符合下列規定：", "parent_id": "D0120029/192/1", "citation": "設置標準第192條第1項第6款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1433, "children": ["D0120029/192/1/6/1", "D0120029/192/1/6/2", "D0120029/192/1/6/3", "D0120029/192/1/6/4"]}
{"node_id": "D0120029/192/1/6/1", "pcode": "D0120029", "article": "192", "level": "subitem", "path": [1, 6, 1], "text": "（一）設於地面消防人員便於取用處及值日室等平時有人之處所。", "parent_id": "D0120029/192/1/6", "citation": "設置標準第192條第1項第6款第1目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1434, "children": []}
{"node_id": "D0120029/192/1/6/2", "pcode": "D0120029", "article": "192", "level": "subitem", "path": [1, 6, 2], "text": "（二）前目設於地面之接頭數量，在任一出入口與其他出入口之步行距離大於三百公尺時，設置二個以上。", "parent_id": "D0120029/192/1/6", "citation": "設置標準第192條第1項第6款第2目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1435, "children": []}
{"node_id": "D0120029/192/1/6/3", "pcode": "D0120029", "article": "192", "level": "subitem", "path": [1, 6, 3], "text": "（三）設於距樓地板面或基地地面高度零點八公尺至一點五公尺間。", "parent_id": "D0120029/192/1/6", "citation": "設置標準第192條第1項第6款第3目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1436, "children": []}
{"node_id": "D0120029/192/1/6/4", "pcode": "D0120029", "article": "192", "level": "subitem", "path": [1, 6, 4], "text": "（四）裝設於保護箱內，箱內設長度二公尺以上之射頻電纜，保護箱應構造堅固，有防水及防塵措施，其箱面應漆紅色，並標明消防隊專用無線電接頭字樣。", "parent_id": "D0120029/192/1/6", "citation": "設置標準第192條第1項第6款第4目", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1437, "children": []}
{"node_id": "D0120029/192/2", "pcode": "D0120029", "article": "192", "level": "paragraph", "path": [2], "text": "共構之建築物內有二處以上場所設置無線電通信輔助設備時，應有能使該設備訊號連通之措施。", "parent_id": "D0120029/192", "citation": "設置標準第192條第2項", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1438, "children": []}
{"node_id": "D0120029/192-1", "pcode": "D0120029", "article": "192-1", "level": "article", "path": [], "text": "防災監控系統綜合操作裝置應設置於防災中心、中央管理室或值日室等經常有人之處所，並監控或操作下列消防安全設備：\n一、火警自動警報設備之受信總機。\n二、瓦斯漏氣火警自動警報設備之受信總機。\n三、緊急廣播設備之擴大機及操作裝置。\n四、連結送水管之加壓送水裝置及與其送水口處之通話連絡。\n五、緊急發電機。\n六、常開式防火門之偵煙型探測器。\n七、室內消防栓、自動撒水、泡沫及水霧等滅火設備加壓送水裝置。\n八、乾粉、惰性氣體及鹵化烴等滅火設備。\n九、排煙設備。\n防災監控系統綜合操作裝置之緊急電源準用第三十八條規定，且其供電容量應供其有效動作二小時以上。", "parent_id": null, "citation": "設置標準第192條之1", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1439, "children": ["D0120029/192-1/1", "D0120029/192-1/2"]}
{"node_id": "D0120029/192-1/1", "pcode": "D0120029", "article": "192-1", "level": "paragraph", "path": [1], "text": "防災監控系統綜合操作裝置應設置於防災中心、中央管理室或值日室等經常有人之處所，並監控或操作下列消防安全設備：", "parent_id": "D0120029/192-1", "citation": "設置標準第192條之1第1項", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1440, "children": ["D0120029/192-1/1/1", "D0120029/192-1/1/2", "D0120029/192-1/1/3", "D0120029/192-1/1/4", "D0120029/192-1/1/5", "D0120029/192-1/1/6", "D0120029/192-1/1/7", "D0120029/192-1/1/8", "D0120029/192-1/1/9"]}
{"node_id": "D0120029/192-1/1/1", "pcode": "D0120029", "article": "192-1", "level": "item", "path": [1, 1], "text": "一、火警自動警報設備之受信總機。", "parent_id": "D0120029/192-1/1", "citation": "設置標準第192條之1第1項第1款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1441, "children": []}
{"node_id": "D0120029/192-1/1/2", "pcode": "D0120029", "article": "192-1", "level": "item", "path": [1, 2], "text": "二、瓦斯漏氣火警自動警報設備之受信總機。", "parent_id": "D0120029/192-1/1", "citation": "設置標準第192條之1第1項第2款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1442, "children": []}
{"node_id": "D0120029/192-1/1/3", "pcode": "D0120029", "article": "192-1", "level": "item", "path": [1, 3], "text": "三、緊急廣播設備之擴大機及操作裝置。", "parent_id": "D0120029/192-1/1", "citation": "設置標準第192條之1第1項第3款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1443, "children": []}
{"node_id": "D0120029/192-1/1/4", "pcode": "D0120029", "article": "192-1", "level": "item", "path": [1, 4], "text": "四、連結送水管之加壓送水裝置及與其送水口處之通話連絡。", "parent_id": "D0120029/192-1/1", "citation": "設置標準第192條之1第1項第4款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1444, "children": []}
{"node_id": "D0120029/192-1/1/5", "pcode": "D0120029", "article": "192-1", "level": "item", "path": [1, 5], "text": "五、緊急發電機。", "parent_id": "D0120029/192-1/1", "citation": "設置標準第192條之1第1項第5款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1445, "children": []}
{"node_id": "D0120029/192-1/1/6", "pcode": "D0120029", "article": "192-1", "level": "item", "path": [1, 6], "text": "六、常開式防火門之偵煙型探測器。", "parent_id": "D0120029/192-1/1", "citation": "設置標準第192條之1第1項第6款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1446, "children": []}
{"node_id": "D0120029/192-1/1/7", "pcode": "D0120029", "article": "192-1", "level": "item", "path": [1, 7], "text": "七、室內消防栓、自動撒水、泡沫及水霧等滅火設備加壓送水裝置。", "parent_id": "D0120029/192-1/1", "citation": "設置標準第192條之1第1項第7款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1447, "children": []}
{"node_id": "D0120029/192-1/1/8", "pcode": "D0120029", "article": "192-1", "level": "item", "path": [1, 8], "text": "八、乾粉、惰性氣體及鹵化烴等滅火設備。", "parent_id": "D0120029/192-1/1", "citation": "設置標準第192條之1第1項第8款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1448, "children": []}
{"node_id": "D0120029/192-1/1/9", "pcode": "D0120029", "article": "192-1", "level": "item", "path": [1, 9], "text": "九、排煙設備。", "parent_id": "D0120029/192-1/1", "citation": "設置標準第192條之1第1項第9款", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1449, "children": []}
{"node_id": "D0120029/192-1/2", "pcode": "D0120029", "article": "192-1", "level": "paragraph", "path": [2], "text": "防災監控系統綜合操作裝置之緊急電源準用第三十八條規定，且其供電容量應供其有效動作二小時以上。", "parent_id": "D0120029/192-1", "citation": "設置標準第192條之1第2項", "chapter": "第三編 消防安全設計 > 第四章 消防搶救上之必要設備 > 第五節 無線電通信輔助設備及防災監控系統綜合操作裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1450, "children": []}
{"node_id": "D0120029/193", "pcode": "D0120029", "article": "193", "level": "article", "path": [], "text": "適用本編規定之場所（以下簡稱公共危險物品等場所）如下：\n一、公共危險物品及可燃性高壓氣體製造儲存處理場所設置標準暨安全管理辦法規定之場所。\n二、加油站。\n三、加氣站。\n四、天然氣儲槽及可燃性高壓氣體儲槽。\n五、爆竹煙火製造、儲存及販賣場所。", "parent_id": null, "citation": "設置標準第193條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1451, "children": ["D0120029/193/1"]}
{"node_id": "D0120029/193/1", "pcode": "D0120029", "article": "193", "level": "paragraph", "path": [1], "text": "適用本編規定之場所（以下簡稱公共危險物品等場所）如下：", "parent_id": "D0120029/193", "citation": "設置標準第193條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1452, "children": ["D0120029/193/1/1", "D0120029/193/1/2", "D0120029/193/1/3", "D0120029/193/1/4", "D0120029/193/1/5"]}
{"node_id": "D0120029/193/1/1", "pcode": "D0120029", "article": "193", "level": "item", "path": [1, 1], "text": "一、公共危險物品及可燃性高壓氣體製造儲存處理場所設置標準暨安全管理辦法規定之場所。", "parent_id": "D0120029/193/1", "citation": "設置標準第193條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1453, "children": []}
{"node_id": "D0120029/193/1/2", "pcode": "D0120029", "article": "193", "level": "item", "path": [1, 2], "text": "二、加油站。", "parent_id": "D0120029/193/1", "citation": "設置標準第193條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1454, "children": []}
{"node_id": "D0120029/193/1/3", "pcode": "D0120029", "article": "193", "level": "item", "path": [1, 3], "text": "三、加氣站。", "parent_id": "D0120029/193/1", "citation": "設置標準第193條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1455, "children": []}
{"node_id": "D0120029/193/1/4", "pcode": "D0120029", "article": "193", "level": "item", "path": [1, 4], "text": "四、天然氣儲槽及可燃性高壓氣體儲槽。", "parent_id": "D0120029/193/1", "citation": "設置標準第193條第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1456, "children": []}
{"node_id": "D0120029/193/1/5", "pcode": "D0120029", "article": "193", "level": "item", "path": [1, 5], "text": "五、爆竹煙火製造、儲存及販賣場所。", "parent_id": "D0120029/193/1", "citation": "設置標準第193條第5款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1457, "children": []}
{"node_id": "D0120029/194", "pcode": "D0120029", "article": "194", "level": "article", "path": [], "text": "顯著滅火困難場所，指公共危險物品等場所符合下列規定之一者：\n一、公共危險物品製造場所或一般處理場所符合下列規定之一：\n（一）總樓地板面積在一千平方公尺以上。\n（二）公共危險物品數量達管制量一百倍以上。但第一類公共危險物品之氯酸鹽類、過氯酸鹽類、硝酸鹽類、第二類公共危險物品之硫磺、鐵粉、金屬粉、鎂、第五類公共危險物品之硝酸酯類、硝基化合物、金屬疊氮化合物，或含有以上任一種成分之物品且供作爆炸物原料使用，或高閃火點物品其操作溫度未滿攝氏一百度者，不列入管制量計算。\n（三）製造或處理設備高於地面六公尺以上。但高閃火點物品其操作溫度未滿攝氏一百度者，不在此限。\n（四）建築物除供一般處理場所使用以外，尚有其他用途。但以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，或處理高閃火點物品其操作溫度未滿攝氏一百度者，不在此限。\n二、室內儲存場所符合下列規定之一：\n（一）儲存公共危險物品達管制量一百五十倍以上。但第一類公共危險物品之氯酸鹽類、過氯酸鹽類、硝酸鹽類、第二類公共危險物品之硫磺、鐵粉、金屬粉、鎂、第五類公共危險物品之硝酸酯類、硝基化合物、金屬疊氮化合物，或含有以上任一種成分之物品且供作爆炸物原料使用，或高閃火點物品者，不列入管制量計算。\n（二）儲存第一類、第三類、第五類或第六類公共危險物品，其總樓地板面積在一百五十平方公尺以上。但每一百五十平方公尺內，以無開口且具半小時以上防火時效之牆壁、樓地板區劃分隔者，不在此限。\n（三）儲存第二類公共危險物品之易燃性固體或第四類公共危險物品閃火點未滿攝氏七十度，其總樓地板面積在一百五十平方公尺以上。但每一百五十平方公尺內，以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，不在此限。\n（四）儲存第一類、第三類、第五類或第六類公共危險物品，其建築物除供室內儲存場所使用以外，尚有其他用途。但以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，不在此限。\n（五）儲存第二類公共危險物品之易燃性固體或第四類公共危險物品閃火點未滿攝氏七十度，其建築物除供室內儲存場所使用以外，尚有其他用途。但以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，不在此限。\n（六）高度在六公尺以上之一層建築物。\n三、室外儲存場所儲存塊狀硫磺，其面積在一百平方公尺以上。\n四、室內儲槽場所符合下列規定之一。但儲存高閃火點物品或第六類公共危險物品，其操作溫度未滿攝氏一百度者，不在此限：\n（一）儲槽儲存液體表面積在四十平方公尺以上。\n（二）儲槽高度在六公尺以上。\n（三）儲存閃火點在攝氏四十度以上未滿攝氏七十度之公共危險物品，其儲槽專用室設於一層以外之建築物。但以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，不在此限。\n五、室外儲槽場所符合下列規定之一。但儲存高閃火點物品或第六類公共危險物品，其操作溫度未滿攝氏一百度者，不在此限：\n（一）儲槽儲存液體表面積在四十平方公尺以上。\n（二）儲槽高度在六公尺以上。\n（三）儲存固體公共危險物品，其儲存數量達管制量一百倍以上。\n六、室內加油站一面開放且其上方樓層供其他用途使用。", "parent_id": null, "citation": "設置標準第194條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1458, "children": ["D0120029/194/1"]}
{"node_id": "D0120029/194/1", "pcode": "D0120029", "article": "194", "level": "paragraph", "path": [1], "text": "顯著滅火困難場所，指公共危險物品等場所符合下列規定之一者：", "parent_id": "D0120029/194", "citation": "設置標準第194條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1459, "children": ["D0120029/194/1/1", "D0120029/194/1/2", "D0120029/194/1/3", "D0120029/194/1/4", "D0120029/194/1/5", "D0120029/194/1/6"]}
{"node_id": "D0120029/194/1/1", "pcode": "D0120029", "article": "194", "level": "item", "path": [1, 1], "text": "一、公共危險物品製造場所或一般處理場所符合下列規定之一：", "parent_id": "D0120029/194/1", "citation": "設置標準第194條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1460, "children": ["D0120029/194/1/1/1", "D0120029/194/1/1/2", "D0120029/194/1/1/3", "D0120029/194/1/1/4"]}
{"node_id": "D0120029/194/1/1/1", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 1, 1], "text": "（一）總樓地板面積在一千平方公尺以上。", "parent_id": "D0120029/194/1/1", "citation": "設置標準第194條第1款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1461, "children": []}
{"node_id": "D0120029/194/1/1/2", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 1, 2], "text": "（二）公共危險物品數量達管制量一百倍以上。但第一類公共危險物品之氯酸鹽類、過氯酸鹽類、硝酸鹽類、第二類公共危險物品之硫磺、鐵粉、金屬粉、鎂、第五類公共危險物品之硝酸酯類、硝基化合物、金屬疊氮化合物，或含有以上任一種成分之物品且供作爆炸物原料使用，或高閃火點物品其操作溫度未滿攝氏一百度者，不列入管制量計算。", "parent_id": "D0120029/194/1/1", "citation": "設置標準第194條第1款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1462, "children": []}
{"node_id": "D0120029/194/1/1/3", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 1, 3], "text": "（三）製造或處理設備高於地面六公尺以上。但高閃火點物品其操作溫度未滿攝氏一百度者，不在此限。", "parent_id": "D0120029/194/1/1", "citation": "設置標準第194條第1款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1463, "children": []}
{"node_id": "D0120029/194/1/1/4", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 1, 4], "text": "（四）建築物除供一般處理場所使用以外，尚有其他用途。但以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，或處理高閃火點物品其操作溫度未滿攝氏一百度者，不在此限。", "parent_id": "D0120029/194/1/1", "citation": "設置標準第194條第1款第4目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1464, "children": []}
{"node_id": "D0120029/194/1/2", "pcode": "D0120029", "article": "194", "level": "item", "path": [1, 2], "text": "二、室內儲存場所符合下列規定之一：", "parent_id": "D0120029/194/1", "citation": "設置標準第194條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1465, "children": ["D0120029/194/1/2/1", "D0120029/194/1/2/2", "D0120029/194/1/2/3", "D0120029/194/1/2/4", "D0120029/194/1/2/5", "D0120029/194/1/2/6"]}
{"node_id": "D0120029/194/1/2/1", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 2, 1], "text": "（一）儲存公共危險物品達管制量一百五十倍以上。但第一類公共危險物品之氯酸鹽類、過氯酸鹽類、硝酸鹽類、第二類公共危險物品之硫磺、鐵粉、金屬粉、鎂、第五類公共危險物品之硝酸酯類、硝基化合物、金屬疊氮化合物，或含有以上任一種成分之物品且供作爆炸物原料使用，或高閃火點物品者，不列入管制量計算。", "parent_id": "D0120029/194/1/2", "citation": "設置標準第194條第2款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1466, "children": []}
{"node_id": "D0120029/194/1/2/2", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 2, 2], "text": "（二）儲存第一類、第三類、第五類或第六類公共危險物品，其總樓地板面積在一百五十平方公尺以上。但每一百五十平方公尺內，以無開口且具半小時以上防火時效之牆壁、樓地板區劃分隔者，不在此限。", "parent_id": "D0120029/194/1/2", "citation": "設置標準第194條第2款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1467, "children": []}
{"node_id": "D0120029/194/1/2/3", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 2, 3], "text": "（三）儲存第二類公共危險物品之易燃性固體或第四類公共危險物品閃火點未滿攝氏七十度，其總樓地板面積在一百五十平方公尺以上。但每一百五十平方公尺內，以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，不在此限。", "parent_id": "D0120029/194/1/2", "citation": "設置標準第194條第2款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1468, "children": []}
{"node_id": "D0120029/194/1/2/4", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 2, 4], "text": "（四）儲存第一類、第三類、第五類或第六類公共危險物品，其建築物除供室內儲存場所使用以外，尚有其他用途。但以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，不在此限。", "parent_id": "D0120029/194/1/2", "citation": "設置標準第194條第2款第4目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1469, "children": []}
{"node_id": "D0120029/194/1/2/5", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 2, 5], "text": "（五）儲存第二類公共危險物品之易燃性固體或第四類公共危險物品閃火點未滿攝氏七十度，其建築物除供室內儲存場所使用以外，尚有其他用途。但以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，不在此限。", "parent_id": "D0120029/194/1/2", "citation": "設置標準第194條第2款第5目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1470, "children": []}
{"node_id": "D0120029/194/1/2/6", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 2, 6], "text": "（六）高度在六公尺以上之一層建築物。", "parent_id": "D0120029/194/1/2", "citation": "設置標準第194條第2款第6目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1471, "children": []}
{"node_id": "D0120029/194/1/3", "pcode": "D0120029", "article": "194", "level": "item", "path": [1, 3], "text": "三、室外儲存場所儲存塊狀硫磺，其面積在一百平方公尺以上。", "parent_id": "D0120029/194/1", "citation": "設置標準第194條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1472, "children": []}
{"node_id": "D0120029/194/1/4", "pcode": "D0120029", "article": "194", "level": "item", "path": [1, 4], "text": "四、室內儲槽場所符合下列規定之一。但儲存高閃火點物品或第六類公共危險物品，其操作溫度未滿攝氏一百度者，不在此限：", "parent_id": "D0120029/194/1", "citation": "設置標準第194條第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1473, "children": ["D0120029/194/1/4/1", "D0120029/194/1/4/2", "D0120029/194/1/4/3"]}
{"node_id": "D0120029/194/1/4/1", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 4, 1], "text": "（一）儲槽儲存液體表面積在四十平方公尺以上。", "parent_id": "D0120029/194/1/4", "citation": "設置標準第194條第4款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1474, "children": []}
{"node_id": "D0120029/194/1/4/2", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 4, 2], "text": "（二）儲槽高度在六公尺以上。", "parent_id": "D0120029/194/1/4", "citation": "設置標準第194條第4款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1475, "children": []}
{"node_id": "D0120029/194/1/4/3", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 4, 3], "text": "（三）儲存閃火點在攝氏四十度以上未滿攝氏七十度之公共危險物品，其儲槽專用室設於一層以外之建築物。但以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，不在此限。", "parent_id": "D0120029/194/1/4", "citation": "設置標準第194條第4款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1476, "children": []}
{"node_id": "D0120029/194/1/5", "pcode": "D0120029", "article": "194", "level": "item", "path": [1, 5], "text": "五、室外儲槽場所符合下列規定之一。但儲存高閃火點物品或第六類公共危險物品，其操作溫度未滿攝氏一百度者，不在此限：", "parent_id": "D0120029/194/1", "citation": "設置標準第194條第5款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1477, "children": ["D0120029/194/1/5/1", "D0120029/194/1/5/2", "D0120029/194/1/5/3"]}
{"node_id": "D0120029/194/1/5/1", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 5, 1], "text": "（一）儲槽儲存液體表面積在四十平方公尺以上。", "parent_id": "D0120029/194/1/5", "citation": "設置標準第194條第5款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1478, "children": []}
{"node_id": "D0120029/194/1/5/2", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 5, 2], "text": "（二）儲槽高度在六公尺以上。", "parent_id": "D0120029/194/1/5", "citation": "設置標準第194條第5款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1479, "children": []}
{"node_id": "D0120029/194/1/5/3", "pcode": "D0120029", "article": "194", "level": "subitem", "path": [1, 5, 3], "text": "（三）儲存固體公共危險物品，其儲存數量達管制量一百倍以上。", "parent_id": "D0120029/194/1/5", "citation": "設置標準第194條第5款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1480, "children": []}
{"node_id": "D0120029/194/1/6", "pcode": "D0120029", "article": "194", "level": "item", "path": [1, 6], "text": "六、室內加油站一面開放且其上方樓層供其他用途使用。", "parent_id": "D0120029/194/1", "citation": "設置標準第194條第6款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1481, "children": []}
{"node_id": "D0120029/195", "pcode": "D0120029", "article": "195", "level": "article", "path": [], "text": "一般滅火困難場所，指公共危險物品等場所符合下列規定之一者：\n一、公共危險物品製造場所或一般處理場所符合下列規定之一：\n（一）總樓地板面積在六百平方公尺以上未滿一千平方公尺。\n（二）公共危險物品數量達管制量十倍以上未滿一百倍。但處理第一類公共危險物品之氯酸鹽類、過氯酸鹽類、硝酸鹽類、第二類公共危險物品之硫磺、鐵粉、金屬粉、鎂、第五類公共危險物品之硝酸酯類、硝基化合物、金屬疊氮化合物，或含有以上任一種成分之物品且供作爆炸物原料使用，或高閃火點物品其操作溫度未滿攝氏一百度者，不列入管制量計算。\n（三）未達前條第一款規定，而供作噴漆、塗裝、印刷、清洗、淬火、鍋爐、油壓、切削、研磨或熱媒油循環設備作業場所。但處理高閃火點物品或第六類公共危險物品，其操作溫度未滿攝氏一百度者，不在此限。\n二、室內儲存場所符合下列規定之一：\n（一）一層建築物以外。\n（二）儲存公共危險物品數量達管制量十倍以上未滿一百五十倍。但儲存第一類公共危險物品之氯酸鹽類、過氯酸鹽類、硝酸鹽類、第二類公共危險物品之硫磺、鐵粉、金屬粉、鎂、第五類公共危險物品之硝酸酯類、硝基化合物、金屬疊氮化合物，或含有以上任一種成分之物品且供作爆炸物原料使用，或高閃火點物品者，不列入管制量計算。\n（三）總樓地板面積在一百五十平方公尺以上。\n三、室外儲存場所符合下列規定之一：\n（一）儲存塊狀硫磺，其面積在五平方公尺以上，未滿一百平方公尺。\n（二）儲存公共危險物品管制量在一百倍以上。但其為塊狀硫磺或高閃火點物品者，不在此限。\n四、室內儲槽場所或室外儲槽場所未達顯著滅火困難場所規定。但儲存第六類公共危險物品或高閃火點物品者，不在此限。\n五、第二種販賣場所。\n六、室內加油站未達顯著滅火困難場所。", "parent_id": null, "citation": "設置標準第195條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1482, "children": ["D0120029/195/1"]}
{"node_id": "D0120029/195/1", "pcode": "D0120029", "article": "195", "level": "paragraph", "path": [1], "text": "一般滅火困難場所，指公共危險物品等場所符合下列規定之一者：", "parent_id": "D0120029/195", "citation": "設置標準第195條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1483, "children": ["D0120029/195/1/1", "D0120029/195/1/2", "D0120029/195/1/3", "D0120029/195/1/4", "D0120029/195/1/5", "D0120029/195/1/6"]}
{"node_id": "D0120029/195/1/1", "pcode": "D0120029", "article": "195", "level": "item", "path": [1, 1], "text": "一、公共危險物品製造場所或一般處理場所符合下列規定之一：", "parent_id": "D0120029/195/1", "citation": "設置標準第195條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1484, "children": ["D0120029/195/1/1/1", "D0120029/195/1/1/2", "D0120029/195/1/1/3"]}
{"node_id": "D0120029/195/1/1/1", "pcode": "D0120029", "article": "195", "level": "subitem", "path": [1, 1, 1], "text": "（一）總樓地板面積在六百平方公尺以上未滿一千平方公尺。", "parent_id": "D0120029/195/1/1", "citation": "設置標準第195條第1款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1485, "children": []}
{"node_id": "D0120029/195/1/1/2", "pcode": "D0120029", "article": "195", "level": "subitem", "path": [1, 1, 2], "text": "（二）公共危險物品數量達管制量十倍以上未滿一百倍。但處理第一類公共危險物品之氯酸鹽類、過氯酸鹽類、硝酸鹽類、第二類公共危險物品之硫磺、鐵粉、金屬粉、鎂、第五類公共危險物品之硝酸酯類、硝基化合物、金屬疊氮化合物，或含有以上任一種成分之物品且供作爆炸物原料使用，或高閃火點物品其操作溫度未滿攝氏一百度者，不列入管制量計算。", "parent_id": "D0120029/195/1/1", "citation": "設置標準第195條第1款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1486, "children": []}
{"node_id": "D0120029/195/1/1/3", "pcode": "D0120029", "article": "195", "level": "subitem", "path": [1, 1, 3], "text": "（三）未達前條第一款規定，而供作噴漆、塗裝、印刷、清洗、淬火、鍋爐、油壓、切削、研磨或熱媒油循環設備作業場所。但處理高閃火點物品或第六類公共危險物品，其操作溫度未滿攝氏一百度者，不在此限。", "parent_id": "D0120029/195/1/1", "citation": "設置標準第195條第1款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1487, "children": []}
{"node_id": "D0120029/195/1/2", "pcode": "D0120029", "article": "195", "level": "item", "path": [1, 2], "text": "二、室內儲存場所符合下列規定之一：", "parent_id": "D0120029/195/1", "citation": "設置標準第195條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1488, "children": ["D0120029/195/1/2/1", "D0120029/195/1/2/2", "D0120029/195/1/2/3"]}
{"node_id": "D0120029/195/1/2/1", "pcode": "D0120029", "article": "195", "level": "subitem", "path": [1, 2, 1], "text": "（一）一層建築物以外。", "parent_id": "D0120029/195/1/2", "citation": "設置標準第195條第2款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1489, "children": []}
{"node_id": "D0120029/195/1/2/2", "pcode": "D0120029", "article": "195", "level": "subitem", "path": [1, 2, 2], "text": "（二）儲存公共危險物品數量達管制量十倍以上未滿一百五十倍。但儲存第一類公共危險物品之氯酸鹽類、過氯酸鹽類、硝酸鹽類、第二類公共危險物品之硫磺、鐵粉、金屬粉、鎂、第五類公共危險物品之硝酸酯類、硝基化合物、金屬疊氮化合物，或含有以上任一種成分之物品且供作爆炸物原料使用，或高閃火點物品者，不列入管制量計算。", "parent_id": "D0120029/195/1/2", "citation": "設置標準第195條第2款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1490, "children": []}
{"node_id": "D0120029/195/1/2/3", "pcode": "D0120029", "article": "195", "level": "subitem", "path": [1, 2, 3], "text": "（三）總樓地板面積在一百五十平方公尺以上。", "parent_id": "D0120029/195/1/2", "citation": "設置標準第195條第2款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1491, "children": []}
{"node_id": "D0120029/195/1/3", "pcode": "D0120029", "article": "195", "level": "item", "path": [1, 3], "text": "三、室外儲存場所符合下列規定之一：", "parent_id": "D0120029/195/1", "citation": "設置標準第195條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1492, "children": ["D0120029/195/1/3/1", "D0120029/195/1/3/2"]}
{"node_id": "D0120029/195/1/3/1", "pcode": "D0120029", "article": "195", "level": "subitem", "path": [1, 3, 1], "text": "（一）儲存塊狀硫磺，其面積在五平方公尺以上，未滿一百平方公尺。", "parent_id": "D0120029/195/1/3", "citation": "設置標準第195條第3款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1493, "children": []}
{"node_id": "D0120029/195/1/3/2", "pcode": "D0120029", "article": "195", "level": "subitem", "path": [1, 3, 2], "text": "（二）儲存公共危險物品管制量在一百倍以上。但其為塊狀硫磺或高閃火點物品者，不在此限。", "parent_id": "D0120029/195/1/3", "citation": "設置標準第195條第3款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1494, "children": []}
{"node_id": "D0120029/195/1/4", "pcode": "D0120029", "article": "195", "level": "item", "path": [1, 4], "text": "四、室內儲槽場所或室外儲槽場所未達顯著滅火困難場所規定。但儲存第六類公共危險物品或高閃火點物品者，不在此限。", "parent_id": "D0120029/195/1", "citation": "設置標準第195條第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1495, "children": []}
{"node_id": "D0120029/195/1/5", "pcode": "D0120029", "article": "195", "level": "item", "path": [1, 5], "text": "五、第二種販賣場所。", "parent_id": "D0120029/195/1", "citation": "設置標準第195條第5款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1496, "children": []}
{"node_id": "D0120029/195/1/6", "pcode": "D0120029", "article": "195", "level": "item", "path": [1, 6], "text": "六、室內加油站未達顯著滅火困難場所。", "parent_id": "D0120029/195/1", "citation": "設置標準第195條第6款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1497, "children": []}
{"node_id": "D0120029/196", "pcode": "D0120029", "article": "196", "level": "article", "path": [], "text": "其他滅火困難場所，指室外加油站、未達顯著滅火困難場所或一般滅火困難場所者。", "parent_id": null, "citation": "設置標準第196條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1498, "children": ["D0120029/196/1"]}
{"node_id": "D0120029/196/1", "pcode": "D0120029", "article": "196", "level": "paragraph", "path": [1], "text": "其他滅火困難場所，指室外加油站、未達顯著滅火困難場所或一般滅火困難場所者。", "parent_id": "D0120029/196", "citation": "設置標準第196條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1499, "children": []}
{"node_id": "D0120029/197", "pcode": "D0120029", "article": "197", "level": "article", "path": [], "text": "公共危險物品等場所之滅火設備分類如下：\n一、第一種滅火設備：指室內或室外消防栓設備。\n二、第二種滅火設備：指自動撒水設備。\n三、第三種滅火設備：指水霧、泡沫、二氧化碳、惰性氣體、鹵化烴或乾粉滅火設備。\n四、第四種滅火設備：指大型滅火器。\n五、第五種滅火設備：指滅火器、水桶、水槽、乾燥砂、膨脹蛭石或膨脹珍珠岩。\n可燃性高壓氣體製造場所、加氣站、天然氣儲槽及可燃性高壓氣體儲槽之防護設備分類如下：\n一、冷卻撒水設備。\n二、射水設備：指固定式射水槍、移動式射水槍或室外消防栓。", "parent_id": null, "citation": "設置標準第197條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1500, "children": ["D0120029/197/1", "D0120029/197/2"]}
{"node_id": "D0120029/197/1", "pcode": "D0120029", "article": "197", "level": "paragraph", "path": [1], "text": "公共危險物品等場所之滅火設備分類如下：", "parent_id": "D0120029/197", "citation": "設置標準第197條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1501, "children": ["D0120029/197/1/1", "D0120029/197/1/2", "D0120029/197/1/3", "D0120029/197/1/4", "D0120029/197/1/5"]}
{"node_id": "D0120029/197/1/1", "pcode": "D0120029", "article": "197", "level": "item", "path": [1, 1], "text": "一、第一種滅火設備：指室內或室外消防栓設備。", "parent_id": "D0120029/197/1", "citation": "設置標準第197條第1項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1502, "children": []}
{"node_id": "D0120029/197/1/2", "pcode": "D0120029", "article": "197", "level": "item", "path": [1, 2], "text": "二、第二種滅火設備：指自動撒水設備。", "parent_id": "D0120029/197/1", "citation": "設置標準第197條第1項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1503, "children": []}
{"node_id": "D0120029/197/1/3", "pcode": "D0120029", "article": "197", "level": "item", "path": [1, 3], "text": "三、第三種滅火設備：指水霧、泡沫、二氧化碳、惰性氣體、鹵化烴或乾粉滅火設備。", "parent_id": "D0120029/197/1", "citation": "設置標準第197條第1項第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1504, "children": []}
{"node_id": "D0120029/197/1/4", "pcode": "D0120029", "article": "197", "level": "item", "path": [1, 4], "text": "四、第四種滅火設備：指大型滅火器。", "parent_id": "D0120029/197/1", "citation": "設置標準第197條第1項第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1505, "children": []}
{"node_id": "D0120029/197/1/5", "pcode": "D0120029", "article": "197", "level": "item", "path": [1, 5], "text": "五、第五種滅火設備：指滅火器、水桶、水槽、乾燥砂、膨脹蛭石或膨脹珍珠岩。", "parent_id": "D0120029/197/1", "citation": "設置標準第197條第1項第5款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1506, "children": []}
{"node_id": "D0120029/197/2", "pcode": "D0120029", "article": "197", "level": "paragraph", "path": [2], "text": "可燃性高壓氣體製造場所、加氣站、天然氣儲槽及可燃性高壓氣體儲槽之防護設備分類如下：", "parent_id": "D0120029/197", "citation": "設置標準第197條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1507, "children": ["D0120029/197/2/1", "D0120029/197/2/2"]}
{"node_id": "D0120029/197/2/1", "pcode": "D0120029", "article": "197", "level": "item", "path": [2, 1], "text": "一、冷卻撒水設備。", "parent_id": "D0120029/197/2", "citation": "設置標準第197條第2項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1508, "children": []}
{"node_id": "D0120029/197/2/2", "pcode": "D0120029", "article": "197", "level": "item", "path": [2, 2], "text": "二、射水設備：指固定式射水槍、移動式射水槍或室外消防栓。", "parent_id": "D0120029/197/2", "citation": "設置標準第197條第2項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1509, "children": []}
{"node_id": "D0120029/198", "pcode": "D0120029", "article": "198", "level": "article", "path": [], "text": "公共危險物品製造、儲存或處理場所及爆竹煙火場所，應依下表選擇適當之滅火設備。", "parent_id": null, "citation": "設置標準第198條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000367379", "deleted": false, "seq": 1510, "children": ["D0120029/198/1"]}
{"node_id": "D0120029/198/1", "pcode": "D0120029", "article": "198", "level": "paragraph", "path": [1], "text": "公共危險物品製造、儲存或處理場所及爆竹煙火場所，應依下表選擇適當之滅火設備。", "parent_id": "D0120029/198", "citation": "設置標準第198條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1511, "children": []}
{"node_id": "D0120029/199", "pcode": "D0120029", "article": "199", "level": "article", "path": [], "text": "設置第五種滅火設備者，應依下列規定核算其最低滅火效能值：\n一、公共危險物品製造或處理場所之建築物，外牆為防火構造者，總樓地板面積每一百平方公尺（含未滿）有一滅火效能值；外牆為非防火構造者，總樓地板面積每五十平方公尺（含未滿）有一滅火效能值。\n二、公共危險物品儲存場所之建築物，外牆為防火構造者，總樓地板面積每一百五十平方公尺（含未滿）有一滅火效能值；外牆為非防火構造者，總樓地板面積每七十五平方公尺（含未滿）有一滅火效能值。\n三、位於公共危險物品製造、儲存或處理場所之室外具有連帶使用關係之附屬設施，以該設施水平最大面積為其樓地板面積，準用前二款外牆為防火構造者，核算其滅火效能值。\n四、公共危險物品每達管制量之十倍（含未滿）應有一滅火效能值。", "parent_id": null, "citation": "設置標準第199條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1512, "children": ["D0120029/199/1"]}
{"node_id": "D0120029/199/1", "pcode": "D0120029", "article": "199", "level": "paragraph", "path": [1], "text": "設置第五種滅火設備者，應依下列規定核算其最低滅火效能值：", "parent_id": "D0120029/199", "citation": "設置標準第199條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1513, "children": ["D0120029/199/1/1", "D0120029/199/1/2", "D0120029/199/1/3", "D0120029/199/1/4"]}
{"node_id": "D0120029/199/1/1", "pcode": "D0120029", "article": "199", "level": "item", "path": [1, 1], "text": "一、公共危險物品製造或處理場所之建築物，外牆為防火構造者，總樓地板面積每一百平方公尺（含未滿）有一滅火效能值；外牆為非防火構造者，總樓地板面積每五十平方公尺（含未滿）有一滅火效能值。", "parent_id": "D0120029/199/1", "citation": "設置標準第199條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1514, "children": []}
{"node_id": "D0120029/199/1/2", "pcode": "D0120029", "article": "199", "level": "item", "path": [1, 2], "text": "二、公共危險物品儲存場所之建築物，外牆為防火構造者，總樓地板面積每一百五十平方公尺（含未滿）有一滅火效能值；外牆為非防火構造者，總樓地板面積每七十五平方公尺（含未滿）有一滅火效能值。", "parent_id": "D0120029/199/1", "citation": "設置標準第199條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1515, "children": []}
{"node_id": "D0120029/199/1/3", "pcode": "D0120029", "article": "199", "level": "item", "path": [1, 3], "text": "三、位於公共危險物品製造、儲存或處理場所之室外具有連帶使用關係之附屬設施，以該設施水平最大面積為其樓地板面積，準用前二款外牆為防火構造者，核算其滅火效能值。", "parent_id": "D0120029/199/1", "citation": "設置標準第199條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1516, "children": []}
{"node_id": "D0120029/199/1/4", "pcode": "D0120029", "article": "199", "level": "item", "path": [1, 4], "text": "四、公共危險物品每達管制量之十倍（含未滿）應有一滅火效能值。", "parent_id": "D0120029/199/1", "citation": "設置標準第199條第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1517, "children": []}
