{"node_id": "D0120029/200", "pcode": "D0120029", "article": "200", "level": "article", "path": [], "text": "第五種滅火設備除滅火器外之其他設備，依下列規定核算滅火效能值：\n一、八公升之消防專用水桶，每三個為一滅火效能值。\n二、水槽每八十公升為一點五滅火效能值。\n三、乾燥砂每五十公升為零點五滅火效能值。\n四、膨脹蛭石或膨脹珍珠岩每一百六十公升為一滅火效能值。", "parent_id": null, "citation": "設置標準第200條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1518, "children": ["D0120029/200/1"]}
{"node_id": "D0120029/200/1", "pcode": "D0120029", "article": "200", "level": "paragraph", "path": [1], "text": "第五種滅火設備除滅火器外之其他設備，依下列規定核算滅火效能值：", "parent_id": "D0120029/200", "citation": "設置標準第200條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1519, "children": ["D0120029/200/1/1", "D0120029/200/1/2", "D0120029/200/1/3", "D0120029/200/1/4"]}
{"node_id": "D0120029/200/1/1", "pcode": "D0120029", "article": "200", "level": "item", "path": [1, 1], "text": "一、八公升之消防專用水桶，每三個為一滅火效能值。", "parent_id": "D0120029/200/1", "citation": "設置標準第200條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1520, "children": []}
{"node_id": "D0120029/200/1/2", "pcode": "D0120029", "article": "200", "level": "item", "path": [1, 2], "text": "二、水槽每八十公升為一點五滅火效能值。", "parent_id": "D0120029/200/1", "citation": "設置標準第200條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1521, "children": []}
{"node_id": "D0120029/200/1/3", "pcode": "D0120029", "article": "200", "level": "item", "path": [1, 3], "text": "三、乾燥砂每五十公升為零點五滅火效能值。", "parent_id": "D0120029/200/1", "citation": "設置標準第200條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1522, "children": []}
{"node_id": "D0120029/200/1/4", "pcode": "D0120029", "article": "200", "level": "item", "path": [1, 4], "text": "四、膨脹蛭石或膨脹珍珠岩每一百六十公升為一滅火效能值。", "parent_id": "D0120029/200/1", "citation": "設置標準第200條第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1523, "children": []}
{"node_id": "D0120029/201", "pcode": "D0120029", "article": "201", "level": "article", "path": [], "text": "顯著滅火困難場所應依下表設置第一種、第二種或第三種滅火設備：\n前項場所除下列情形外，並應設置第四種及第五種滅火設備：\n一、製造及一般處理場所儲存或處理高閃火點物品之操作溫度未滿攝氏一百度者，其設置之第一種、第二種或第三種滅火設備之有效範圍內，得免設第四種滅火設備。\n二、儲存第四類公共危險物品之室外儲槽場所或室內儲槽場所，設置第五種滅火設備二具以上。\n三、室內加油站應設置第五種滅火設備。", "parent_id": null, "citation": "設置標準第201條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366997", "deleted": false, "seq": 1524, "children": ["D0120029/201/1", "D0120029/201/2"]}
{"node_id": "D0120029/201/1", "pcode": "D0120029", "article": "201", "level": "paragraph", "path": [1], "text": "顯著滅火困難場所應依下表設置第一種、第二種或第三種滅火設備：", "parent_id": "D0120029/201", "citation": "設置標準第201條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1525, "children": []}
{"node_id": "D0120029/201/2", "pcode": "D0120029", "article": "201", "level": "paragraph", "path": [2], "text": "前項場所除下列情形外，並應設置第四種及第五種滅火設備：", "parent_id": "D0120029/201", "citation": "設置標準第201條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1526, "children": ["D0120029/201/2/1", "D0120029/201/2/2", "D0120029/201/2/3"]}
{"node_id": "D0120029/201/2/1", "pcode": "D0120029", "article": "201", "level": "item", "path": [2, 1], "text": "一、製造及一般處理場所儲存或處理高閃火點物品之操作溫度未滿攝氏一百度者，其設置之第一種、第二種或第三種滅火設備之有效範圍內，得免設第四種滅火設備。", "parent_id": "D0120029/201/2", "citation": "設置標準第201條第2項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1527, "children": []}
{"node_id": "D0120029/201/2/2", "pcode": "D0120029", "article": "201", "level": "item", "path": [2, 2], "text": "二、儲存第四類公共危險物品之室外儲槽場所或室內儲槽場所，設置第五種滅火設備二具以上。", "parent_id": "D0120029/201/2", "citation": "設置標準第201條第2項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1528, "children": []}
{"node_id": "D0120029/201/2/3", "pcode": "D0120029", "article": "201", "level": "item", "path": [2, 3], "text": "三、室內加油站應設置第五種滅火設備。", "parent_id": "D0120029/201/2", "citation": "設置標準第201條第2項第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1529, "children": []}
{"node_id": "D0120029/202", "pcode": "D0120029", "article": "202", "level": "article", "path": [], "text": "一般滅火困難場所，依下列設置滅火設備：\n一、公共危險物品製造場所及一般處理場所、室內儲存場所、室外儲存場所、第二種販賣場所及室內加油站設置第四種及第五種滅火設備，其第五種滅火設備之滅火效能值，在該場所儲存或處理公共危險物品數量所核算之最低滅火效能值五分之一以上。\n二、室內及室外儲槽場所，設置第四種及第五種滅火設備各一具以上。\n前項設第四種滅火設備之場所，設有第一種、第二種或第三種滅火設備時，在該設備有效防護範圍內，得免設。", "parent_id": null, "citation": "設置標準第202條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1530, "children": ["D0120029/202/1", "D0120029/202/2"]}
{"node_id": "D0120029/202/1", "pcode": "D0120029", "article": "202", "level": "paragraph", "path": [1], "text": "一般滅火困難場所，依下列設置滅火設備：", "parent_id": "D0120029/202", "citation": "設置標準第202條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1531, "children": ["D0120029/202/1/1", "D0120029/202/1/2"]}
{"node_id": "D0120029/202/1/1", "pcode": "D0120029", "article": "202", "level": "item", "path": [1, 1], "text": "一、公共危險物品製造場所及一般處理場所、室內儲存場所、室外儲存場所、第二種販賣場所及室內加油站設置第四種及第五種滅火設備，其第五種滅火設備之滅火效能值，在該場所儲存或處理公共危險物品數量所核算之最低滅火效能值五分之一以上。", "parent_id": "D0120029/202/1", "citation": "設置標準第202條第1項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1532, "children": []}
{"node_id": "D0120029/202/1/2", "pcode": "D0120029", "article": "202", "level": "item", "path": [1, 2], "text": "二、室內及室外儲槽場所，設置第四種及第五種滅火設備各一具以上。", "parent_id": "D0120029/202/1", "citation": "設置標準第202條第1項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1533, "children": []}
{"node_id": "D0120029/202/2", "pcode": "D0120029", "article": "202", "level": "paragraph", "path": [2], "text": "前項設第四種滅火設備之場所，設有第一種、第二種或第三種滅火設備時，在該設備有效防護範圍內，得免設。", "parent_id": "D0120029/202", "citation": "設置標準第202條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1534, "children": []}
{"node_id": "D0120029/203", "pcode": "D0120029", "article": "203", "level": "article", "path": [], "text": "其他滅火困難場所，應設置第五種滅火設備，其滅火效能值應在該場所建築物與其附屬設施及其所儲存或處理公共危險物品數量所核算之最低滅火效能值以上。但該場所已設置第一種至第四種滅火設備之一時，在該設備有效防護範圍內，其滅火效能值得減至五分之一以上。\n地下儲槽場所，應設置第五種滅火設備二具以上。", "parent_id": null, "citation": "設置標準第203條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1535, "children": ["D0120029/203/1", "D0120029/203/2"]}
{"node_id": "D0120029/203/1", "pcode": "D0120029", "article": "203", "level": "paragraph", "path": [1], "text": "其他滅火困難場所，應設置第五種滅火設備，其滅火效能值應在該場所建築物與其附屬設施及其所儲存或處理公共危險物品數量所核算之最低滅火效能值以上。但該場所已設置第一種至第四種滅火設備之一時，在該設備有效防護範圍內，其滅火效能值得減至五分之一以上。", "parent_id": "D0120029/203", "citation": "設置標準第203條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1536, "children": []}
{"node_id": "D0120029/203/2", "pcode": "D0120029", "article": "203", "level": "paragraph", "path": [2], "text": "地下儲槽場所，應設置第五種滅火設備二具以上。", "parent_id": "D0120029/203", "citation": "設置標準第203條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1537, "children": []}
{"node_id": "D0120029/204", "pcode": "D0120029", "article": "204", "level": "article", "path": [], "text": "電氣設備使用之處所，每一百平方公尺（含未滿）應設置第五種滅火設備一具以上。", "parent_id": null, "citation": "設置標準第204條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1538, "children": ["D0120029/204/1"]}
{"node_id": "D0120029/204/1", "pcode": "D0120029", "article": "204", "level": "paragraph", "path": [1], "text": "電氣設備使用之處所，每一百平方公尺（含未滿）應設置第五種滅火設備一具以上。", "parent_id": "D0120029/204", "citation": "設置標準第204條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1539, "children": []}
{"node_id": "D0120029/205", "pcode": "D0120029", "article": "205", "level": "article", "path": [], "text": "下列場所應設置火警自動警報設備：\n一、公共危險物品製造場所及一般處理場所符合下列規定之一者：\n（一）總樓地板面積在五百平方公尺以上者。\n（二）室內儲存或處理公共危險物品數量達管制量一百倍以上者。但處理操作溫度未滿攝氏一百度之高閃火點物品者，不在此限。\n（三）建築物除供一般處理場所使用外，尚供其他用途者。但以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，不在此限。\n二、室內儲存場所符合下列規定之一者：\n（一）儲存或處理公共危險物品數量達管制量一百倍以上者。但儲存或處理高閃火點物品，不在此限。\n（二）總樓地板面積在一百五十平方公尺以上者。但每一百五十平方公尺內以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔，或儲存、處理易燃性固體以外之第二類公共危險物品或閃火點在攝氏七十度以上之第四類公共危險物品之場所，其總樓地板面積在五百平方公尺以下者，不在此限。\n（三）建築物之一部分供作室內儲存場所使用者。但以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，或儲存、處理易燃性固體以外之第二類公共危險物品或閃火點在攝氏七十度以上之第四類公共危險物品，不在此限。\n（四）高度在六公尺以上之一層建築物。\n三、室內儲槽場所達顯著滅火困難者。\n四、一面開放或上方有其他用途樓層之室內加油站。\n前項以外之公共危險物品製造、儲存或處理場所儲存、處理公共危險物品數量達管制量十倍以上者，應設置手動報警設備或具同等功能之緊急通報裝置。但平日無作業人員者，不在此限。", "parent_id": null, "citation": "設置標準第205條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1540, "children": ["D0120029/205/1", "D0120029/205/2"]}
{"node_id": "D0120029/205/1", "pcode": "D0120029", "article": "205", "level": "paragraph", "path": [1], "text": "下列場所應設置火警自動警報設備：", "parent_id": "D0120029/205", "citation": "設置標準第205條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1541, "children": ["D0120029/205/1/1", "D0120029/205/1/2", "D0120029/205/1/3", "D0120029/205/1/4"]}
{"node_id": "D0120029/205/1/1", "pcode": "D0120029", "article": "205", "level": "item", "path": [1, 1], "text": "一、公共危險物品製造場所及一般處理場所符合下列規定之一者：", "parent_id": "D0120029/205/1", "citation": "設置標準第205條第1項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1542, "children": ["D0120029/205/1/1/1", "D0120029/205/1/1/2", "D0120029/205/1/1/3"]}
{"node_id": "D0120029/205/1/1/1", "pcode": "D0120029", "article": "205", "level": "subitem", "path": [1, 1, 1], "text": "（一）總樓地板面積在五百平方公尺以上者。", "parent_id": "D0120029/205/1/1", "citation": "設置標準第205條第1項第1款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1543, "children": []}
{"node_id": "D0120029/205/1/1/2", "pcode": "D0120029", "article": "205", "level": "subitem", "path": [1, 1, 2], "text": "（二）室內儲存或處理公共危險物品數量達管制量一百倍以上者。但處理操作溫度未滿攝氏一百度之高閃火點物品者，不在此限。", "parent_id": "D0120029/205/1/1", "citation": "設置標準第205條第1項第1款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1544, "children": []}
{"node_id": "D0120029/205/1/1/3", "pcode": "D0120029", "article": "205", "level": "subitem", "path": [1, 1, 3], "text": "（三）建築物除供一般處理場所使用外，尚供其他用途者。但以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，不在此限。", "parent_id": "D0120029/205/1/1", "citation": "設置標準第205條第1項第1款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1545, "children": []}
{"node_id": "D0120029/205/1/2", "pcode": "D0120029", "article": "205", "level": "item", "path": [1, 2], "text": "二、室內儲存場所符合下列規定之一者：", "parent_id": "D0120029/205/1", "citation": "設置標準第205條第1項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1546, "children": ["D0120029/205/1/2/1", "D0120029/205/1/2/2", "D0120029/205/1/2/3", "D0120029/205/1/2/4"]}
{"node_id": "D0120029/205/1/2/1", "pcode": "D0120029", "article": "205", "level": "subitem", "path": [1, 2, 1], "text": "（一）儲存或處理公共危險物品數量達管制量一百倍以上者。但儲存或處理高閃火點物品，不在此限。", "parent_id": "D0120029/205/1/2", "citation": "設置標準第205條第1項第2款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1547, "children": []}
{"node_id": "D0120029/205/1/2/2", "pcode": "D0120029", "article": "205", "level": "subitem", "path": [1, 2, 2], "text": "（二）總樓地板面積在一百五十平方公尺以上者。但每一百五十平方公尺內以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔，或儲存、處理易燃性固體以外之第二類公共危險物品或閃火點在攝氏七十度以上之第四類公共危險物品之場所，其總樓地板面積在五百平方公尺以下者，不在此限。", "parent_id": "D0120029/205/1/2", "citation": "設置標準第205條第1項第2款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1548, "children": []}
{"node_id": "D0120029/205/1/2/3", "pcode": "D0120029", "article": "205", "level": "subitem", "path": [1, 2, 3], "text": "（三）建築物之一部分供作室內儲存場所使用者。但以無開口且具一小時以上防火時效之牆壁、樓地板區劃分隔者，或儲存、處理易燃性固體以外之第二類公共危險物品或閃火點在攝氏七十度以上之第四類公共危險物品，不在此限。", "parent_id": "D0120029/205/1/2", "citation": "設置標準第205條第1項第2款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1549, "children": []}
{"node_id": "D0120029/205/1/2/4", "pcode": "D0120029", "article": "205", "level": "subitem", "path": [1, 2, 4], "text": "（四）高度在六公尺以上之一層建築物。", "parent_id": "D0120029/205/1/2", "citation": "設置標準第205條第1項第2款第4目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1550, "children": []}
{"node_id": "D0120029/205/1/3", "pcode": "D0120029", "article": "205", "level": "item", "path": [1, 3], "text": "三、室內儲槽場所達顯著滅火困難者。", "parent_id": "D0120029/205/1", "citation": "設置標準第205條第1項第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1551, "children": []}
{"node_id": "D0120029/205/1/4", "pcode": "D0120029", "article": "205", "level": "item", "path": [1, 4], "text": "四、一面開放或上方有其他用途樓層之室內加油站。", "parent_id": "D0120029/205/1", "citation": "設置標準第205條第1項第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1552, "children": []}
{"node_id": "D0120029/205/2", "pcode": "D0120029", "article": "205", "level": "paragraph", "path": [2], "text": "前項以外之公共危險物品製造、儲存或處理場所儲存、處理公共危險物品數量達管制量十倍以上者，應設置手動報警設備或具同等功能之緊急通報裝置。但平日無作業人員者，不在此限。", "parent_id": "D0120029/205", "citation": "設置標準第205條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1553, "children": []}
{"node_id": "D0120029/206", "pcode": "D0120029", "article": "206", "level": "article", "path": [], "text": "加油站所在建築物，其二樓以上供其他用途使用者，應設置標示設備。", "parent_id": null, "citation": "設置標準第206條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1554, "children": ["D0120029/206/1"]}
{"node_id": "D0120029/206/1", "pcode": "D0120029", "article": "206", "level": "paragraph", "path": [1], "text": "加油站所在建築物，其二樓以上供其他用途使用者，應設置標示設備。", "parent_id": "D0120029/206", "citation": "設置標準第206條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1555, "children": []}
{"node_id": "D0120029/206-1", "pcode": "D0120029", "article": "206-1", "level": "article", "path": [], "text": "下列爆竹煙火場所應設置第五種滅火設備：\n一、爆竹煙火製造場所有火藥區之作業區或庫儲區。\n二、達中央主管機關所定管制量以上之爆竹煙火儲存、販賣場所。\n建築物供前項場所使用之樓地板面積合計在一百五十平方公尺以上者，應設置第一種滅火設備之室外消防栓。但前項第二款規定之販賣場所，不在此限。", "parent_id": null, "citation": "設置標準第206條之1", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1556, "children": ["D0120029/206-1/1", "D0120029/206-1/2"]}
{"node_id": "D0120029/206-1/1", "pcode": "D0120029", "article": "206-1", "level": "paragraph", "path": [1], "text": "下列爆竹煙火場所應設置第五種滅火設備：", "parent_id": "D0120029/206-1", "citation": "設置標準第206條之1第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1557, "children": ["D0120029/206-1/1/1", "D0120029/206-1/1/2"]}
{"node_id": "D0120029/206-1/1/1", "pcode": "D0120029", "article": "206-1", "level": "item", "path": [1, 1], "text": "一、爆竹煙火製造場所有火藥區之作業區或庫儲區。", "parent_id": "D0120029/206-1/1", "citation": "設置標準第206條之1第1項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1558, "children": []}
{"node_id": "D0120029/206-1/1/2", "pcode": "D0120029", "article": "206-1", "level": "item", "path": [1, 2], "text": "二、達中央主管機關所定管制量以上之爆竹煙火儲存、販賣場所。", "parent_id": "D0120029/206-1/1", "citation": "設置標準第206條之1第1項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1559, "children": []}
{"node_id": "D0120029/206-1/2", "pcode": "D0120029", "article": "206-1", "level": "paragraph", "path": [2], "text": "建築物供前項場所使用之樓地板面積合計在一百五十平方公尺以上者，應設置第一種滅火設備之室外消防栓。但前項第二款規定之販賣場所，不在此限。", "parent_id": "D0120029/206-1", "citation": "設置標準第206條之1第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1560, "children": []}
{"node_id": "D0120029/207", "pcode": "D0120029", "article": "207", "level": "article", "path": [], "text": "可燃性高壓氣體製造、儲存或處理場所及加氣站、天然氣儲槽、可燃性高壓氣體儲槽，應設置滅火器。", "parent_id": null, "citation": "設置標準第207條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1561, "children": ["D0120029/207/1"]}
{"node_id": "D0120029/207/1", "pcode": "D0120029", "article": "207", "level": "paragraph", "path": [1], "text": "可燃性高壓氣體製造、儲存或處理場所及加氣站、天然氣儲槽、可燃性高壓氣體儲槽，應設置滅火器。", "parent_id": "D0120029/207", "citation": "設置標準第207條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1562, "children": []}
{"node_id": "D0120029/208", "pcode": "D0120029", "article": "208", "level": "article", "path": [], "text": "下列場所應設置防護設備。但已設置水噴霧裝置者，得免設：\n一、可燃性高壓氣體製造場所。\n二、儲存可燃性高壓氣體或天然氣儲槽在三千公斤以上者。\n三、氣槽車之卸收區。\n四、加氣站之加氣車位、儲氣槽人孔、壓縮機、幫浦。", "parent_id": null, "citation": "設置標準第208條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1563, "children": ["D0120029/208/1"]}
{"node_id": "D0120029/208/1", "pcode": "D0120029", "article": "208", "level": "paragraph", "path": [1], "text": "下列場所應設置防護設備。但已設置水噴霧裝置者，得免設：", "parent_id": "D0120029/208", "citation": "設置標準第208條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1564, "children": ["D0120029/208/1/1", "D0120029/208/1/2", "D0120029/208/1/3", "D0120029/208/1/4"]}
{"node_id": "D0120029/208/1/1", "pcode": "D0120029", "article": "208", "level": "item", "path": [1, 1], "text": "一、可燃性高壓氣體製造場所。", "parent_id": "D0120029/208/1", "citation": "設置標準第208條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1565, "children": []}
{"node_id": "D0120029/208/1/2", "pcode": "D0120029", "article": "208", "level": "item", "path": [1, 2], "text": "二、儲存可燃性高壓氣體或天然氣儲槽在三千公斤以上者。", "parent_id": "D0120029/208/1", "citation": "設置標準第208條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1566, "children": []}
{"node_id": "D0120029/208/1/3", "pcode": "D0120029", "article": "208", "level": "item", "path": [1, 3], "text": "三、氣槽車之卸收區。", "parent_id": "D0120029/208/1", "citation": "設置標準第208條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1567, "children": []}
{"node_id": "D0120029/208/1/4", "pcode": "D0120029", "article": "208", "level": "item", "path": [1, 4], "text": "四、加氣站之加氣車位、儲氣槽人孔、壓縮機、幫浦。", "parent_id": "D0120029/208/1", "citation": "設置標準第208條第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第一章 消防設計", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1568, "children": []}
{"node_id": "D0120029/209", "pcode": "D0120029", "article": "209", "level": "article", "path": [], "text": "室內消防栓設備，應符合下列規定：\n一、設置第一種消防栓。\n二、配管、試壓、室內消防栓箱、有效水量及加壓送水裝置之設置，準用第三十二條、第三十三條、第三十四條第一項第一款第三目、第二項、第三十五條、第三十六條第二項、第三項及第三十七條之規定。\n三、所在建築物其各層任一點至消防栓接頭之水平距離在二十五公尺以下，且各層之出入口附近設置一支以上之室內消防栓。\n四、任一樓層內，全部室內消防栓同時使用時，各消防栓瞄子放水壓力在每平方公分三點五公斤以上或0.35MPa以上；放水量在每分鐘二百六十公升以上。但全部消防栓數量超過五支時，以同時使用五支計算之。\n五、水源容量在裝置室內消防栓最多樓層之全部消防栓繼續放水三十分鐘之水量以上。但該樓層內，全部消防栓數量超過五支時，以五支計算之。\n室內消防栓設備之緊急電源除準用第三十八條規定外，其供電容量應供其有效動作四十五分鐘以上。", "parent_id": null, "citation": "設置標準第209條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1569, "children": ["D0120029/209/1", "D0120029/209/2"]}
{"node_id": "D0120029/209/1", "pcode": "D0120029", "article": "209", "level": "paragraph", "path": [1], "text": "室內消防栓設備，應符合下列規定：", "parent_id": "D0120029/209", "citation": "設置標準第209條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1570, "children": ["D0120029/209/1/1", "D0120029/209/1/2", "D0120029/209/1/3", "D0120029/209/1/4", "D0120029/209/1/5"]}
{"node_id": "D0120029/209/1/1", "pcode": "D0120029", "article": "209", "level": "item", "path": [1, 1], "text": "一、設置第一種消防栓。", "parent_id": "D0120029/209/1", "citation": "設置標準第209條第1項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1571, "children": []}
{"node_id": "D0120029/209/1/2", "pcode": "D0120029", "article": "209", "level": "item", "path": [1, 2], "text": "二、配管、試壓、室內消防栓箱、有效水量及加壓送水裝置之設置，準用第三十二條、第三十三條、第三十四條第一項第一款第三目、第二項、第三十五條、第三十六條第二項、第三項及第三十七條之規定。", "parent_id": "D0120029/209/1", "citation": "設置標準第209條第1項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1572, "children": []}
{"node_id": "D0120029/209/1/3", "pcode": "D0120029", "article": "209", "level": "item", "path": [1, 3], "text": "三、所在建築物其各層任一點至消防栓接頭之水平距離在二十五公尺以下，且各層之出入口附近設置一支以上之室內消防栓。", "parent_id": "D0120029/209/1", "citation": "設置標準第209條第1項第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1573, "children": []}
{"node_id": "D0120029/209/1/4", "pcode": "D0120029", "article": "209", "level": "item", "path": [1, 4], "text": "四、任一樓層內，全部室內消防栓同時使用時，各消防栓瞄子放水壓力在每平方公分三點五公斤以上或0.35MPa以上；放水量在每分鐘二百六十公升以上。但全部消防栓數量超過五支時，以同時使用五支計算之。", "parent_id": "D0120029/209/1", "citation": "設置標準第209條第1項第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1574, "children": []}
{"node_id": "D0120029/209/1/5", "pcode": "D0120029", "article": "209", "level": "item", "path": [1, 5], "text": "五、水源容量在裝置室內消防栓最多樓層之全部消防栓繼續放水三十分鐘之水量以上。但該樓層內，全部消防栓數量超過五支時，以五支計算之。", "parent_id": "D0120029/209/1", "citation": "設置標準第209條第1項第5款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1575, "children": []}
{"node_id": "D0120029/209/2", "pcode": "D0120029", "article": "209", "level": "paragraph", "path": [2], "text": "室內消防栓設備之緊急電源除準用第三十八條規定外，其供電容量應供其有效動作四十五分鐘以上。", "parent_id": "D0120029/209", "citation": "設置標準第209條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1576, "children": []}
{"node_id": "D0120029/210", "pcode": "D0120029", "article": "210", "level": "article", "path": [], "text": "室外消防栓設備應符合下列規定：\n一、配管、試壓、室外消防栓箱及有效水量之設置，準用第三十九條、第四十條第三款至第五款、第四十一條第二項、第三項之規定。\n二、加壓送水裝置，除室外消防栓瞄子放水壓力超過每平方公分七公斤或0.7MPa時，應採取有效之減壓措施外，其設置準用第四十二條之規定。\n三、口徑在六十三毫米以上，與防護對象外圍或外牆各部分之水平距離在四十公尺以下，且設置二支以上。\n四、採用鑄鐵管配管時，使用符合CNS八三二規定之壓力管路鑄鐵管或具同等以上強度者，其標稱壓力在每平方公分十六公斤以上或1.6MPa以上。\n五、配管埋設於地下時，應採取有效防腐蝕措施。但使用鑄鐵管，不在此限。\n六、全部室外消防栓同時使用時，各瞄子出水壓力在每平方公分三點五公斤以上或0.35MPa以上；放水量在每分鐘四百五十公升以上。但全部室外消防栓數量超過四支時，以四支計算之。\n七、水源容量在全部室外消防栓繼續放水三十分鐘之水量以上。但設置個數超過四支時，以四支計算之。\n室外消防栓設備之緊急電源除準用第三十八條規定外，其供電容量應供其有效動作四十五分鐘以上。", "parent_id": null, "citation": "設置標準第210條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1577, "children": ["D0120029/210/1", "D0120029/210/2"]}
{"node_id": "D0120029/210/1", "pcode": "D0120029", "article": "210", "level": "paragraph", "path": [1], "text": "室外消防栓設備應符合下列規定：", "parent_id": "D0120029/210", "citation": "設置標準第210條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1578, "children": ["D0120029/210/1/1", "D0120029/210/1/2", "D0120029/210/1/3", "D0120029/210/1/4", "D0120029/210/1/5", "D0120029/210/1/6", "D0120029/210/1/7"]}
{"node_id": "D0120029/210/1/1", "pcode": "D0120029", "article": "210", "level": "item", "path": [1, 1], "text": "一、配管、試壓、室外消防栓箱及有效水量之設置，準用第三十九條、第四十條第三款至第五款、第四十一條第二項、第三項之規定。", "parent_id": "D0120029/210/1", "citation": "設置標準第210條第1項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1579, "children": []}
{"node_id": "D0120029/210/1/2", "pcode": "D0120029", "article": "210", "level": "item", "path": [1, 2], "text": "二、加壓送水裝置，除室外消防栓瞄子放水壓力超過每平方公分七公斤或0.7MPa時，應採取有效之減壓措施外，其設置準用第四十二條之規定。", "parent_id": "D0120029/210/1", "citation": "設置標準第210條第1項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1580, "children": []}
{"node_id": "D0120029/210/1/3", "pcode": "D0120029", "article": "210", "level": "item", "path": [1, 3], "text": "三、口徑在六十三毫米以上，與防護對象外圍或外牆各部分之水平距離在四十公尺以下，且設置二支以上。", "parent_id": "D0120029/210/1", "citation": "設置標準第210條第1項第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1581, "children": []}
{"node_id": "D0120029/210/1/4", "pcode": "D0120029", "article": "210", "level": "item", "path": [1, 4], "text": "四、採用鑄鐵管配管時，使用符合CNS八三二規定之壓力管路鑄鐵管或具同等以上強度者，其標稱壓力在每平方公分十六公斤以上或1.6MPa以上。", "parent_id": "D0120029/210/1", "citation": "設置標準第210條第1項第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1582, "children": []}
{"node_id": "D0120029/210/1/5", "pcode": "D0120029", "article": "210", "level": "item", "path": [1, 5], "text": "五、配管埋設於地下時，應採取有效防腐蝕措施。但使用鑄鐵管，不在此限。", "parent_id": "D0120029/210/1", "citation": "設置標準第210條第1項第5款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1583, "children": []}
{"node_id": "D0120029/210/1/6", "pcode": "D0120029", "article": "210", "level": "item", "path": [1, 6], "text": "六、全部室外消防栓同時使用時，各瞄子出水壓力在每平方公分三點五公斤以上或0.35MPa以上；放水量在每分鐘四百五十公升以上。但全部室外消防栓數量超過四支時，以四支計算之。", "parent_id": "D0120029/210/1", "citation": "設置標準第210條第1項第6款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1584, "children": []}
{"node_id": "D0120029/210/1/7", "pcode": "D0120029", "article": "210", "level": "item", "path": [1, 7], "text": "七、水源容量在全部室外消防栓繼續放水三十分鐘之水量以上。但設置個數超過四支時，以四支計算之。", "parent_id": "D0120029/210/1", "citation": "設置標準第210條第1項第7款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1585, "children": []}
{"node_id": "D0120029/210/2", "pcode": "D0120029", "article": "210", "level": "paragraph", "path": [2], "text": "室外消防栓設備之緊急電源除準用第三十八條規定外，其供電容量應供其有效動作四十五分鐘以上。", "parent_id": "D0120029/210", "citation": "設置標準第210條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1586, "children": []}
{"node_id": "D0120029/211", "pcode": "D0120029", "article": "211", "level": "article", "path": [], "text": "自動撒水設備，應符合下列規定：\n一、配管、配件、屋頂水箱、試壓、撒水頭、放水量、流水檢知裝置、啟動裝置、一齊開放閥、末端查驗閥、加壓送水裝置及送水口之設置，準用第四十三條至第四十五條、第四十八條至第五十三條、第五十五條、第五十六條、第五十八條及第五十九條規定。\n二、防護對象任一點至撒水頭之水平距離在一點七公尺以下。\n三、開放式撒水設備，每一放水區域樓地板面積在一百五十平方公尺以上。但防護對象樓地板面積未滿一百五十平方公尺時，以實際樓地板面積計算。\n四、水源容量，依下列規定設置：\n（一）使用密閉式撒水頭時，應在設置三十個撒水頭繼續放水三十分鐘之水量以上。但設置撒水頭數在三十個以下者，以實際撒水頭數計算。\n（二）使用開放式撒水頭時，應在最大放水區域全部撒水頭，繼續放水三十分鐘之水量以上。\n（三）前二目撒水頭數量，在使用密閉乾式或預動式流水檢知裝置時，應追加十個。\n五、撒水頭位置之裝置，準用第四十七條規定。但存放易燃性物質處所，撒水頭迴水板下方九十公分及水平方向三十公分以內，應保持淨空間，不得有障礙物。\n自動撒水設備之緊急電源除準用第三十八條規定外，其供電容量應供其有效動作四十五分鐘以上。", "parent_id": null, "citation": "設置標準第211條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1587, "children": ["D0120029/211/1", "D0120029/211/2"]}
{"node_id": "D0120029/211/1", "pcode": "D0120029", "article": "211", "level": "paragraph", "path": [1], "text": "自動撒水設備，應符合下列規定：", "parent_id": "D0120029/211", "citation": "設置標準第211條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1588, "children": ["D0120029/211/1/1", "D0120029/211/1/2", "D0120029/211/1/3", "D0120029/211/1/4", "D0120029/211/1/5"]}
{"node_id": "D0120029/211/1/1", "pcode": "D0120029", "article": "211", "level": "item", "path": [1, 1], "text": "一、配管、配件、屋頂水箱、試壓、撒水頭、放水量、流水檢知裝置、啟動裝置、一齊開放閥、末端查驗閥、加壓送水裝置及送水口之設置，準用第四十三條至第四十五條、第四十八條至第五十三條、第五十五條、第五十六條、第五十八條及第五十九條規定。", "parent_id": "D0120029/211/1", "citation": "設置標準第211條第1項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1589, "children": []}
{"node_id": "D0120029/211/1/2", "pcode": "D0120029", "article": "211", "level": "item", "path": [1, 2], "text": "二、防護對象任一點至撒水頭之水平距離在一點七公尺以下。", "parent_id": "D0120029/211/1", "citation": "設置標準第211條第1項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1590, "children": []}
{"node_id": "D0120029/211/1/3", "pcode": "D0120029", "article": "211", "level": "item", "path": [1, 3], "text": "三、開放式撒水設備，每一放水區域樓地板面積在一百五十平方公尺以上。但防護對象樓地板面積未滿一百五十平方公尺時，以實際樓地板面積計算。", "parent_id": "D0120029/211/1", "citation": "設置標準第211條第1項第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1591, "children": []}
{"node_id": "D0120029/211/1/4", "pcode": "D0120029", "article": "211", "level": "item", "path": [1, 4], "text": "四、水源容量，依下列規定設置：", "parent_id": "D0120029/211/1", "citation": "設置標準第211條第1項第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1592, "children": ["D0120029/211/1/4/1", "D0120029/211/1/4/2", "D0120029/211/1/4/3"]}
{"node_id": "D0120029/211/1/4/1", "pcode": "D0120029", "article": "211", "level": "subitem", "path": [1, 4, 1], "text": "（一）使用密閉式撒水頭時，應在設置三十個撒水頭繼續放水三十分鐘之水量以上。但設置撒水頭數在三十個以下者，以實際撒水頭數計算。", "parent_id": "D0120029/211/1/4", "citation": "設置標準第211條第1項第4款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1593, "children": []}
{"node_id": "D0120029/211/1/4/2", "pcode": "D0120029", "article": "211", "level": "subitem", "path": [1, 4, 2], "text": "（二）使用開放式撒水頭時，應在最大放水區域全部撒水頭，繼續放水三十分鐘之水量以上。", "parent_id": "D0120029/211/1/4", "citation": "設置標準第211條第1項第4款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1594, "children": []}
{"node_id": "D0120029/211/1/4/3", "pcode": "D0120029", "article": "211", "level": "subitem", "path": [1, 4, 3], "text": "（三）前二目撒水頭數量，在使用密閉乾式或預動式流水檢知裝置時，應追加十個。", "parent_id": "D0120029/211/1/4", "citation": "設置標準第211條第1項第4款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1595, "children": []}
{"node_id": "D0120029/211/1/5", "pcode": "D0120029", "article": "211", "level": "item", "path": [1, 5], "text": "五、撒水頭位置之裝置，準用第四十七條規定。但存放易燃性物質處所，撒水頭迴水板下方九十公分及水平方向三十公分以內，應保持淨空間，不得有障礙物。", "parent_id": "D0120029/211/1", "citation": "設置標準第211條第1項第5款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1596, "children": []}
{"node_id": "D0120029/211/2", "pcode": "D0120029", "article": "211", "level": "paragraph", "path": [2], "text": "自動撒水設備之緊急電源除準用第三十八條規定外，其供電容量應供其有效動作四十五分鐘以上。", "parent_id": "D0120029/211", "citation": "設置標準第211條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1597, "children": []}
{"node_id": "D0120029/212", "pcode": "D0120029", "article": "212", "level": "article", "path": [], "text": "水霧滅火設備，應符合下列規定：\n一、水霧噴頭、配管、試壓、流水檢知裝置、啟動裝置、一齊開放閥及送水口設置規定，準用第六十一條、第六十二條、第六十六條及第六十七條規定。\n二、放射區域，每一區域在一百五十平方公尺以上，其防護對象之面積未滿一百五十平方公尺者，以其實際面積計算之。\n三、水源容量在最大放射區域，全部水霧噴頭繼續放水三十分鐘之水量以上。其放射區域每平方公尺每分鐘放水量在二十公升以上。\n四、最大放射區域水霧噴頭同時放水時，各水霧噴頭之放射壓力在每平方公分三點五公斤以上或0.35MPa以上。\n水霧滅火設備之緊急電源除準用第三十八條規定外，其供電容量應供其有效動作四十五分鐘以上。", "parent_id": null, "citation": "設置標準第212條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1598, "children": ["D0120029/212/1", "D0120029/212/2"]}
{"node_id": "D0120029/212/1", "pcode": "D0120029", "article": "212", "level": "paragraph", "path": [1], "text": "水霧滅火設備，應符合下列規定：", "parent_id": "D0120029/212", "citation": "設置標準第212條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1599, "children": ["D0120029/212/1/1", "D0120029/212/1/2", "D0120029/212/1/3", "D0120029/212/1/4"]}
{"node_id": "D0120029/212/1/1", "pcode": "D0120029", "article": "212", "level": "item", "path": [1, 1], "text": "一、水霧噴頭、配管、試壓、流水檢知裝置、啟動裝置、一齊開放閥及送水口設置規定，準用第六十一條、第六十二條、第六十六條及第六十七條規定。", "parent_id": "D0120029/212/1", "citation": "設置標準第212條第1項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1600, "children": []}
{"node_id": "D0120029/212/1/2", "pcode": "D0120029", "article": "212", "level": "item", "path": [1, 2], "text": "二、放射區域，每一區域在一百五十平方公尺以上，其防護對象之面積未滿一百五十平方公尺者，以其實際面積計算之。", "parent_id": "D0120029/212/1", "citation": "設置標準第212條第1項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1601, "children": []}
{"node_id": "D0120029/212/1/3", "pcode": "D0120029", "article": "212", "level": "item", "path": [1, 3], "text": "三、水源容量在最大放射區域，全部水霧噴頭繼續放水三十分鐘之水量以上。其放射區域每平方公尺每分鐘放水量在二十公升以上。", "parent_id": "D0120029/212/1", "citation": "設置標準第212條第1項第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1602, "children": []}
{"node_id": "D0120029/212/1/4", "pcode": "D0120029", "article": "212", "level": "item", "path": [1, 4], "text": "四、最大放射區域水霧噴頭同時放水時，各水霧噴頭之放射壓力在每平方公分三點五公斤以上或0.35MPa以上。", "parent_id": "D0120029/212/1", "citation": "設置標準第212條第1項第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1603, "children": []}
{"node_id": "D0120029/212/2", "pcode": "D0120029", "article": "212", "level": "paragraph", "path": [2], "text": "水霧滅火設備之緊急電源除準用第三十八條規定外，其供電容量應供其有效動作四十五分鐘以上。", "parent_id": "D0120029/212", "citation": "設置標準第212條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1604, "children": []}
{"node_id": "D0120029/213", "pcode": "D0120029", "article": "213", "level": "article", "path": [], "text": "設於儲槽之固定式泡沫滅火設備，依下列規定設置：\n一、泡沫放出口，依下表之規定設置，且以等間隔裝設在不因火災或地震可能造成損害之儲槽側板外圍上。\n    ┌──────────────┬─────────────┐\n    │        建築構造及泡沫放出口│泡沫放出口應設數量        │\n    │        種類                ├─────┬───┬───┤\n    │                            │固定頂儲槽│內浮頂│外浮頂│\n    │                            │          │儲槽  │儲槽  │\n    │                            ├──┬──┼───┼───┤\n    │儲槽直徑                    │Ⅰ或│Ⅲ或│Ⅱ型  │特殊型│\n    │                            │Ⅱ型│Ⅳ型│      │      │\n    ├──────────────┼──┼──┼───┼───┤\n    │未達十三公尺                │    │    │二    │二    │\n    ├──────────────┤    │    ├───┼───┤\n    │十三公尺以上未達十九公尺    │一  │一  │三    │三    │\n    ├──────────────┤    │    ├───┼───┤\n    │十九公尺以上未達二十四公尺  │    │    │四    │四    │\n    ├──────────────┼──┼──┼───┼───┤\n    │二十四公尺以上未達三十五公尺│二  │二  │五    │五    │\n    ├──────────────┼──┼──┼───┼───┤\n    │三十五公尺以上未達四十二公尺│三  │三  │六    │六    │\n    ├──────────────┼──┼──┼───┼───┤\n    │四十二公尺以上未達四十六公尺│四  │四  │七    │七    │\n    ├──────────────┼──┼──┼───┼───┤\n    │四十六公尺以上未達五十三公尺│五  │六  │七    │七    │\n    ├──────────────┼──┼──┼───┼───┤\n    │五十三公尺以上未達六十公尺  │六  │八  │八    │八    │\n    ├──────────────┼──┼──┼───┼───┤\n    │六十公尺以上未達六十七公尺  │八  │十  │      │九    │\n    ├──────────────┼──┼──┤      ├───┤\n    │六十七公尺以上未達七十三公尺│九  │十二│      │十    │\n    ├──────────────┼──┼──┤      ├───┤\n    │七十三公尺以上未達七十九公尺│十一│十四│      │十一  │\n    ├──────────────┼──┼──┤      ├───┤\n    │七十九公尺以上未達八十五公尺│十三│十六│      │十二  │\n    ├──────────────┼──┼──┤      ├───┤\n    │八十五公尺以上未達九十公尺  │十四│十八│      │十二  │\n    ├──────────────┼──┼──┤      ├───┤\n    │九十公尺以上未達九十五公尺  │十六│二十│      │十三  │\n    ├──────────────┼──┼──┤      ├───┤\n    │九十五公尺以上未達九十九公尺│十七│二十│      │十三  │\n    │                            │    │二  │      │      │\n    ├──────────────┼──┼──┤      ├───┤\n    │九十九公尺以上              │十九│二十│      │十四  │\n    │                            │    │四  │      │      │\n    ├──────────────┴──┴──┴───┴───┤\n    │註：                                                    │\n    │一、各型泡沫放出口定義如左：                            │\n    │（一）Ⅰ型泡沬放出口：指由固定頂儲槽上部注入泡沫之放出口│\n    │      。該泡沫放出口設於儲槽側板上方，具有泡沫導管或滑道│\n    │      等附屬裝置，不使泡沫沉入液面下或攪動液面，而使泡沫│\n    │      在液面展開有效滅火，並且具有可以阻止儲槽內公共危險│\n    │      物品逆流之構造。                                  │\n    │（二）Ⅱ型泡沫放出口：指由固定頂或儲槽之上部注入泡沫之放│\n    │      出口。在泡沫放出口上附設泡沫反射板可以使放出之泡沫│\n    │      能沿著儲槽之側板內面流下，又不使泡沫沉入液面下或攪│\n    │      動液面，可在液面展開有效滅火，並且具有可以阻止槽內│\n    │      公共危險物品逆流之構造。                          │\n    │（三）特殊型泡沫放出口：指供外浮頂儲槽上部注入泡沫之放出│\n    │      口，於該泡沫放出口附設有泡沫反射板，可以將泡沫注入│\n    │      於儲槽側板與泡沫隔板所形成之環狀部分。該泡沫隔板係│\n    │      指在浮頂之上方設有高度在零點三公尺以上，且距離儲槽│\n    │      內側在零點三公尺以上鋼製隔板，具可以阻止放出之泡沫│\n    │      外流，且視該儲槽設置地區預期之最大降雨量，設有可充│\n    │      分排水之排水口之構造者為限。                      │\n    │（四）Ⅲ型泡沫放出口：指供固定頂儲槽槽底注入泡沫法之放出│\n    │      口，該泡沫放出口由泡沫輸送管（具有可以阻止儲槽內之│\n    │      公共危險物品由該配管逆流之構造或機械），將發泡器或│\n    │      泡沫發生機所發生之泡沫予以輸送注入儲槽內，並由泡沫│\n    │      放出口放出泡沫。                                  │\n    │（五）Ⅳ型泡沫放出口：指供固定頂儲槽槽底注入泡沫法之放出│\n    │      口，將泡沫輸送管末端與平時設在儲槽液面下底部之存放│\n    │      筒（包括具有在送入泡沫時可以很容易脫開之蓋者。）所│\n    │      存放之特殊軟管等相連接，於送入泡沫時可使特殊軟管等│\n    │      伸直，使特殊軟管等之前端到達液面而放出泡沫。      │\n    │二、特殊型泡沫放出口使用安裝在浮頂上方者，得免附設泡沫反│\n    │    射板。                                              │\n    │三、本表之Ⅲ型泡沫放出口，限於處理或儲存在攝氏二十度時一│\n    │    百公克中水中溶解量未達一公克之公共危險物品，（以下稱│\n    │    「不溶性物質」）及儲存溫度在攝氏五十度以下或動粘度在│\n    │    100cst以下之公共危險物品儲槽使用。                  │\n    │四、內浮頂儲槽浮頂採用鋼製雙層甲板（Double deck） 或鋼製│\n    │    浮筒式（Pantoon） 甲板，其泡沫系統之泡沫放出口種類及│\n    │    數量，得比照外浮頂儲槽設置。                        │\n    └────────────────────────────┘\n二、儲槽儲存不溶性之第四類公共危險物品時，依前款所設之泡沫放出口，並就下表所列公共危險物品及泡沫放出口種類，以泡沫水溶液量乘以該儲槽液面積所得之量，能有效放射，且在同表所規定之放出率以上。\n    ┌───┬────┬────┬────┬────┬────┐\n    │泡沫放│Ⅰ型    │Ⅱ型    │特殊型  │Ⅲ型    │Ⅳ型    │\n    │出口種├──┬─┼──┬─┼──┬─┼──┬─┼──┬─┤\n    │類    │泡沫│放│泡沫│放│泡沫│放│泡沫│放│泡沫│放│\n    │儲存公│水溶│出│水溶│出│水溶│出│水溶│出│水溶│出│\n    │共危險│液量│率│液量│率│液量│率│液量│率│液量│率│\n    │物品種│    │  │    │  │    │  │    │  │    │  │\n    │類    │    │  │    │  │    │  │    │  │    │  │\n    ├───┼──┼─┼──┼─┼──┼─┼──┼─┼──┼─┤\n    │閃火點│120 │4 │220 │4 │240 │8 │220 │4 │220 │4 │\n    │未達21│    │  │    │  │    │  │    │  │    │  │\n    │℃之第│    │  │    │  │    │  │    │  │    │  │\n    │四類公│    │  │    │  │    │  │    │  │    │  │\n    │共危險│    │  │    │  │    │  │    │  │    │  │\n    │物品  │    │  │    │  │    │  │    │  │    │  │\n    ├───┼──┼─┼──┼─┼──┼─┼──┼─┼──┼─┤\n    │閃火點│80  │4 │120 │4 │160 │8 │120 │4 │120 │4 │\n    │在21℃│    │  │    │  │    │  │    │  │    │  │\n    │以上未│    │  │    │  │    │  │    │  │    │  │\n    │達70℃│    │  │    │  │    │  │    │  │    │  │\n    │之第四│    │  │    │  │    │  │    │  │    │  │\n    │類公共│    │  │    │  │    │  │    │  │    │  │\n    │危險物│    │  │    │  │    │  │    │  │    │  │\n    │品    │    │  │    │  │    │  │    │  │    │  │\n    ├───┼──┼─┼──┼─┼──┼─┼──┼─┼──┼─┤\n    │閃火點│60  │4 │100 │4 │120 │8 │100 │4 │100 │4 │\n    │在70℃│    │  │    │  │    │  │    │  │    │  │\n    │以上之│    │  │    │  │    │  │    │  │    │  │\n    │第四類│    │  │    │  │    │  │    │  │    │  │\n    │公共危│    │  │    │  │    │  │    │  │    │  │\n    │險物品│    │  │    │  │    │  │    │  │    │  │\n    ├───┴──┴─┴──┴─┴──┴─┴──┴─┴──┴─┤\n    │註：泡沫水溶液量單位ι/㎡，放出率單位ι/min㎡。         │\n    └────────────────────────────┘\n三、儲槽儲存非不溶性之第四類公共危險物品時，應使用耐酒精型泡沫，其泡沫放出口之泡沫水溶液量及放出率，依下表規定：\n    ┌─────┬─────┬─────┬────┬─────┐\n    │Ⅰ      型│Ⅱ      型│特  殊  型│Ⅲ    型│Ⅳ     型 │\n    ├───┬─┼───┬─┼───┬─┼──┬─┼───┬─┤\n    │泡沫水│放│泡沫水│放│泡沫水│放│泡沫│放│泡沫水│放│\n    │溶液量│出│溶液量│出│溶液量│出│水溶│出│溶液量│出│\n    │      │率│      │率│      │率│液量│率│      │率│\n    ├───┼─┼───┼─┼───┼─┼──┼─┼───┼─┤\n    │一六○│八│二四○│八│─    │─│─  │─│二四○│八│\n    ├───┴─┴───┴─┴───┴─┴──┴─┴───┴─┤\n    │註：一、使用耐酒精型泡沫能有效滅火時，其泡沫放出口之泡沫│\n    │        水溶液量及放出率，得依廠商提示值核計。          │\n    │    二、泡沫水溶液量單位ι/㎡ ，放出率單位ι/min㎡。    │\n    └────────────────────────────┘\n四、前款並依下表公共危險物品種類乘以所規定的係數值。但未表列之物質，依中央主管機關認可之試驗方法求其係數。\n    ┌─────────────────────────┬──┐\n    │第四類公共危險物品種類                            │    │\n    ├──┬──────────────────────┤係數│\n    │類別│詳            細            分            類│    │\n    ├──┼──────────────────────┼──┤\n    │醇類│甲醇、3-甲基-2-丁醇 、乙醇、烯丙醇、1-戊醇、│1.0 │\n    │    │2-戊醇、第三戊醇（2-甲基-2-丁醇） 、異戊醇、│    │\n    │    │1-己醇、環己醇、糠醇、苯甲醇、丙二醇、乙二醇│    │\n    │    │（甘醇）、二甘醇、二丙二醇、甘油            │    │\n    │    ├──────────────────────┼──┤\n    │    │2-丙醇、1-丙醇、異丁醇、1-丁醇、2-丁醇      │1.25│\n    │    ├──────────────────────┼──┤\n    │    │第三丁醇                                    │2.0 │\n    ├──┼──────────────────────┼──┤\n    │醚類│異丙醚、乙二醇乙醚（2-羥基乙醚）、乙二醇甲醚│1.25│\n    │    │、二甘醇乙醚、二甲醇甲醚                    │    │\n    │    ├──────────────────────┼──┤\n    │    │1,4二氧雜環己烷                             │1.5 │\n    │    ├──────────────────────┼──┤\n    │    │乙醚、乙縮醛（1,1-雙乙氧基乙烷）、乙基丙基醚│2.0 │\n    │    │、四氫呋喃、異丁基乙烯醚、乙基丁基醚        │    │\n    ├──┼──────────────────────┼──┤\n    │酯類│乙酸乙脂、甲酸乙酯、甲酸甲酯、乙酸甲酯、乙酸│1.0 │\n    │    │乙烯酯、甲酸丙酯、丙烯酸甲酯、丙烯酸乙酯、異│    │\n    │    │丁烯酸甲酯、異丁烯酸乙酯、乙酸丙酯、甲酸丁酯│    │\n    │    │、乙酸-2-乙氧基乙酯、乙酸-2-甲氧基乙酯      │    │\n    ├──┼──────────────────────┼──┤\n    │酮類│丙酮、丁酮、甲基異丁基酮、2,4-戊雙酮、環己酮│1.0 │\n    ├──┼──────────────────────┼──┤\n    │醛類│丙烯醛、丁烯醛（巴豆醛）、三聚乙醛          │1.25│\n    │    ├──────────────────────┼──┤\n    │    │乙醛                                        │2.0 │\n    ├──┼──────────────────────┼──┤\n    │胺類│乙二胺、環己胺、苯胺、乙醇胺、二乙醇胺、三乙│1.0 │\n    │    │醇胺                                        │    │\n    │    ├──────────────────────┼──┤\n    │    │乙胺、丙胺、烯丙胺、二乙胺、丁胺、異丁胺、三│1.25│\n    │    │乙胺、戊胺、第三丁胺                        │    │\n    │    ├──────────────────────┼──┤\n    │    │異丙胺                                      │2.0 │\n    ├──┼──────────────────────┼──┤\n    │腈類│丙烯腈、乙腈、丁腈                          │1.25│\n    ├──┼──────────────────────┼──┤\n    │有機│醋酸、醋酸酐、丙烯酸、丙酸、甲酸            │1.25│\n    │酸  │                                            │    │\n    ├──┼──────────────────────┼──┤\n    │其他│氧化丙烯                                    │2.0 │\n    │非不│                                            │    │\n    │溶性│                                            │    │\n    │者  │                                            │    │\n    └──┴──────────────────────┴──┘\n前項第二款之儲槽如設置特殊型泡沫放出口，其儲槽液面積為浮頂式儲槽環狀部分之表面積。", "parent_id": null, "citation": "設置標準第213條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1605, "children": ["D0120029/213/1", "D0120029/213/2"]}
{"node_id": "D0120029/213/1", "pcode": "D0120029", "article": "213", "level": "paragraph", "path": [1], "text": "設於儲槽之固定式泡沫滅火設備，依下列規定設置：", "parent_id": "D0120029/213", "citation": "設置標準第213條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1606, "children": ["D0120029/213/1/1", "D0120029/213/1/2", "D0120029/213/1/3", "D0120029/213/1/4"]}
{"node_id": "D0120029/213/1/1", "pcode": "D0120029", "article": "213", "level": "item", "path": [1, 1], "text": "一、泡沫放出口，依下表之規定設置，且以等間隔裝設在不因火災或地震可能造成損害之儲槽側板外圍上。\n    ┌──────────────┬─────────────┐\n    │        建築構造及泡沫放出口│泡沫放出口應設數量        │\n    │        種類                ├─────┬───┬───┤\n    │                            │固定頂儲槽│內浮頂│外浮頂│\n    │                            │          │儲槽  │儲槽  │\n    │                            ├──┬──┼───┼───┤\n    │儲槽直徑                    │Ⅰ或│Ⅲ或│Ⅱ型  │特殊型│\n    │                            │Ⅱ型│Ⅳ型│      │      │\n    ├──────────────┼──┼──┼───┼───┤\n    │未達十三公尺                │    │    │二    │二    │\n    ├──────────────┤    │    ├───┼───┤\n    │十三公尺以上未達十九公尺    │一  │一  │三    │三    │\n    ├──────────────┤    │    ├───┼───┤\n    │十九公尺以上未達二十四公尺  │    │    │四    │四    │\n    ├──────────────┼──┼──┼───┼───┤\n    │二十四公尺以上未達三十五公尺│二  │二  │五    │五    │\n    ├──────────────┼──┼──┼───┼───┤\n    │三十五公尺以上未達四十二公尺│三  │三  │六    │六    │\n    ├──────────────┼──┼──┼───┼───┤\n    │四十二公尺以上未達四十六公尺│四  │四  │七    │七    │\n    ├──────────────┼──┼──┼───┼───┤\n    │四十六公尺以上未達五十三公尺│五  │六  │七    │七    │\n    ├──────────────┼──┼──┼───┼───┤\n    │五十三公尺以上未達六十公尺  │六  │八  │八    │八    │\n    ├──────────────┼──┼──┼───┼───┤\n    │六十公尺以上未達六十七公尺  │八  │十  │      │九    │\n    ├──────────────┼──┼──┤      ├───┤\n    │六十七公尺以上未達七十三公尺│九  │十二│      │十    │\n    ├──────────────┼──┼──┤      ├───┤\n    │七十三公尺以上未達七十九公尺│十一│十四│      │十一  │\n    ├──────────────┼──┼──┤      ├───┤\n    │七十九公尺以上未達八十五公尺│十三│十六│      │十二  │\n    ├──────────────┼──┼──┤      ├───┤\n    │八十五公尺以上未達九十公尺  │十四│十八│      │十二  │\n    ├──────────────┼──┼──┤      ├───┤\n    │九十公尺以上未達九十五公尺  │十六│二十│      │十三  │\n    ├──────────────┼──┼──┤      ├───┤\n    │九十五公尺以上未達九十九公尺│十七│二十│      │十三  │\n    │                            │    │二  │      │      │\n    ├──────────────┼──┼──┤      ├───┤\n    │九十九公尺以上              │十九│二十│      │十四  │\n    │                            │    │四  │      │      │\n    ├──────────────┴──┴──┴───┴───┤\n    │註：                                                    │\n    │一、各型泡沫放出口定義如左：                            │\n    │（一）Ⅰ型泡沬放出口：指由固定頂儲槽上部注入泡沫之放出口│\n    │      。該泡沫放出口設於儲槽側板上方，具有泡沫導管或滑道│\n    │      等附屬裝置，不使泡沫沉入液面下或攪動液面，而使泡沫│\n    │      在液面展開有效滅火，並且具有可以阻止儲槽內公共危險│\n    │      物品逆流之構造。                                  │\n    │（二）Ⅱ型泡沫放出口：指由固定頂或儲槽之上部注入泡沫之放│\n    │      出口。在泡沫放出口上附設泡沫反射板可以使放出之泡沫│\n    │      能沿著儲槽之側板內面流下，又不使泡沫沉入液面下或攪│\n    │      動液面，可在液面展開有效滅火，並且具有可以阻止槽內│\n    │      公共危險物品逆流之構造。                          │\n    │（三）特殊型泡沫放出口：指供外浮頂儲槽上部注入泡沫之放出│\n    │      口，於該泡沫放出口附設有泡沫反射板，可以將泡沫注入│\n    │      於儲槽側板與泡沫隔板所形成之環狀部分。該泡沫隔板係│\n    │      指在浮頂之上方設有高度在零點三公尺以上，且距離儲槽│\n    │      內側在零點三公尺以上鋼製隔板，具可以阻止放出之泡沫│\n    │      外流，且視該儲槽設置地區預期之最大降雨量，設有可充│\n    │      分排水之排水口之構造者為限。                      │\n    │（四）Ⅲ型泡沫放出口：指供固定頂儲槽槽底注入泡沫法之放出│\n    │      口，該泡沫放出口由泡沫輸送管（具有可以阻止儲槽內之│\n    │      公共危險物品由該配管逆流之構造或機械），將發泡器或│\n    │      泡沫發生機所發生之泡沫予以輸送注入儲槽內，並由泡沫│\n    │      放出口放出泡沫。                                  │\n    │（五）Ⅳ型泡沫放出口：指供固定頂儲槽槽底注入泡沫法之放出│\n    │      口，將泡沫輸送管末端與平時設在儲槽液面下底部之存放│\n    │      筒（包括具有在送入泡沫時可以很容易脫開之蓋者。）所│\n    │      存放之特殊軟管等相連接，於送入泡沫時可使特殊軟管等│\n    │      伸直，使特殊軟管等之前端到達液面而放出泡沫。      │\n    │二、特殊型泡沫放出口使用安裝在浮頂上方者，得免附設泡沫反│\n    │    射板。                                              │\n    │三、本表之Ⅲ型泡沫放出口，限於處理或儲存在攝氏二十度時一│\n    │    百公克中水中溶解量未達一公克之公共危險物品，（以下稱│\n    │    「不溶性物質」）及儲存溫度在攝氏五十度以下或動粘度在│\n    │    100cst以下之公共危險物品儲槽使用。                  │\n    │四、內浮頂儲槽浮頂採用鋼製雙層甲板（Double deck） 或鋼製│\n    │    浮筒式（Pantoon） 甲板，其泡沫系統之泡沫放出口種類及│\n    │    數量，得比照外浮頂儲槽設置。                        │\n    └────────────────────────────┘", "parent_id": "D0120029/213/1", "citation": "設置標準第213條第1項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1607, "children": []}
{"node_id": "D0120029/213/1/2", "pcode": "D0120029", "article": "213", "level": "item", "path": [1, 2], "text": "二、儲槽儲存不溶性之第四類公共危險物品時，依前款所設之泡沫放出口，並就下表所列公共危險物品及泡沫放出口種類，以泡沫水溶液量乘以該儲槽液面積所得之量，能有效放射，且在同表所規定之放出率以上。\n    ┌───┬────┬────┬────┬────┬────┐\n    │泡沫放│Ⅰ型    │Ⅱ型    │特殊型  │Ⅲ型    │Ⅳ型    │\n    │出口種├──┬─┼──┬─┼──┬─┼──┬─┼──┬─┤\n    │類    │泡沫│放│泡沫│放│泡沫│放│泡沫│放│泡沫│放│\n    │儲存公│水溶│出│水溶│出│水溶│出│水溶│出│水溶│出│\n    │共危險│液量│率│液量│率│液量│率│液量│率│液量│率│\n    │物品種│    │  │    │  │    │  │    │  │    │  │\n    │類    │    │  │    │  │    │  │    │  │    │  │\n    ├───┼──┼─┼──┼─┼──┼─┼──┼─┼──┼─┤\n    │閃火點│120 │4 │220 │4 │240 │8 │220 │4 │220 │4 │\n    │未達21│    │  │    │  │    │  │    │  │    │  │\n    │℃之第│    │  │    │  │    │  │    │  │    │  │\n    │四類公│    │  │    │  │    │  │    │  │    │  │\n    │共危險│    │  │    │  │    │  │    │  │    │  │\n    │物品  │    │  │    │  │    │  │    │  │    │  │\n    ├───┼──┼─┼──┼─┼──┼─┼──┼─┼──┼─┤\n    │閃火點│80  │4 │120 │4 │160 │8 │120 │4 │120 │4 │\n    │在21℃│    │  │    │  │    │  │    │  │    │  │\n    │以上未│    │  │    │  │    │  │    │  │    │  │\n    │達70℃│    │  │    │  │    │  │    │  │    │  │\n    │之第四│    │  │    │  │    │  │    │  │    │  │\n    │類公共│    │  │    │  │    │  │    │  │    │  │\n    │危險物│    │  │    │  │    │  │    │  │    │  │\n    │品    │    │  │    │  │    │  │    │  │    │  │\n    ├───┼──┼─┼──┼─┼──┼─┼──┼─┼──┼─┤\n    │閃火點│60  │4 │100 │4 │120 │8 │100 │4 │100 │4 │\n    │在70℃│    │  │    │  │    │  │    │  │    │  │\n    │以上之│    │  │    │  │    │  │    │  │    │  │\n    │第四類│    │  │    │  │    │  │    │  │    │  │\n    │公共危│    │  │    │  │    │  │    │  │    │  │\n    │險物品│    │  │    │  │    │  │    │  │    │  │\n    ├───┴──┴─┴──┴─┴──┴─┴──┴─┴──┴─┤\n    │註：泡沫水溶液量單位ι/㎡，放出率單位ι/min㎡。         │\n    └────────────────────────────┘", "parent_id": "D0120029/213/1", "citation": "設置標準第213條第1項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1608, "children": []}
{"node_id": "D0120029/213/1/3", "pcode": "D0120029", "article": "213", "level": "item", "path": [1, 3], "text": "三、儲槽儲存非不溶性之第四類公共危險物品時，應使用耐酒精型泡沫，其泡沫放出口之泡沫水溶液量及放出率，依下表規定：\n    ┌─────┬─────┬─────┬────┬─────┐\n    │Ⅰ      型│Ⅱ      型│特  殊  型│Ⅲ    型│Ⅳ     型 │\n    ├───┬─┼───┬─┼───┬─┼──┬─┼───┬─┤\n    │泡沫水│放│泡沫水│放│泡沫水│放│泡沫│放│泡沫水│放│\n    │溶液量│出│溶液量│出│溶液量│出│水溶│出│溶液量│出│\n    │      │率│      │率│      │率│液量│率│      │率│\n    ├───┼─┼───┼─┼───┼─┼──┼─┼───┼─┤\n    │一六○│八│二四○│八│─    │─│─  │─│二四○│八│\n    ├───┴─┴───┴─┴───┴─┴──┴─┴───┴─┤\n    │註：一、使用耐酒精型泡沫能有效滅火時，其泡沫放出口之泡沫│\n    │        水溶液量及放出率，得依廠商提示值核計。          │\n    │    二、泡沫水溶液量單位ι/㎡ ，放出率單位ι/min㎡。    │\n    └────────────────────────────┘", "parent_id": "D0120029/213/1", "citation": "設置標準第213條第1項第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1609, "children": []}
{"node_id": "D0120029/213/1/4", "pcode": "D0120029", "article": "213", "level": "item", "path": [1, 4], "text": "四、前款並依下表公共危險物品種類乘以所規定的係數值。但未表列之物質，依中央主管機關認可之試驗方法求其係數。\n    ┌─────────────────────────┬──┐\n    │第四類公共危險物品種類                            │    │\n    ├──┬──────────────────────┤係數│\n    │類別│詳            細            分            類│    │\n    ├──┼──────────────────────┼──┤\n    │醇類│甲醇、3-甲基-2-丁醇 、乙醇、烯丙醇、1-戊醇、│1.0 │\n    │    │2-戊醇、第三戊醇（2-甲基-2-丁醇） 、異戊醇、│    │\n    │    │1-己醇、環己醇、糠醇、苯甲醇、丙二醇、乙二醇│    │\n    │    │（甘醇）、二甘醇、二丙二醇、甘油            │    │\n    │    ├──────────────────────┼──┤\n    │    │2-丙醇、1-丙醇、異丁醇、1-丁醇、2-丁醇      │1.25│\n    │    ├──────────────────────┼──┤\n    │    │第三丁醇                                    │2.0 │\n    ├──┼──────────────────────┼──┤\n    │醚類│異丙醚、乙二醇乙醚（2-羥基乙醚）、乙二醇甲醚│1.25│\n    │    │、二甘醇乙醚、二甲醇甲醚                    │    │\n    │    ├──────────────────────┼──┤\n    │    │1,4二氧雜環己烷                             │1.5 │\n    │    ├──────────────────────┼──┤\n    │    │乙醚、乙縮醛（1,1-雙乙氧基乙烷）、乙基丙基醚│2.0 │\n    │    │、四氫呋喃、異丁基乙烯醚、乙基丁基醚        │    │\n    ├──┼──────────────────────┼──┤\n    │酯類│乙酸乙脂、甲酸乙酯、甲酸甲酯、乙酸甲酯、乙酸│1.0 │\n    │    │乙烯酯、甲酸丙酯、丙烯酸甲酯、丙烯酸乙酯、異│    │\n    │    │丁烯酸甲酯、異丁烯酸乙酯、乙酸丙酯、甲酸丁酯│    │\n    │    │、乙酸-2-乙氧基乙酯、乙酸-2-甲氧基乙酯      │    │\n    ├──┼──────────────────────┼──┤\n    │酮類│丙酮、丁酮、甲基異丁基酮、2,4-戊雙酮、環己酮│1.0 │\n    ├──┼──────────────────────┼──┤\n    │醛類│丙烯醛、丁烯醛（巴豆醛）、三聚乙醛          │1.25│\n    │    ├──────────────────────┼──┤\n    │    │乙醛                                        │2.0 │\n    ├──┼──────────────────────┼──┤\n    │胺類│乙二胺、環己胺、苯胺、乙醇胺、二乙醇胺、三乙│1.0 │\n    │    │醇胺                                        │    │\n    │    ├──────────────────────┼──┤\n    │    │乙胺、丙胺、烯丙胺、二乙胺、丁胺、異丁胺、三│1.25│\n    │    │乙胺、戊胺、第三丁胺                        │    │\n    │    ├──────────────────────┼──┤\n    │    │異丙胺                                      │2.0 │\n    ├──┼──────────────────────┼──┤\n    │腈類│丙烯腈、乙腈、丁腈                          │1.25│\n    ├──┼──────────────────────┼──┤\n    │有機│醋酸、醋酸酐、丙烯酸、丙酸、甲酸            │1.25│\n    │酸  │                                            │    │\n    ├──┼──────────────────────┼──┤\n    │其他│氧化丙烯                                    │2.0 │\n    │非不│                                            │    │\n    │溶性│                                            │    │\n    │者  │                                            │    │\n    └──┴──────────────────────┴──┘", "parent_id": "D0120029/213/1", "citation": "設置標準第213條第1項第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": true, "pdf_table_url": null, "deleted": false, "seq": 1610, "children": []}
{"node_id": "D0120029/213/2", "pcode": "D0120029", "article": "213", "level": "paragraph", "path": [2], "text": "前項第二款之儲槽如設置特殊型泡沫放出口，其儲槽液面積為浮頂式儲槽環狀部分之表面積。", "parent_id": "D0120029/213", "citation": "設置標準第213條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1611, "children": []}
{"node_id": "D0120029/214", "pcode": "D0120029", "article": "214", "level": "article", "path": [], "text": "儲槽除依前條設置固定式泡沫放出口外，並依下列規定設置補助泡沫消防栓及連結送液口：\n一、補助泡沫消防栓，應符合下列規定：\n（一）設在儲槽防液堤外圍，距離槽壁十五公尺以上，便於消防救災處，且至任一泡沫消防栓之步行距離在七十五公尺以下，泡沫瞄子放射量在每分鐘四百公升以上，放射壓力在每平方公分三點五公斤以上或0.35Mpa以上。但全部泡沫消防栓數量超過三支時，以同時使用三支計算之。\n（二）補助泡沫消防栓之附設水帶箱之設置，準用第四十條第四款之規定。\n二、連結送液口所需數量，依下列公式計算：\n    N=Aq/C\n    N：連結送液口應設數量\n    A：儲槽最大水平斷面積。但浮頂儲槽得以環狀面積核算（㎡）。\n    q：固定式泡沫放出口每平方公尺放射量（ι/min ㎡）\n    C：每一個連結送液口之標準送液量（800ι/min）", "parent_id": null, "citation": "設置標準第214條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1612, "children": ["D0120029/214/1"]}
{"node_id": "D0120029/214/1", "pcode": "D0120029", "article": "214", "level": "paragraph", "path": [1], "text": "儲槽除依前條設置固定式泡沫放出口外，並依下列規定設置補助泡沫消防栓及連結送液口：", "parent_id": "D0120029/214", "citation": "設置標準第214條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1613, "children": ["D0120029/214/1/1", "D0120029/214/1/2"]}
{"node_id": "D0120029/214/1/1", "pcode": "D0120029", "article": "214", "level": "item", "path": [1, 1], "text": "一、補助泡沫消防栓，應符合下列規定：", "parent_id": "D0120029/214/1", "citation": "設置標準第214條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1614, "children": ["D0120029/214/1/1/1", "D0120029/214/1/1/2"]}
{"node_id": "D0120029/214/1/1/1", "pcode": "D0120029", "article": "214", "level": "subitem", "path": [1, 1, 1], "text": "（一）設在儲槽防液堤外圍，距離槽壁十五公尺以上，便於消防救災處，且至任一泡沫消防栓之步行距離在七十五公尺以下，泡沫瞄子放射量在每分鐘四百公升以上，放射壓力在每平方公分三點五公斤以上或0.35Mpa以上。但全部泡沫消防栓數量超過三支時，以同時使用三支計算之。", "parent_id": "D0120029/214/1/1", "citation": "設置標準第214條第1款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1615, "children": []}
{"node_id": "D0120029/214/1/1/2", "pcode": "D0120029", "article": "214", "level": "subitem", "path": [1, 1, 2], "text": "（二）補助泡沫消防栓之附設水帶箱之設置，準用第四十條第四款之規定。", "parent_id": "D0120029/214/1/1", "citation": "設置標準第214條第1款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1616, "children": []}
{"node_id": "D0120029/214/1/2", "pcode": "D0120029", "article": "214", "level": "item", "path": [1, 2], "text": "二、連結送液口所需數量，依下列公式計算：\n    N=Aq/C\n    N：連結送液口應設數量\n    A：儲槽最大水平斷面積。但浮頂儲槽得以環狀面積核算（㎡）。\n    q：固定式泡沫放出口每平方公尺放射量（ι/min ㎡）\n    C：每一個連結送液口之標準送液量（800ι/min）", "parent_id": "D0120029/214/1", "citation": "設置標準第214條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1617, "children": []}
{"node_id": "D0120029/215", "pcode": "D0120029", "article": "215", "level": "article", "path": [], "text": "以室外儲槽儲存閃火點在攝氏四十度以下之第四類公共危險物品之顯著滅火困難場所者，且設於岸壁、碼頭或其他類似之地區，並連接輸送設備者，除設置固定式泡沫滅火設備外，並依下列規定設置泡沫射水槍滅火設備：\n一、室外儲槽之幫浦設備等設於岸壁、碼頭或其他類似之地區時，泡沫射水槍應能防護該場所位於海面上前端之水平距離十五公尺以內之海面，而距離注入口及其附屬之公共危險物品處理設備各部分之水平距離在三十公尺以內，其設置個數在二具以上。\n二、泡沫射水槍為固定式，並設於無礙滅火活動及可啟動、操作之位置。\n三、泡沫射水槍同時放射時，射水槍泡沫放射量為每分鐘一千九百公升以上，且其有效水平放射距離在三十公尺以上。", "parent_id": null, "citation": "設置標準第215條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1618, "children": ["D0120029/215/1"]}
{"node_id": "D0120029/215/1", "pcode": "D0120029", "article": "215", "level": "paragraph", "path": [1], "text": "以室外儲槽儲存閃火點在攝氏四十度以下之第四類公共危險物品之顯著滅火困難場所者，且設於岸壁、碼頭或其他類似之地區，並連接輸送設備者，除設置固定式泡沫滅火設備外，並依下列規定設置泡沫射水槍滅火設備：", "parent_id": "D0120029/215", "citation": "設置標準第215條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1619, "children": ["D0120029/215/1/1", "D0120029/215/1/2", "D0120029/215/1/3"]}
{"node_id": "D0120029/215/1/1", "pcode": "D0120029", "article": "215", "level": "item", "path": [1, 1], "text": "一、室外儲槽之幫浦設備等設於岸壁、碼頭或其他類似之地區時，泡沫射水槍應能防護該場所位於海面上前端之水平距離十五公尺以內之海面，而距離注入口及其附屬之公共危險物品處理設備各部分之水平距離在三十公尺以內，其設置個數在二具以上。", "parent_id": "D0120029/215/1", "citation": "設置標準第215條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1620, "children": []}
{"node_id": "D0120029/215/1/2", "pcode": "D0120029", "article": "215", "level": "item", "path": [1, 2], "text": "二、泡沫射水槍為固定式，並設於無礙滅火活動及可啟動、操作之位置。", "parent_id": "D0120029/215/1", "citation": "設置標準第215條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1621, "children": []}
{"node_id": "D0120029/215/1/3", "pcode": "D0120029", "article": "215", "level": "item", "path": [1, 3], "text": "三、泡沫射水槍同時放射時，射水槍泡沫放射量為每分鐘一千九百公升以上，且其有效水平放射距離在三十公尺以上。", "parent_id": "D0120029/215/1", "citation": "設置標準第215條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1622, "children": []}
{"node_id": "D0120029/216", "pcode": "D0120029", "article": "216", "level": "article", "path": [], "text": "以室內、室外儲槽儲存閃火點在攝氏七十度以下之第四類公共危險物品之顯著滅火困難場所，除設置固定式泡沫滅火設備外，並依下列規定設置冷卻撒水設備：\n一、撒水噴孔符合CNS、一二八五四之規定，孔徑在四毫米以上。\n二、撒水管設於槽壁頂部，撒水噴頭之配置數量，依其裝設之放水角度及撒水量核算；儲槽設有風樑或補強環等阻礙水路徑者，於風樑或補強環等下方增設撒水管及撒水噴孔。\n三、撒水量按槽壁總防護面積每平方公尺每分鐘二公升以上計算之，其管徑依水力計算配置。\n四、加壓送水裝置為專用，其幫浦出水量在前款撒水量乘以所防護之面積以上。\n五、水源容量在最大一座儲槽連續放水四小時之水量以上。\n六、選擇閥（未設選擇閥者為開關閥）設於防液堤外，火災不易殃及且容易接近之處所，其操作位置距離地面之高度在零點八公尺以上一點五公尺以下。\n七、加壓送水裝置設置符合下列規定之手動啟動裝置及遠隔啟動裝置。但送水區域距加壓送水裝置在三百公尺以內者，得免設遠隔啟動裝置：\n（一）手動啟動裝置之操作部設於加壓送水裝置設置之場所。\n（二）遠隔啟動裝置由下列方式之一啟動加壓送水裝置：\n1.開啟選擇閥，使啟動用水壓開關裝置或流水檢知裝置連動啟動。\n2.設於監控室等平常有人駐守處所，直接啟動。\n八、加壓送水裝置啟動後五分鐘以內，能有效撒水，且加壓送水裝置距撒水區域在五百公尺以下。但設有保壓措施者，不在此限。\n九、加壓送水裝置連接緊急電源。\n前項緊急電源除準用第三十八條規定外，其供電容量應在其連續放水時間以上。", "parent_id": null, "citation": "設置標準第216條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1623, "children": ["D0120029/216/1", "D0120029/216/2"]}
{"node_id": "D0120029/216/1", "pcode": "D0120029", "article": "216", "level": "paragraph", "path": [1], "text": "以室內、室外儲槽儲存閃火點在攝氏七十度以下之第四類公共危險物品之顯著滅火困難場所，除設置固定式泡沫滅火設備外，並依下列規定設置冷卻撒水設備：", "parent_id": "D0120029/216", "citation": "設置標準第216條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1624, "children": ["D0120029/216/1/1", "D0120029/216/1/2", "D0120029/216/1/3", "D0120029/216/1/4", "D0120029/216/1/5", "D0120029/216/1/6", "D0120029/216/1/7", "D0120029/216/1/8", "D0120029/216/1/9"]}
{"node_id": "D0120029/216/1/1", "pcode": "D0120029", "article": "216", "level": "item", "path": [1, 1], "text": "一、撒水噴孔符合CNS、一二八五四之規定，孔徑在四毫米以上。", "parent_id": "D0120029/216/1", "citation": "設置標準第216條第1項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1625, "children": []}
{"node_id": "D0120029/216/1/2", "pcode": "D0120029", "article": "216", "level": "item", "path": [1, 2], "text": "二、撒水管設於槽壁頂部，撒水噴頭之配置數量，依其裝設之放水角度及撒水量核算；儲槽設有風樑或補強環等阻礙水路徑者，於風樑或補強環等下方增設撒水管及撒水噴孔。", "parent_id": "D0120029/216/1", "citation": "設置標準第216條第1項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1626, "children": []}
{"node_id": "D0120029/216/1/3", "pcode": "D0120029", "article": "216", "level": "item", "path": [1, 3], "text": "三、撒水量按槽壁總防護面積每平方公尺每分鐘二公升以上計算之，其管徑依水力計算配置。", "parent_id": "D0120029/216/1", "citation": "設置標準第216條第1項第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1627, "children": []}
{"node_id": "D0120029/216/1/4", "pcode": "D0120029", "article": "216", "level": "item", "path": [1, 4], "text": "四、加壓送水裝置為專用，其幫浦出水量在前款撒水量乘以所防護之面積以上。", "parent_id": "D0120029/216/1", "citation": "設置標準第216條第1項第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1628, "children": []}
{"node_id": "D0120029/216/1/5", "pcode": "D0120029", "article": "216", "level": "item", "path": [1, 5], "text": "五、水源容量在最大一座儲槽連續放水四小時之水量以上。", "parent_id": "D0120029/216/1", "citation": "設置標準第216條第1項第5款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1629, "children": []}
{"node_id": "D0120029/216/1/6", "pcode": "D0120029", "article": "216", "level": "item", "path": [1, 6], "text": "六、選擇閥（未設選擇閥者為開關閥）設於防液堤外，火災不易殃及且容易接近之處所，其操作位置距離地面之高度在零點八公尺以上一點五公尺以下。", "parent_id": "D0120029/216/1", "citation": "設置標準第216條第1項第6款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1630, "children": []}
{"node_id": "D0120029/216/1/7", "pcode": "D0120029", "article": "216", "level": "item", "path": [1, 7], "text": "七、加壓送水裝置設置符合下列規定之手動啟動裝置及遠隔啟動裝置。但送水區域距加壓送水裝置在三百公尺以內者，得免設遠隔啟動裝置：", "parent_id": "D0120029/216/1", "citation": "設置標準第216條第1項第7款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1631, "children": ["D0120029/216/1/7/1", "D0120029/216/1/7/2"]}
{"node_id": "D0120029/216/1/7/1", "pcode": "D0120029", "article": "216", "level": "subitem", "path": [1, 7, 1], "text": "（一）手動啟動裝置之操作部設於加壓送水裝置設置之場所。", "parent_id": "D0120029/216/1/7", "citation": "設置標準第216條第1項第7款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1632, "children": []}
{"node_id": "D0120029/216/1/7/2", "pcode": "D0120029", "article": "216", "level": "subitem", "path": [1, 7, 2], "text": "（二）遠隔啟動裝置由下列方式之一啟動加壓送水裝置：", "parent_id": "D0120029/216/1/7", "citation": "設置標準第216條第1項第7款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1633, "children": ["D0120029/216/1/7/2/1", "D0120029/216/1/7/2/2"]}
{"node_id": "D0120029/216/1/7/2/1", "pcode": "D0120029", "article": "216", "level": "subsubitem", "path": [1, 7, 2, 1], "text": "1.開啟選擇閥，使啟動用水壓開關裝置或流水檢知裝置連動啟動。", "parent_id": "D0120029/216/1/7/2", "citation": "設置標準第216條第1項第7款第2目第1細目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1634, "children": []}
{"node_id": "D0120029/216/1/7/2/2", "pcode": "D0120029", "article": "216", "level": "subsubitem", "path": [1, 7, 2, 2], "text": "2.設於監控室等平常有人駐守處所，直接啟動。", "parent_id": "D0120029/216/1/7/2", "citation": "設置標準第216條第1項第7款第2目第2細目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1635, "children": []}
{"node_id": "D0120029/216/1/8", "pcode": "D0120029", "article": "216", "level": "item", "path": [1, 8], "text": "八、加壓送水裝置啟動後五分鐘以內，能有效撒水，且加壓送水裝置距撒水區域在五百公尺以下。但設有保壓措施者，不在此限。", "parent_id": "D0120029/216/1", "citation": "設置標準第216條第1項第8款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1636, "children": []}
{"node_id": "D0120029/216/1/9", "pcode": "D0120029", "article": "216", "level": "item", "path": [1, 9], "text": "九、加壓送水裝置連接緊急電源。", "parent_id": "D0120029/216/1", "citation": "設置標準第216條第1項第9款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1637, "children": []}
{"node_id": "D0120029/216/2", "pcode": "D0120029", "article": "216", "level": "paragraph", "path": [2], "text": "前項緊急電源除準用第三十八條規定外，其供電容量應在其連續放水時間以上。", "parent_id": "D0120029/216", "citation": "設置標準第216條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1638, "children": []}
{"node_id": "D0120029/217", "pcode": "D0120029", "article": "217", "level": "article", "path": [], "text": "採泡沫噴頭方式者，應符合下列規定：\n一、防護對象在其有效防護範圍內。\n二、防護對象之表面積（為建築物時，為樓地板面積），每九平方公尺設置一個泡沫噴頭。\n三、每一放射區域在一百平方公尺以上。其防護對象之表面積未滿一百平方公尺時，依其實際表面積計算。", "parent_id": null, "citation": "設置標準第217條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1639, "children": ["D0120029/217/1"]}
{"node_id": "D0120029/217/1", "pcode": "D0120029", "article": "217", "level": "paragraph", "path": [1], "text": "採泡沫噴頭方式者，應符合下列規定：", "parent_id": "D0120029/217", "citation": "設置標準第217條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1640, "children": ["D0120029/217/1/1", "D0120029/217/1/2", "D0120029/217/1/3"]}
{"node_id": "D0120029/217/1/1", "pcode": "D0120029", "article": "217", "level": "item", "path": [1, 1], "text": "一、防護對象在其有效防護範圍內。", "parent_id": "D0120029/217/1", "citation": "設置標準第217條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1641, "children": []}
{"node_id": "D0120029/217/1/2", "pcode": "D0120029", "article": "217", "level": "item", "path": [1, 2], "text": "二、防護對象之表面積（為建築物時，為樓地板面積），每九平方公尺設置一個泡沫噴頭。", "parent_id": "D0120029/217/1", "citation": "設置標準第217條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1642, "children": []}
{"node_id": "D0120029/217/1/3", "pcode": "D0120029", "article": "217", "level": "item", "path": [1, 3], "text": "三、每一放射區域在一百平方公尺以上。其防護對象之表面積未滿一百平方公尺時，依其實際表面積計算。", "parent_id": "D0120029/217/1", "citation": "設置標準第217條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1643, "children": []}
{"node_id": "D0120029/218", "pcode": "D0120029", "article": "218", "level": "article", "path": [], "text": "泡沫滅火設備之泡沫放出口、放射量、配管、試壓、流水檢知裝置、啟動裝置、一齊開放閥、泡沫原液儲存量、濃度及泡沫原液槽設置規定，準用第六十九條、第七十條、第七十二條至第七十四條、第七十八條、第七十九條及第八十一條之規定。\n儲槽用之泡沫放出口，依第二百十三條之規定設置。", "parent_id": null, "citation": "設置標準第218條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1644, "children": ["D0120029/218/1", "D0120029/218/2"]}
{"node_id": "D0120029/218/1", "pcode": "D0120029", "article": "218", "level": "paragraph", "path": [1], "text": "泡沫滅火設備之泡沫放出口、放射量、配管、試壓、流水檢知裝置、啟動裝置、一齊開放閥、泡沫原液儲存量、濃度及泡沫原液槽設置規定，準用第六十九條、第七十條、第七十二條至第七十四條、第七十八條、第七十九條及第八十一條之規定。", "parent_id": "D0120029/218", "citation": "設置標準第218條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1645, "children": []}
{"node_id": "D0120029/218/2", "pcode": "D0120029", "article": "218", "level": "paragraph", "path": [2], "text": "儲槽用之泡沫放出口，依第二百十三條之規定設置。", "parent_id": "D0120029/218", "citation": "設置標準第218條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1646, "children": []}
{"node_id": "D0120029/219", "pcode": "D0120029", "article": "219", "level": "article", "path": [], "text": "移動式泡沫滅火設備，依下列規定設置：\n一、泡沫瞄子放射壓力在每平方公分三點五公斤以上或0.35MPa以上。\n二、泡沬消防栓設於室內者，準用第三十四條第一項第一款第一目及第三十五條規定；設於室外者，準用第四十條第一款及第四款規定。", "parent_id": null, "citation": "設置標準第219條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1647, "children": ["D0120029/219/1"]}
{"node_id": "D0120029/219/1", "pcode": "D0120029", "article": "219", "level": "paragraph", "path": [1], "text": "移動式泡沫滅火設備，依下列規定設置：", "parent_id": "D0120029/219", "citation": "設置標準第219條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1648, "children": ["D0120029/219/1/1", "D0120029/219/1/2"]}
{"node_id": "D0120029/219/1/1", "pcode": "D0120029", "article": "219", "level": "item", "path": [1, 1], "text": "一、泡沫瞄子放射壓力在每平方公分三點五公斤以上或0.35MPa以上。", "parent_id": "D0120029/219/1", "citation": "設置標準第219條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1649, "children": []}
{"node_id": "D0120029/219/1/2", "pcode": "D0120029", "article": "219", "level": "item", "path": [1, 2], "text": "二、泡沬消防栓設於室內者，準用第三十四條第一項第一款第一目及第三十五條規定；設於室外者，準用第四十條第一款及第四款規定。", "parent_id": "D0120029/219/1", "citation": "設置標準第219條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1650, "children": []}
{"node_id": "D0120029/220", "pcode": "D0120029", "article": "220", "level": "article", "path": [], "text": "泡沫滅火設備之水源容量需達下列規定水溶液所需之水量以上，並加計配管內所需之水溶液量：\n一、使用泡沫頭放射時，以最大泡沫放射區域，繼續射水十分鐘以上之水量。\n二、使用移動式泡沫滅火設備時，應在四具瞄子同時放水三十分鐘之水量以上。但瞄子個數未滿四個時，以實際設置個數計算。設於室內者，放水量在每分鐘二百公升以上；設於室外者，在每分鐘四百公升以上。\n三、使用泡沫射水槍時，在二具射水槍連續放射三十分鐘之水量以上。\n四、設置於儲槽之固定式泡沫滅火設備之水量，為下列之合計：\n（一）固定式泡沫放出口依第二百十三條第二款、第三款表列之泡沫水溶液量，乘以其液體表面積所能放射之量。\n（二）補助泡沫消防栓依第二百十四條規定之放射量，放射二十分鐘之水量。", "parent_id": null, "citation": "設置標準第220條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1651, "children": ["D0120029/220/1"]}
{"node_id": "D0120029/220/1", "pcode": "D0120029", "article": "220", "level": "paragraph", "path": [1], "text": "泡沫滅火設備之水源容量需達下列規定水溶液所需之水量以上，並加計配管內所需之水溶液量：", "parent_id": "D0120029/220", "citation": "設置標準第220條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1652, "children": ["D0120029/220/1/1", "D0120029/220/1/2", "D0120029/220/1/3", "D0120029/220/1/4"]}
{"node_id": "D0120029/220/1/1", "pcode": "D0120029", "article": "220", "level": "item", "path": [1, 1], "text": "一、使用泡沫頭放射時，以最大泡沫放射區域，繼續射水十分鐘以上之水量。", "parent_id": "D0120029/220/1", "citation": "設置標準第220條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1653, "children": []}
{"node_id": "D0120029/220/1/2", "pcode": "D0120029", "article": "220", "level": "item", "path": [1, 2], "text": "二、使用移動式泡沫滅火設備時，應在四具瞄子同時放水三十分鐘之水量以上。但瞄子個數未滿四個時，以實際設置個數計算。設於室內者，放水量在每分鐘二百公升以上；設於室外者，在每分鐘四百公升以上。", "parent_id": "D0120029/220/1", "citation": "設置標準第220條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1654, "children": []}
{"node_id": "D0120029/220/1/3", "pcode": "D0120029", "article": "220", "level": "item", "path": [1, 3], "text": "三、使用泡沫射水槍時，在二具射水槍連續放射三十分鐘之水量以上。", "parent_id": "D0120029/220/1", "citation": "設置標準第220條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1655, "children": []}
{"node_id": "D0120029/220/1/4", "pcode": "D0120029", "article": "220", "level": "item", "path": [1, 4], "text": "四、設置於儲槽之固定式泡沫滅火設備之水量，為下列之合計：", "parent_id": "D0120029/220/1", "citation": "設置標準第220條第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1656, "children": ["D0120029/220/1/4/1", "D0120029/220/1/4/2"]}
{"node_id": "D0120029/220/1/4/1", "pcode": "D0120029", "article": "220", "level": "subitem", "path": [1, 4, 1], "text": "（一）固定式泡沫放出口依第二百十三條第二款、第三款表列之泡沫水溶液量，乘以其液體表面積所能放射之量。", "parent_id": "D0120029/220/1/4", "citation": "設置標準第220條第4款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1657, "children": []}
{"node_id": "D0120029/220/1/4/2", "pcode": "D0120029", "article": "220", "level": "subitem", "path": [1, 4, 2], "text": "（二）補助泡沫消防栓依第二百十四條規定之放射量，放射二十分鐘之水量。", "parent_id": "D0120029/220/1/4", "citation": "設置標準第220條第4款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1658, "children": []}
{"node_id": "D0120029/221", "pcode": "D0120029", "article": "221", "level": "article", "path": [], "text": "依前條設置之水源，應連結加壓送水裝置，並依下列各款擇一設置：\n一、重力水箱，應符合下列規定：\n（一）有水位計、排水管、溢水用排水管、補給水管及人孔之裝置。\n（二）水箱必要落差在下列計算值以上：\n      必要落差＝移動式泡沫滅火設備消防水帶摩擦損失水頭＋配管摩擦損失水頭＋泡沫放出口、泡沫瞄子或泡沫射水槍之放射壓力，並換算成水頭（計算單位：公尺）\n      H=h1+h2+h3m\n二、壓力水箱，應符合下列規定：\n（一）有壓力表、水位計、排水管、補給水管、給氣管、空氣壓縮機及人孔之裝置。\n（二）水箱內空氣占水箱容積三分之一以上，壓力在使用建築物最高處之消防栓維持規定放水水壓所需壓力以上。當水箱內壓力及液面減低時，能自動補充加壓。空氣壓縮機及加壓幫浦，與緊急電源相連接。\n（三）必要壓力在下列計算值以上：\n      必要壓力＝消防水帶摩擦損失壓力＋配管摩擦損失壓力＋落差＋泡沫放出口、泡沫瞄子或泡沫射水槍之放射壓力（計算單位：公斤／平方公分，MPa）\n      P=P1+P2+P3+P4\n三、消防幫浦，應符合下列規定：\n（一）幫浦全揚程在下列計算值以上：\n      幫浦全揚程＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋落差＋泡沫放出口、泡沫瞄子或射水槍之放射壓力，並換算成水頭（計算單位：公尺）\n      H=h1+h2+h3+h4\n（二）連結之泡沫滅火設備採泡沫噴頭方式者，其出水量及出水壓力，準用第七十七條之規定。\n（三）應為專用。但與其他滅火設備並用，無妨礙各設備之性能時，不在此限。\n（四）連接緊急電源。\n前項緊急電源除準用第三十八條規定外，其供電容量應在所需放射時間之一點五倍以上。", "parent_id": null, "citation": "設置標準第221條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1659, "children": ["D0120029/221/1", "D0120029/221/2"]}
{"node_id": "D0120029/221/1", "pcode": "D0120029", "article": "221", "level": "paragraph", "path": [1], "text": "依前條設置之水源，應連結加壓送水裝置，並依下列各款擇一設置：", "parent_id": "D0120029/221", "citation": "設置標準第221條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1660, "children": ["D0120029/221/1/1", "D0120029/221/1/2", "D0120029/221/1/3"]}
{"node_id": "D0120029/221/1/1", "pcode": "D0120029", "article": "221", "level": "item", "path": [1, 1], "text": "一、重力水箱，應符合下列規定：", "parent_id": "D0120029/221/1", "citation": "設置標準第221條第1項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1661, "children": ["D0120029/221/1/1/1", "D0120029/221/1/1/2"]}
{"node_id": "D0120029/221/1/1/1", "pcode": "D0120029", "article": "221", "level": "subitem", "path": [1, 1, 1], "text": "（一）有水位計、排水管、溢水用排水管、補給水管及人孔之裝置。", "parent_id": "D0120029/221/1/1", "citation": "設置標準第221條第1項第1款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1662, "children": []}
{"node_id": "D0120029/221/1/1/2", "pcode": "D0120029", "article": "221", "level": "subitem", "path": [1, 1, 2], "text": "（二）水箱必要落差在下列計算值以上：\n      必要落差＝移動式泡沫滅火設備消防水帶摩擦損失水頭＋配管摩擦損失水頭＋泡沫放出口、泡沫瞄子或泡沫射水槍之放射壓力，並換算成水頭（計算單位：公尺）\n      H=h1+h2+h3m", "parent_id": "D0120029/221/1/1", "citation": "設置標準第221條第1項第1款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1663, "children": []}
{"node_id": "D0120029/221/1/2", "pcode": "D0120029", "article": "221", "level": "item", "path": [1, 2], "text": "二、壓力水箱，應符合下列規定：", "parent_id": "D0120029/221/1", "citation": "設置標準第221條第1項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1664, "children": ["D0120029/221/1/2/1", "D0120029/221/1/2/2", "D0120029/221/1/2/3"]}
{"node_id": "D0120029/221/1/2/1", "pcode": "D0120029", "article": "221", "level": "subitem", "path": [1, 2, 1], "text": "（一）有壓力表、水位計、排水管、補給水管、給氣管、空氣壓縮機及人孔之裝置。", "parent_id": "D0120029/221/1/2", "citation": "設置標準第221條第1項第2款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1665, "children": []}
{"node_id": "D0120029/221/1/2/2", "pcode": "D0120029", "article": "221", "level": "subitem", "path": [1, 2, 2], "text": "（二）水箱內空氣占水箱容積三分之一以上，壓力在使用建築物最高處之消防栓維持規定放水水壓所需壓力以上。當水箱內壓力及液面減低時，能自動補充加壓。空氣壓縮機及加壓幫浦，與緊急電源相連接。", "parent_id": "D0120029/221/1/2", "citation": "設置標準第221條第1項第2款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1666, "children": []}
{"node_id": "D0120029/221/1/2/3", "pcode": "D0120029", "article": "221", "level": "subitem", "path": [1, 2, 3], "text": "（三）必要壓力在下列計算值以上：\n      必要壓力＝消防水帶摩擦損失壓力＋配管摩擦損失壓力＋落差＋泡沫放出口、泡沫瞄子或泡沫射水槍之放射壓力（計算單位：公斤／平方公分，MPa）\n      P=P1+P2+P3+P4", "parent_id": "D0120029/221/1/2", "citation": "設置標準第221條第1項第2款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1667, "children": []}
{"node_id": "D0120029/221/1/3", "pcode": "D0120029", "article": "221", "level": "item", "path": [1, 3], "text": "三、消防幫浦，應符合下列規定：", "parent_id": "D0120029/221/1", "citation": "設置標準第221條第1項第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1668, "children": ["D0120029/221/1/3/1", "D0120029/221/1/3/2", "D0120029/221/1/3/3", "D0120029/221/1/3/4"]}
{"node_id": "D0120029/221/1/3/1", "pcode": "D0120029", "article": "221", "level": "subitem", "path": [1, 3, 1], "text": "（一）幫浦全揚程在下列計算值以上：\n      幫浦全揚程＝消防水帶摩擦損失水頭＋配管摩擦損失水頭＋落差＋泡沫放出口、泡沫瞄子或射水槍之放射壓力，並換算成水頭（計算單位：公尺）\n      H=h1+h2+h3+h4", "parent_id": "D0120029/221/1/3", "citation": "設置標準第221條第1項第3款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1669, "children": []}
{"node_id": "D0120029/221/1/3/2", "pcode": "D0120029", "article": "221", "level": "subitem", "path": [1, 3, 2], "text": "（二）連結之泡沫滅火設備採泡沫噴頭方式者，其出水量及出水壓力，準用第七十七條之規定。", "parent_id": "D0120029/221/1/3", "citation": "設置標準第221條第1項第3款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1670, "children": []}
{"node_id": "D0120029/221/1/3/3", "pcode": "D0120029", "article": "221", "level": "subitem", "path": [1, 3, 3], "text": "（三）應為專用。但與其他滅火設備並用，無妨礙各設備之性能時，不在此限。", "parent_id": "D0120029/221/1/3", "citation": "設置標準第221條第1項第3款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1671, "children": []}
{"node_id": "D0120029/221/1/3/4", "pcode": "D0120029", "article": "221", "level": "subitem", "path": [1, 3, 4], "text": "（四）連接緊急電源。", "parent_id": "D0120029/221/1/3", "citation": "設置標準第221條第1項第3款第4目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1672, "children": []}
{"node_id": "D0120029/221/2", "pcode": "D0120029", "article": "221", "level": "paragraph", "path": [2], "text": "前項緊急電源除準用第三十八條規定外，其供電容量應在所需放射時間之一點五倍以上。", "parent_id": "D0120029/221", "citation": "設置標準第221條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1673, "children": []}
{"node_id": "D0120029/222", "pcode": "D0120029", "article": "222", "level": "article", "path": [], "text": "二氧化碳滅火設備準用第八十二條第一項、第八十三條、第八十四條至第八十八條、第八十九條第一項及第二項、第九十條至第九十二條、第九十三條第一項、第九十四條至第九十六條及第九十七條規定。但全區放射方式之二氧化碳滅火設備，依下列規定計算其所需滅火藥劑量：\n一、以下表所列防護區域體積及其所列每立方公尺防護區域體積所需之滅火藥劑量，核算其所需之量。但實際量未達所列之量時，以該滅火藥劑之總量所列最低限度之基本量計算。\n二、防護區域之開口部未設置自動關閉裝置時，除依前款計算劑量外，另加算該開口部面積每平方公尺五公斤之量。\n惰性氣體滅火設備準用第八十二條第二項之IG-100、IG-55、IG-541藥劑及第三項、第八十三條之一、第八十三條之二、第八十四條第一項、第八十五條、第八十七條第一項、第八十八條、第八十九條第一項及第三項、第九十條至第九十二條、第九十三條第二項、第九十四條、第九十五條、第九十六條之一及第九十七條規定。\n於防護區域內或防護對象係為儲存、處理之公共危險物品，依下表之係數，二氧化碳滅火設備全區放射方式乘以第一項、局部放射方式乘以第八十三條第二款或惰性氣體滅火設備乘以第八十三條之二所算出之量。未表列之公共危險物品或滅火藥劑係數，依中央主管機關認可之設計係數值核算之。", "parent_id": null, "citation": "設置標準第222條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366998", "deleted": false, "seq": 1674, "children": ["D0120029/222/1", "D0120029/222/2", "D0120029/222/3"]}
{"node_id": "D0120029/222/1", "pcode": "D0120029", "article": "222", "level": "paragraph", "path": [1], "text": "二氧化碳滅火設備準用第八十二條第一項、第八十三條、第八十四條至第八十八條、第八十九條第一項及第二項、第九十條至第九十二條、第九十三條第一項、第九十四條至第九十六條及第九十七條規定。但全區放射方式之二氧化碳滅火設備，依下列規定計算其所需滅火藥劑量：", "parent_id": "D0120029/222", "citation": "設置標準第222條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1675, "children": ["D0120029/222/1/1", "D0120029/222/1/2"]}
{"node_id": "D0120029/222/1/1", "pcode": "D0120029", "article": "222", "level": "item", "path": [1, 1], "text": "一、以下表所列防護區域體積及其所列每立方公尺防護區域體積所需之滅火藥劑量，核算其所需之量。但實際量未達所列之量時，以該滅火藥劑之總量所列最低限度之基本量計算。", "parent_id": "D0120029/222/1", "citation": "設置標準第222條第1項第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1676, "children": []}
{"node_id": "D0120029/222/1/2", "pcode": "D0120029", "article": "222", "level": "item", "path": [1, 2], "text": "二、防護區域之開口部未設置自動關閉裝置時，除依前款計算劑量外，另加算該開口部面積每平方公尺五公斤之量。", "parent_id": "D0120029/222/1", "citation": "設置標準第222條第1項第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1677, "children": []}
{"node_id": "D0120029/222/2", "pcode": "D0120029", "article": "222", "level": "paragraph", "path": [2], "text": "惰性氣體滅火設備準用第八十二條第二項之IG-100、IG-55、IG-541藥劑及第三項、第八十三條之一、第八十三條之二、第八十四條第一項、第八十五條、第八十七條第一項、第八十八條、第八十九條第一項及第三項、第九十條至第九十二條、第九十三條第二項、第九十四條、第九十五條、第九十六條之一及第九十七條規定。", "parent_id": "D0120029/222", "citation": "設置標準第222條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1678, "children": []}
{"node_id": "D0120029/222/3", "pcode": "D0120029", "article": "222", "level": "paragraph", "path": [3], "text": "於防護區域內或防護對象係為儲存、處理之公共危險物品，依下表之係數，二氧化碳滅火設備全區放射方式乘以第一項、局部放射方式乘以第八十三條第二款或惰性氣體滅火設備乘以第八十三條之二所算出之量。未表列之公共危險物品或滅火藥劑係數，依中央主管機關認可之設計係數值核算之。", "parent_id": "D0120029/222", "citation": "設置標準第222條第3項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1679, "children": []}
{"node_id": "D0120029/222-1", "pcode": "D0120029", "article": "222-1", "level": "article", "path": [], "text": "鹵化烴滅火設備準用第九十七條之一第一項之HFC-23、HFC-227ea藥劑、第二項及第三項、第九十七條之二至第九十七條之十規定。但於防護區域內係為儲存、處理之公共危險物品，依前條第三項表列滅火藥劑之係數乘以第九十七條之三所算出之量。前條第三項未表列之公共危險物品或係數，依中央主管機關認可之設計係數值核算之。", "parent_id": null, "citation": "設置標準第222條之1", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1680, "children": ["D0120029/222-1/1"]}
{"node_id": "D0120029/222-1/1", "pcode": "D0120029", "article": "222-1", "level": "paragraph", "path": [1], "text": "鹵化烴滅火設備準用第九十七條之一第一項之HFC-23、HFC-227ea藥劑、第二項及第三項、第九十七條之二至第九十七條之十規定。但於防護區域內係為儲存、處理之公共危險物品，依前條第三項表列滅火藥劑之係數乘以第九十七條之三所算出之量。前條第三項未表列之公共危險物品或係數，依中央主管機關認可之設計係數值核算之。", "parent_id": "D0120029/222-1", "citation": "設置標準第222條之1", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1681, "children": []}
{"node_id": "D0120029/223", "pcode": "D0120029", "article": "223", "level": "article", "path": [], "text": "乾粉滅火設備準用第九十八條至第一百十一條規定。但於防護區域內或防護對象係為儲存、處理之公共危險物品，依第二百二十二條第三項表列滅火藥劑之係數乘以第九十九條所算出之量。第二百二十二條第三項未表列之公共危險物品或係數，依中央主管機關認可之設計係數值核算之。", "parent_id": null, "citation": "設置標準第223條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1682, "children": ["D0120029/223/1"]}
{"node_id": "D0120029/223/1", "pcode": "D0120029", "article": "223", "level": "paragraph", "path": [1], "text": "乾粉滅火設備準用第九十八條至第一百十一條規定。但於防護區域內或防護對象係為儲存、處理之公共危險物品，依第二百二十二條第三項表列滅火藥劑之係數乘以第九十九條所算出之量。第二百二十二條第三項未表列之公共危險物品或係數，依中央主管機關認可之設計係數值核算之。", "parent_id": "D0120029/223", "citation": "設置標準第223條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1683, "children": []}
{"node_id": "D0120029/224", "pcode": "D0120029", "article": "224", "level": "article", "path": [], "text": "第四種滅火設備距防護對象任一點之步行距離，應在三十公尺以下。但與第一種、第二種或第三種滅火設備併設者，不在此限。", "parent_id": null, "citation": "設置標準第224條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1684, "children": ["D0120029/224/1"]}
{"node_id": "D0120029/224/1", "pcode": "D0120029", "article": "224", "level": "paragraph", "path": [1], "text": "第四種滅火設備距防護對象任一點之步行距離，應在三十公尺以下。但與第一種、第二種或第三種滅火設備併設者，不在此限。", "parent_id": "D0120029/224", "citation": "設置標準第224條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1685, "children": []}
{"node_id": "D0120029/225", "pcode": "D0120029", "article": "225", "level": "article", "path": [], "text": "第五種滅火設備應設於能有效滅火之處所，且至防護對象任一點之步行距離應在二十公尺以下。但與第一種、第二種、第三種或第四種滅火設備併設者，不在此限。\n前項選設水槽應備有三個一公升之消防專用水桶，乾燥砂、膨脹蛭石及膨脹珍珠岩應備有鏟子。", "parent_id": null, "citation": "設置標準第225條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1686, "children": ["D0120029/225/1", "D0120029/225/2"]}
{"node_id": "D0120029/225/1", "pcode": "D0120029", "article": "225", "level": "paragraph", "path": [1], "text": "第五種滅火設備應設於能有效滅火之處所，且至防護對象任一點之步行距離應在二十公尺以下。但與第一種、第二種、第三種或第四種滅火設備併設者，不在此限。", "parent_id": "D0120029/225", "citation": "設置標準第225條第1項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1687, "children": []}
{"node_id": "D0120029/225/2", "pcode": "D0120029", "article": "225", "level": "paragraph", "path": [2], "text": "前項選設水槽應備有三個一公升之消防專用水桶，乾燥砂、膨脹蛭石及膨脹珍珠岩應備有鏟子。", "parent_id": "D0120029/225", "citation": "設置標準第225條第2項", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1688, "children": []}
{"node_id": "D0120029/226", "pcode": "D0120029", "article": "226", "level": "article", "path": [], "text": "警報設備之設置，依第一百十二條至第一百三十二條之規定。", "parent_id": null, "citation": "設置標準第226條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1689, "children": ["D0120029/226/1"]}
{"node_id": "D0120029/226/1", "pcode": "D0120029", "article": "226", "level": "paragraph", "path": [1], "text": "警報設備之設置，依第一百十二條至第一百三十二條之規定。", "parent_id": "D0120029/226", "citation": "設置標準第226條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1690, "children": []}
{"node_id": "D0120029/227", "pcode": "D0120029", "article": "227", "level": "article", "path": [], "text": "標示設備之設置，依第一百四十六條至第一百五十六條之規定。", "parent_id": null, "citation": "設置標準第227條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1691, "children": ["D0120029/227/1"]}
{"node_id": "D0120029/227/1", "pcode": "D0120029", "article": "227", "level": "paragraph", "path": [1], "text": "標示設備之設置，依第一百四十六條至第一百五十六條之規定。", "parent_id": "D0120029/227", "citation": "設置標準第227條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1692, "children": []}
{"node_id": "D0120029/228", "pcode": "D0120029", "article": "228", "level": "article", "path": [], "text": "可燃性高壓氣體場所、加氣站、天然氣儲槽及可燃性高壓氣體儲槽之滅火器，依下列規定設置：\n一、製造、儲存或處理場所設置二具。但樓地板面積二百平方公尺以上者，每五十平方公尺（含未滿）應增設一具。\n二、儲槽設置三具以上。\n三、加氣站，依下列規定設置：\n（一）儲氣槽區四具以上。\n（二）加氣機每臺一具以上。\n（三）用火設備處所一具以上。\n（四）建築物每層樓地板面積在一百平方公尺以下設置二具，超過一百平方公尺時，每增加（含未滿）一百平方公尺增設一具。\n四、儲存場所任一點至滅火器之步行距離在十五公尺以下，並不得妨礙出入作業。\n五、設於屋外者，滅火器置於箱內或有不受雨水侵襲之措施。\n六、每具滅火器對普通火災具有四個以上之滅火效能值，對油類火災具有十個以上之滅火效能值。\n七、滅火器之放置及標示依第三十一條第四款之規定。", "parent_id": null, "citation": "設置標準第228條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1693, "children": ["D0120029/228/1"]}
{"node_id": "D0120029/228/1", "pcode": "D0120029", "article": "228", "level": "paragraph", "path": [1], "text": "可燃性高壓氣體場所、加氣站、天然氣儲槽及可燃性高壓氣體儲槽之滅火器，依下列規定設置：", "parent_id": "D0120029/228", "citation": "設置標準第228條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1694, "children": ["D0120029/228/1/1", "D0120029/228/1/2", "D0120029/228/1/3", "D0120029/228/1/4", "D0120029/228/1/5", "D0120029/228/1/6", "D0120029/228/1/7"]}
{"node_id": "D0120029/228/1/1", "pcode": "D0120029", "article": "228", "level": "item", "path": [1, 1], "text": "一、製造、儲存或處理場所設置二具。但樓地板面積二百平方公尺以上者，每五十平方公尺（含未滿）應增設一具。", "parent_id": "D0120029/228/1", "citation": "設置標準第228條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1695, "children": []}
{"node_id": "D0120029/228/1/2", "pcode": "D0120029", "article": "228", "level": "item", "path": [1, 2], "text": "二、儲槽設置三具以上。", "parent_id": "D0120029/228/1", "citation": "設置標準第228條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1696, "children": []}
{"node_id": "D0120029/228/1/3", "pcode": "D0120029", "article": "228", "level": "item", "path": [1, 3], "text": "三、加氣站，依下列規定設置：", "parent_id": "D0120029/228/1", "citation": "設置標準第228條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1697, "children": ["D0120029/228/1/3/1", "D0120029/228/1/3/2", "D0120029/228/1/3/3", "D0120029/228/1/3/4"]}
{"node_id": "D0120029/228/1/3/1", "pcode": "D0120029", "article": "228", "level": "subitem", "path": [1, 3, 1], "text": "（一）儲氣槽區四具以上。", "parent_id": "D0120029/228/1/3", "citation": "設置標準第228條第3款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1698, "children": []}
{"node_id": "D0120029/228/1/3/2", "pcode": "D0120029", "article": "228", "level": "subitem", "path": [1, 3, 2], "text": "（二）加氣機每臺一具以上。", "parent_id": "D0120029/228/1/3", "citation": "設置標準第228條第3款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1699, "children": []}
{"node_id": "D0120029/228/1/3/3", "pcode": "D0120029", "article": "228", "level": "subitem", "path": [1, 3, 3], "text": "（三）用火設備處所一具以上。", "parent_id": "D0120029/228/1/3", "citation": "設置標準第228條第3款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1700, "children": []}
{"node_id": "D0120029/228/1/3/4", "pcode": "D0120029", "article": "228", "level": "subitem", "path": [1, 3, 4], "text": "（四）建築物每層樓地板面積在一百平方公尺以下設置二具，超過一百平方公尺時，每增加（含未滿）一百平方公尺增設一具。", "parent_id": "D0120029/228/1/3", "citation": "設置標準第228條第3款第4目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1701, "children": []}
{"node_id": "D0120029/228/1/4", "pcode": "D0120029", "article": "228", "level": "item", "path": [1, 4], "text": "四、儲存場所任一點至滅火器之步行距離在十五公尺以下，並不得妨礙出入作業。", "parent_id": "D0120029/228/1", "citation": "設置標準第228條第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1702, "children": []}
{"node_id": "D0120029/228/1/5", "pcode": "D0120029", "article": "228", "level": "item", "path": [1, 5], "text": "五、設於屋外者，滅火器置於箱內或有不受雨水侵襲之措施。", "parent_id": "D0120029/228/1", "citation": "設置標準第228條第5款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1703, "children": []}
{"node_id": "D0120029/228/1/6", "pcode": "D0120029", "article": "228", "level": "item", "path": [1, 6], "text": "六、每具滅火器對普通火災具有四個以上之滅火效能值，對油類火災具有十個以上之滅火效能值。", "parent_id": "D0120029/228/1", "citation": "設置標準第228條第6款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1704, "children": []}
{"node_id": "D0120029/228/1/7", "pcode": "D0120029", "article": "228", "level": "item", "path": [1, 7], "text": "七、滅火器之放置及標示依第三十一條第四款之規定。", "parent_id": "D0120029/228/1", "citation": "設置標準第228條第7款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1705, "children": []}
{"node_id": "D0120029/229", "pcode": "D0120029", "article": "229", "level": "article", "path": [], "text": "可燃性高壓氣體場所、加氣站、天然氣儲槽及可燃性高壓氣體儲槽之冷卻撒水設備，依下列規定設置：\n一、撒水管使用撒水噴頭或配管穿孔方式，對防護對象均勻撒水。\n二、使用配管穿孔方式者，符合CNS一二八五四之規定，孔徑在四毫米以上。\n三、撒水量為防護面積每平方公尺每分鐘五公升以上。但以厚度二十五毫米以上之岩棉或同等以上防火性能之隔熱材被覆，外側以厚度零點三五毫米以上符合CNS一二四四規定之鋅鐵板或具有同等以上強度及防火性能之材料被覆者，得將其撒水量減半。\n四、水源容量在加壓送水裝置連續撒水三十分鐘之水量以上。\n五、構造及手動啟動裝置準用第二百十六條之規定。", "parent_id": null, "citation": "設置標準第229條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1706, "children": ["D0120029/229/1"]}
{"node_id": "D0120029/229/1", "pcode": "D0120029", "article": "229", "level": "paragraph", "path": [1], "text": "可燃性高壓氣體場所、加氣站、天然氣儲槽及可燃性高壓氣體儲槽之冷卻撒水設備，依下列規定設置：", "parent_id": "D0120029/229", "citation": "設置標準第229條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1707, "children": ["D0120029/229/1/1", "D0120029/229/1/2", "D0120029/229/1/3", "D0120029/229/1/4", "D0120029/229/1/5"]}
{"node_id": "D0120029/229/1/1", "pcode": "D0120029", "article": "229", "level": "item", "path": [1, 1], "text": "一、撒水管使用撒水噴頭或配管穿孔方式，對防護對象均勻撒水。", "parent_id": "D0120029/229/1", "citation": "設置標準第229條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1708, "children": []}
{"node_id": "D0120029/229/1/2", "pcode": "D0120029", "article": "229", "level": "item", "path": [1, 2], "text": "二、使用配管穿孔方式者，符合CNS一二八五四之規定，孔徑在四毫米以上。", "parent_id": "D0120029/229/1", "citation": "設置標準第229條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1709, "children": []}
{"node_id": "D0120029/229/1/3", "pcode": "D0120029", "article": "229", "level": "item", "path": [1, 3], "text": "三、撒水量為防護面積每平方公尺每分鐘五公升以上。但以厚度二十五毫米以上之岩棉或同等以上防火性能之隔熱材被覆，外側以厚度零點三五毫米以上符合CNS一二四四規定之鋅鐵板或具有同等以上強度及防火性能之材料被覆者，得將其撒水量減半。", "parent_id": "D0120029/229/1", "citation": "設置標準第229條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1710, "children": []}
{"node_id": "D0120029/229/1/4", "pcode": "D0120029", "article": "229", "level": "item", "path": [1, 4], "text": "四、水源容量在加壓送水裝置連續撒水三十分鐘之水量以上。", "parent_id": "D0120029/229/1", "citation": "設置標準第229條第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1711, "children": []}
{"node_id": "D0120029/229/1/5", "pcode": "D0120029", "article": "229", "level": "item", "path": [1, 5], "text": "五、構造及手動啟動裝置準用第二百十六條之規定。", "parent_id": "D0120029/229/1", "citation": "設置標準第229條第5款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1712, "children": []}
{"node_id": "D0120029/230", "pcode": "D0120029", "article": "230", "level": "article", "path": [], "text": "前條防護面積計算方式，依下列規定：\n一、儲槽為儲槽本體之外表面積（圓筒形者含端板部分）及附屬於儲槽之液面計及閥類之露出表面積。\n二、前款以外設備為露出之表面積。但製造設備離地面高度超過五公尺者，以五公尺之間隔作水平面切割所得之露出表面積作為應予防護之範圍。\n三、加氣站防護面積，依下列規定：\n（一）加氣機每臺三點五平方公尺。\n（二）加氣車位每處二平方公尺。\n（三）儲氣槽人孔每座三處共三平方公尺。\n（四）壓縮機每臺三平方公尺。\n（五）幫浦每臺二平方公尺。\n（六）氣槽車卸收區每處三十平方公尺。", "parent_id": null, "citation": "設置標準第230條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1713, "children": ["D0120029/230/1"]}
{"node_id": "D0120029/230/1", "pcode": "D0120029", "article": "230", "level": "paragraph", "path": [1], "text": "前條防護面積計算方式，依下列規定：", "parent_id": "D0120029/230", "citation": "設置標準第230條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1714, "children": ["D0120029/230/1/1", "D0120029/230/1/2", "D0120029/230/1/3"]}
{"node_id": "D0120029/230/1/1", "pcode": "D0120029", "article": "230", "level": "item", "path": [1, 1], "text": "一、儲槽為儲槽本體之外表面積（圓筒形者含端板部分）及附屬於儲槽之液面計及閥類之露出表面積。", "parent_id": "D0120029/230/1", "citation": "設置標準第230條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1715, "children": []}
{"node_id": "D0120029/230/1/2", "pcode": "D0120029", "article": "230", "level": "item", "path": [1, 2], "text": "二、前款以外設備為露出之表面積。但製造設備離地面高度超過五公尺者，以五公尺之間隔作水平面切割所得之露出表面積作為應予防護之範圍。", "parent_id": "D0120029/230/1", "citation": "設置標準第230條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1716, "children": []}
{"node_id": "D0120029/230/1/3", "pcode": "D0120029", "article": "230", "level": "item", "path": [1, 3], "text": "三、加氣站防護面積，依下列規定：", "parent_id": "D0120029/230/1", "citation": "設置標準第230條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1717, "children": ["D0120029/230/1/3/1", "D0120029/230/1/3/2", "D0120029/230/1/3/3", "D0120029/230/1/3/4", "D0120029/230/1/3/5", "D0120029/230/1/3/6"]}
{"node_id": "D0120029/230/1/3/1", "pcode": "D0120029", "article": "230", "level": "subitem", "path": [1, 3, 1], "text": "（一）加氣機每臺三點五平方公尺。", "parent_id": "D0120029/230/1/3", "citation": "設置標準第230條第3款第1目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1718, "children": []}
{"node_id": "D0120029/230/1/3/2", "pcode": "D0120029", "article": "230", "level": "subitem", "path": [1, 3, 2], "text": "（二）加氣車位每處二平方公尺。", "parent_id": "D0120029/230/1/3", "citation": "設置標準第230條第3款第2目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1719, "children": []}
{"node_id": "D0120029/230/1/3/3", "pcode": "D0120029", "article": "230", "level": "subitem", "path": [1, 3, 3], "text": "（三）儲氣槽人孔每座三處共三平方公尺。", "parent_id": "D0120029/230/1/3", "citation": "設置標準第230條第3款第3目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1720, "children": []}
{"node_id": "D0120029/230/1/3/4", "pcode": "D0120029", "article": "230", "level": "subitem", "path": [1, 3, 4], "text": "（四）壓縮機每臺三平方公尺。", "parent_id": "D0120029/230/1/3", "citation": "設置標準第230條第3款第4目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1721, "children": []}
{"node_id": "D0120029/230/1/3/5", "pcode": "D0120029", "article": "230", "level": "subitem", "path": [1, 3, 5], "text": "（五）幫浦每臺二平方公尺。", "parent_id": "D0120029/230/1/3", "citation": "設置標準第230條第3款第5目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1722, "children": []}
{"node_id": "D0120029/230/1/3/6", "pcode": "D0120029", "article": "230", "level": "subitem", "path": [1, 3, 6], "text": "（六）氣槽車卸收區每處三十平方公尺。", "parent_id": "D0120029/230/1/3", "citation": "設置標準第230條第3款第6目", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1723, "children": []}
{"node_id": "D0120029/231", "pcode": "D0120029", "article": "231", "level": "article", "path": [], "text": "可燃性高壓氣體場所、加氣站、天然氣儲槽及可燃性高壓氣體儲槽之射水設備，依下列規定：\n一、室外消防栓應設置於屋外，且具備消防水帶箱。\n二、室外消防栓箱內配置瞄子、開關把手及口徑六十三毫米、長度二十公尺消防水帶二條。\n三、全部射水設備同時使用時，各射水設備放水壓力在每平方公分三點五公斤以上或0.35MPa以上，放水量在每分鐘四百五十公升以上。但全部射水設備數量超過二支時，以同時使用二支計算之。\n四、射水設備之水源容量，在二具射水設備同時放水三十分鐘之水量以上。", "parent_id": null, "citation": "設置標準第231條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1724, "children": ["D0120029/231/1"]}
{"node_id": "D0120029/231/1", "pcode": "D0120029", "article": "231", "level": "paragraph", "path": [1], "text": "可燃性高壓氣體場所、加氣站、天然氣儲槽及可燃性高壓氣體儲槽之射水設備，依下列規定：", "parent_id": "D0120029/231", "citation": "設置標準第231條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1725, "children": ["D0120029/231/1/1", "D0120029/231/1/2", "D0120029/231/1/3", "D0120029/231/1/4"]}
{"node_id": "D0120029/231/1/1", "pcode": "D0120029", "article": "231", "level": "item", "path": [1, 1], "text": "一、室外消防栓應設置於屋外，且具備消防水帶箱。", "parent_id": "D0120029/231/1", "citation": "設置標準第231條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1726, "children": []}
{"node_id": "D0120029/231/1/2", "pcode": "D0120029", "article": "231", "level": "item", "path": [1, 2], "text": "二、室外消防栓箱內配置瞄子、開關把手及口徑六十三毫米、長度二十公尺消防水帶二條。", "parent_id": "D0120029/231/1", "citation": "設置標準第231條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1727, "children": []}
{"node_id": "D0120029/231/1/3", "pcode": "D0120029", "article": "231", "level": "item", "path": [1, 3], "text": "三、全部射水設備同時使用時，各射水設備放水壓力在每平方公分三點五公斤以上或0.35MPa以上，放水量在每分鐘四百五十公升以上。但全部射水設備數量超過二支時，以同時使用二支計算之。", "parent_id": "D0120029/231/1", "citation": "設置標準第231條第3款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1728, "children": []}
{"node_id": "D0120029/231/1/4", "pcode": "D0120029", "article": "231", "level": "item", "path": [1, 4], "text": "四、射水設備之水源容量，在二具射水設備同時放水三十分鐘之水量以上。", "parent_id": "D0120029/231/1", "citation": "設置標準第231條第4款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1729, "children": []}
{"node_id": "D0120029/232", "pcode": "D0120029", "article": "232", "level": "article", "path": [], "text": "射水設備設置之位置及數量應依下列規定：\n一、設置個數在二支以上，且設於距防護對象外圍四十公尺以內，能自任何方向對儲槽放射之位置。\n二、依儲槽之表面積，每五十平方公尺（含未滿）設置一具射水設備。但依第二百二十九條第三款但書規定設置隔熱措施者，每一百平方公尺（含未滿）設置一具。", "parent_id": null, "citation": "設置標準第232條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1730, "children": ["D0120029/232/1"]}
{"node_id": "D0120029/232/1", "pcode": "D0120029", "article": "232", "level": "paragraph", "path": [1], "text": "射水設備設置之位置及數量應依下列規定：", "parent_id": "D0120029/232", "citation": "設置標準第232條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1731, "children": ["D0120029/232/1/1", "D0120029/232/1/2"]}
{"node_id": "D0120029/232/1/1", "pcode": "D0120029", "article": "232", "level": "item", "path": [1, 1], "text": "一、設置個數在二支以上，且設於距防護對象外圍四十公尺以內，能自任何方向對儲槽放射之位置。", "parent_id": "D0120029/232/1", "citation": "設置標準第232條第1款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1732, "children": []}
{"node_id": "D0120029/232/1/2", "pcode": "D0120029", "article": "232", "level": "item", "path": [1, 2], "text": "二、依儲槽之表面積，每五十平方公尺（含未滿）設置一具射水設備。但依第二百二十九條第三款但書規定設置隔熱措施者，每一百平方公尺（含未滿）設置一具。", "parent_id": "D0120029/232/1", "citation": "設置標準第232條第2款", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1733, "children": []}
{"node_id": "D0120029/233", "pcode": "D0120029", "article": "233", "level": "article", "path": [], "text": "射水設備之配管、試壓、加壓送水裝置及緊急電源準用第三十九條及第四十二條之規定。", "parent_id": null, "citation": "設置標準第233條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1734, "children": ["D0120029/233/1"]}
{"node_id": "D0120029/233/1", "pcode": "D0120029", "article": "233", "level": "paragraph", "path": [1], "text": "射水設備之配管、試壓、加壓送水裝置及緊急電源準用第三十九條及第四十二條之規定。", "parent_id": "D0120029/233", "citation": "設置標準第233條", "chapter": "第四編 公共危險物品等場所消防設計及消防安全設備 > 第二章 消防安全設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1735, "children": []}
{"node_id": "D0120029/234", "pcode": "D0120029", "article": "234", "level": "article", "path": [], "text": "依本標準設置之室內消防栓、室外消防栓、自動撒水、水霧滅火、泡沫滅火、冷卻撒水、射水設備及連結送水管等設備，其消防幫浦、電動機、附屬裝置及配管摩擦損失計算，由中央消防機關另定之。", "parent_id": null, "citation": "設置標準第234條", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1736, "children": ["D0120029/234/1"]}
{"node_id": "D0120029/234/1", "pcode": "D0120029", "article": "234", "level": "paragraph", "path": [1], "text": "依本標準設置之室內消防栓、室外消防栓、自動撒水、水霧滅火、泡沫滅火、冷卻撒水、射水設備及連結送水管等設備，其消防幫浦、電動機、附屬裝置及配管摩擦損失計算，由中央消防機關另定之。", "parent_id": "D0120029/234", "citation": "設置標準第234條", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1737, "children": []}
{"node_id": "D0120029/235", "pcode": "D0120029", "article": "235", "level": "article", "path": [], "text": "緊急供電系統之配線除依用戶用電設備裝置規則外，並依下列規定：\n一、電氣配線應設專用回路，不得與一般電路相接，且開關有消防安全設備別之明顯標示。\n二、緊急用電源回路及操作回路，使用六百伏特耐熱絕緣電線，或同等耐熱效果以上之電線。\n三、電源回路之配線，依下列規定，施予耐燃保護：\n（一）電線裝於金屬導線管槽內，並埋設於防火構造物之混凝土內，混凝土保護厚度為二十毫米以上。但在使用不燃材料建造，且符合建築技術規則防火區劃規定之管道間，得免埋設。\n（二）使用MI電纜或耐燃電纜時，得按電纜裝設法，直接敷設。\n（三）其他經中央主管機關指定之耐燃保護裝置。\n四、標示燈回路及控制回路之配線，依下列規定，施予耐熱保護：\n（一）電線於金屬導線管槽內裝置。\n（二）使用MI電纜、耐燃電纜或耐熱電線電纜時，得按電纜裝設法，直接敷設。\n（三）其他經中央主管機關指定之耐熱保護裝置。", "parent_id": null, "citation": "設置標準第235條", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1738, "children": ["D0120029/235/1"]}
{"node_id": "D0120029/235/1", "pcode": "D0120029", "article": "235", "level": "paragraph", "path": [1], "text": "緊急供電系統之配線除依用戶用電設備裝置規則外，並依下列規定：", "parent_id": "D0120029/235", "citation": "設置標準第235條", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1739, "children": ["D0120029/235/1/1", "D0120029/235/1/2", "D0120029/235/1/3", "D0120029/235/1/4"]}
{"node_id": "D0120029/235/1/1", "pcode": "D0120029", "article": "235", "level": "item", "path": [1, 1], "text": "一、電氣配線應設專用回路，不得與一般電路相接，且開關有消防安全設備別之明顯標示。", "parent_id": "D0120029/235/1", "citation": "設置標準第235條第1款", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1740, "children": []}
{"node_id": "D0120029/235/1/2", "pcode": "D0120029", "article": "235", "level": "item", "path": [1, 2], "text": "二、緊急用電源回路及操作回路，使用六百伏特耐熱絕緣電線，或同等耐熱效果以上之電線。", "parent_id": "D0120029/235/1", "citation": "設置標準第235條第2款", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1741, "children": []}
{"node_id": "D0120029/235/1/3", "pcode": "D0120029", "article": "235", "level": "item", "path": [1, 3], "text": "三、電源回路之配線，依下列規定，施予耐燃保護：", "parent_id": "D0120029/235/1", "citation": "設置標準第235條第3款", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1742, "children": ["D0120029/235/1/3/1", "D0120029/235/1/3/2", "D0120029/235/1/3/3"]}
{"node_id": "D0120029/235/1/3/1", "pcode": "D0120029", "article": "235", "level": "subitem", "path": [1, 3, 1], "text": "（一）電線裝於金屬導線管槽內，並埋設於防火構造物之混凝土內，混凝土保護厚度為二十毫米以上。但在使用不燃材料建造，且符合建築技術規則防火區劃規定之管道間，得免埋設。", "parent_id": "D0120029/235/1/3", "citation": "設置標準第235條第3款第1目", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1743, "children": []}
{"node_id": "D0120029/235/1/3/2", "pcode": "D0120029", "article": "235", "level": "subitem", "path": [1, 3, 2], "text": "（二）使用MI電纜或耐燃電纜時，得按電纜裝設法，直接敷設。", "parent_id": "D0120029/235/1/3", "citation": "設置標準第235條第3款第2目", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1744, "children": []}
{"node_id": "D0120029/235/1/3/3", "pcode": "D0120029", "article": "235", "level": "subitem", "path": [1, 3, 3], "text": "（三）其他經中央主管機關指定之耐燃保護裝置。", "parent_id": "D0120029/235/1/3", "citation": "設置標準第235條第3款第3目", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1745, "children": []}
{"node_id": "D0120029/235/1/4", "pcode": "D0120029", "article": "235", "level": "item", "path": [1, 4], "text": "四、標示燈回路及控制回路之配線，依下列規定，施予耐熱保護：", "parent_id": "D0120029/235/1", "citation": "設置標準第235條第4款", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1746, "children": ["D0120029/235/1/4/1", "D0120029/235/1/4/2", "D0120029/235/1/4/3"]}
{"node_id": "D0120029/235/1/4/1", "pcode": "D0120029", "article": "235", "level": "subitem", "path": [1, 4, 1], "text": "（一）電線於金屬導線管槽內裝置。", "parent_id": "D0120029/235/1/4", "citation": "設置標準第235條第4款第1目", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1747, "children": []}
{"node_id": "D0120029/235/1/4/2", "pcode": "D0120029", "article": "235", "level": "subitem", "path": [1, 4, 2], "text": "（二）使用MI電纜、耐燃電纜或耐熱電線電纜時，得按電纜裝設法，直接敷設。", "parent_id": "D0120029/235/1/4", "citation": "設置標準第235條第4款第2目", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1748, "children": []}
{"node_id": "D0120029/235/1/4/3", "pcode": "D0120029", "article": "235", "level": "subitem", "path": [1, 4, 3], "text": "（三）其他經中央主管機關指定之耐熱保護裝置。", "parent_id": "D0120029/235/1/4", "citation": "設置標準第235條第4款第3目", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1749, "children": []}
{"node_id": "D0120029/236", "pcode": "D0120029", "article": "236", "level": "article", "path": [], "text": "消防安全設備緊急供電系統之配線，依下表之區分，施予耐燃保護或耐熱保護。", "parent_id": null, "citation": "設置標準第236條", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366999", "deleted": false, "seq": 1750, "children": ["D0120029/236/1"]}
{"node_id": "D0120029/236/1", "pcode": "D0120029", "article": "236", "level": "paragraph", "path": [1], "text": "消防安全設備緊急供電系統之配線，依下表之區分，施予耐燃保護或耐熱保護。", "parent_id": "D0120029/236", "citation": "設置標準第236條", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1751, "children": []}
{"node_id": "D0120029/237", "pcode": "D0120029", "article": "237", "level": "article", "path": [], "text": "緊急供電系統之電源，依下列規定：\n一、緊急電源使用符合CNS、一○二○四規定之發電機設備、一○二○五規定之蓄電池設備或具有相同效果之設備，其容量之計算，由中央消防機關另定之。\n二、緊急電源裝置切換開關，於常用電源切斷時自動切換供應電源至緊急用電器具，並於常用電源恢復時，自動恢復由常用電源供應。\n三、發電機裝設適當開關或連鎖機件，以防止向正常供電線路逆向電力。\n四、裝設發電機及蓄電池之處所為防火構造。但設於屋外時，設有不受積水及雨水侵襲之防水措施者，不在此限。\n五、蓄電池設備充電電源之配線設專用回路，其開關上應有明顯之標示。", "parent_id": null, "citation": "設置標準第237條", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1752, "children": ["D0120029/237/1"]}
{"node_id": "D0120029/237/1", "pcode": "D0120029", "article": "237", "level": "paragraph", "path": [1], "text": "緊急供電系統之電源，依下列規定：", "parent_id": "D0120029/237", "citation": "設置標準第237條", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1753, "children": ["D0120029/237/1/1", "D0120029/237/1/2", "D0120029/237/1/3", "D0120029/237/1/4", "D0120029/237/1/5"]}
{"node_id": "D0120029/237/1/1", "pcode": "D0120029", "article": "237", "level": "item", "path": [1, 1], "text": "一、緊急電源使用符合CNS、一○二○四規定之發電機設備、一○二○五規定之蓄電池設備或具有相同效果之設備，其容量之計算，由中央消防機關另定之。", "parent_id": "D0120029/237/1", "citation": "設置標準第237條第1款", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1754, "children": []}
{"node_id": "D0120029/237/1/2", "pcode": "D0120029", "article": "237", "level": "item", "path": [1, 2], "text": "二、緊急電源裝置切換開關，於常用電源切斷時自動切換供應電源至緊急用電器具，並於常用電源恢復時，自動恢復由常用電源供應。", "parent_id": "D0120029/237/1", "citation": "設置標準第237條第2款", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1755, "children": []}
{"node_id": "D0120029/237/1/3", "pcode": "D0120029", "article": "237", "level": "item", "path": [1, 3], "text": "三、發電機裝設適當開關或連鎖機件，以防止向正常供電線路逆向電力。", "parent_id": "D0120029/237/1", "citation": "設置標準第237條第3款", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1756, "children": []}
{"node_id": "D0120029/237/1/4", "pcode": "D0120029", "article": "237", "level": "item", "path": [1, 4], "text": "四、裝設發電機及蓄電池之處所為防火構造。但設於屋外時，設有不受積水及雨水侵襲之防水措施者，不在此限。", "parent_id": "D0120029/237/1", "citation": "設置標準第237條第4款", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1757, "children": []}
{"node_id": "D0120029/237/1/5", "pcode": "D0120029", "article": "237", "level": "item", "path": [1, 5], "text": "五、蓄電池設備充電電源之配線設專用回路，其開關上應有明顯之標示。", "parent_id": "D0120029/237/1", "citation": "設置標準第237條第5款", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1758, "children": []}
{"node_id": "D0120029/238", "pcode": "D0120029", "article": "238", "level": "article", "path": [], "text": "防災中心樓地板面積應在四十平方公尺以上，並依下列規定設置：\n一、防災中心之位置，依下列規定：\n（一）設於消防人員自外面容易進出之位置。\n（二）設於便於通達緊急昇降機間及特別安全梯處。\n（三）出入口至屋外任一出入口之步行距離在三十公尺以下。\n二、防災中心之構造，依下列規定：\n（一）冷暖、換氣等空調系統為專用。\n（二）防災監控系統相關設備以地腳螺栓或其他堅固方法予以固定。\n（三）防災中心內設有供操作人員睡眠、休息區域時，該部分以防火區劃間隔。", "parent_id": null, "citation": "設置標準第238條", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1759, "children": ["D0120029/238/1"]}
{"node_id": "D0120029/238/1", "pcode": "D0120029", "article": "238", "level": "paragraph", "path": [1], "text": "防災中心樓地板面積應在四十平方公尺以上，並依下列規定設置：", "parent_id": "D0120029/238", "citation": "設置標準第238條", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1760, "children": ["D0120029/238/1/1", "D0120029/238/1/2"]}
{"node_id": "D0120029/238/1/1", "pcode": "D0120029", "article": "238", "level": "item", "path": [1, 1], "text": "一、防災中心之位置，依下列規定：", "parent_id": "D0120029/238/1", "citation": "設置標準第238條第1款", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1761, "children": ["D0120029/238/1/1/1", "D0120029/238/1/1/2", "D0120029/238/1/1/3"]}
{"node_id": "D0120029/238/1/1/1", "pcode": "D0120029", "article": "238", "level": "subitem", "path": [1, 1, 1], "text": "（一）設於消防人員自外面容易進出之位置。", "parent_id": "D0120029/238/1/1", "citation": "設置標準第238條第1款第1目", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1762, "children": []}
{"node_id": "D0120029/238/1/1/2", "pcode": "D0120029", "article": "238", "level": "subitem", "path": [1, 1, 2], "text": "（二）設於便於通達緊急昇降機間及特別安全梯處。", "parent_id": "D0120029/238/1/1", "citation": "設置標準第238條第1款第2目", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1763, "children": []}
{"node_id": "D0120029/238/1/1/3", "pcode": "D0120029", "article": "238", "level": "subitem", "path": [1, 1, 3], "text": "（三）出入口至屋外任一出入口之步行距離在三十公尺以下。", "parent_id": "D0120029/238/1/1", "citation": "設置標準第238條第1款第3目", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1764, "children": []}
{"node_id": "D0120029/238/1/2", "pcode": "D0120029", "article": "238", "level": "item", "path": [1, 2], "text": "二、防災中心之構造，依下列規定：", "parent_id": "D0120029/238/1", "citation": "設置標準第238條第2款", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1765, "children": ["D0120029/238/1/2/1", "D0120029/238/1/2/2", "D0120029/238/1/2/3"]}
{"node_id": "D0120029/238/1/2/1", "pcode": "D0120029", "article": "238", "level": "subitem", "path": [1, 2, 1], "text": "（一）冷暖、換氣等空調系統為專用。", "parent_id": "D0120029/238/1/2", "citation": "設置標準第238條第2款第1目", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1766, "children": []}
{"node_id": "D0120029/238/1/2/2", "pcode": "D0120029", "article": "238", "level": "subitem", "path": [1, 2, 2], "text": "（二）防災監控系統相關設備以地腳螺栓或其他堅固方法予以固定。", "parent_id": "D0120029/238/1/2", "citation": "設置標準第238條第2款第2目", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1767, "children": []}
{"node_id": "D0120029/238/1/2/3", "pcode": "D0120029", "article": "238", "level": "subitem", "path": [1, 2, 3], "text": "（三）防災中心內設有供操作人員睡眠、休息區域時，該部分以防火區劃間隔。", "parent_id": "D0120029/238/1/2", "citation": "設置標準第238條第2款第3目", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1768, "children": []}
{"node_id": "D0120029/239", "pcode": "D0120029", "article": "239", "level": "article", "path": [], "text": "本標準施行日期，由內政部以命令定之。", "parent_id": null, "citation": "設置標準第239條", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1769, "children": ["D0120029/239/1"]}
{"node_id": "D0120029/239/1", "pcode": "D0120029", "article": "239", "level": "paragraph", "path": [1], "text": "本標準施行日期，由內政部以命令定之。", "parent_id": "D0120029/239", "citation": "設置標準第239條", "chapter": "第五編 附則", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1770, "children": []}
{"node_id": "D0120002/1", "pcode": "D0120002", "article": "1", "level": "article", "path": [], "text": "本細則依消防法（以下簡稱本法）第四十六條規定訂定之。", "parent_id": null, "citation": "消防法施行細則第1條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 0, "children": ["D0120002/1/1"]}
{"node_id": "D0120002/1/1", "pcode": "D0120002", "article": "1", "level": "paragraph", "path": [1], "text": "本細則依消防法（以下簡稱本法）第四十六條規定訂定之。", "parent_id": "D0120002/1", "citation": "消防法施行細則第1條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1, "children": []}
{"node_id": "D0120002/2", "pcode": "D0120002", "article": "2", "level": "article", "path": [], "text": "本法第三條所定主管機關，其業務在內政部，由消防署承辦；在直轄市、縣（市）政府，由所屬消防局承辦。", "parent_id": null, "citation": "消防法施行細則第2條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 2, "children": ["D0120002/2/1"]}
{"node_id": "D0120002/2/1", "pcode": "D0120002", "article": "2", "level": "paragraph", "path": [1], "text": "本法第三條所定主管機關，其業務在內政部，由消防署承辦；在直轄市、縣（市）政府，由所屬消防局承辦。", "parent_id": "D0120002/2", "citation": "消防法施行細則第2條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 3, "children": []}
{"node_id": "D0120002/3", "pcode": "D0120002", "article": "3", "level": "article", "path": [], "text": "直轄市、縣（市）主管機關每年應訂定年度計畫，結合機關、學校、團體及志工等資源，並運用傳播媒體、社區參與或辦理體驗活動等方式，經常推動防火教育及宣導。\n前項年度計畫應包括下列事項：\n一、前一年度轄區火災分析。\n二、依前款分析規劃防火教育與宣導執行內容及時程。\n三、傳統節日增加用火用電致易生火災相關預防措施之宣導。", "parent_id": null, "citation": "消防法施行細則第3條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 4, "children": ["D0120002/3/1", "D0120002/3/2"]}
{"node_id": "D0120002/3/1", "pcode": "D0120002", "article": "3", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）主管機關每年應訂定年度計畫，結合機關、學校、團體及志工等資源，並運用傳播媒體、社區參與或辦理體驗活動等方式，經常推動防火教育及宣導。", "parent_id": "D0120002/3", "citation": "消防法施行細則第3條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 5, "children": []}
{"node_id": "D0120002/3/2", "pcode": "D0120002", "article": "3", "level": "paragraph", "path": [2], "text": "前項年度計畫應包括下列事項：", "parent_id": "D0120002/3", "citation": "消防法施行細則第3條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 6, "children": ["D0120002/3/2/1", "D0120002/3/2/2", "D0120002/3/2/3"]}
{"node_id": "D0120002/3/2/1", "pcode": "D0120002", "article": "3", "level": "item", "path": [2, 1], "text": "一、前一年度轄區火災分析。", "parent_id": "D0120002/3/2", "citation": "消防法施行細則第3條第2項第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 7, "children": []}
{"node_id": "D0120002/3/2/2", "pcode": "D0120002", "article": "3", "level": "item", "path": [2, 2], "text": "二、依前款分析規劃防火教育與宣導執行內容及時程。", "parent_id": "D0120002/3/2", "citation": "消防法施行細則第3條第2項第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 8, "children": []}
{"node_id": "D0120002/3/2/3", "pcode": "D0120002", "article": "3", "level": "item", "path": [2, 3], "text": "三、傳統節日增加用火用電致易生火災相關預防措施之宣導。", "parent_id": "D0120002/3/2", "citation": "消防法施行細則第3條第2項第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 9, "children": []}
{"node_id": "D0120002/4", "pcode": "D0120002", "article": "4", "level": "article", "path": [], "text": "本法第七條第一項所定消防安全設備之設計、監造、測試及檢修，其工作項目如下：\n一、設計：指消防安全設備種類及數量之規劃，並製作消防安全設備圖說。\n二、監造：指消防安全設備施工中須經試驗或勘驗事項之查核，並製作紀錄。\n三、測試：指消防安全設備施工完成後之功能測試，並製作消防安全設備測試報告書。\n四、檢修：指依本法第九條第一項規定，受託檢查各類場所之消防安全設備，並製作消防安全設備檢修報告書。", "parent_id": null, "citation": "消防法施行細則第4條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 10, "children": ["D0120002/4/1"]}
{"node_id": "D0120002/4/1", "pcode": "D0120002", "article": "4", "level": "paragraph", "path": [1], "text": "本法第七條第一項所定消防安全設備之設計、監造、測試及檢修，其工作項目如下：", "parent_id": "D0120002/4", "citation": "消防法施行細則第4條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 11, "children": ["D0120002/4/1/1", "D0120002/4/1/2", "D0120002/4/1/3", "D0120002/4/1/4"]}
{"node_id": "D0120002/4/1/1", "pcode": "D0120002", "article": "4", "level": "item", "path": [1, 1], "text": "一、設計：指消防安全設備種類及數量之規劃，並製作消防安全設備圖說。", "parent_id": "D0120002/4/1", "citation": "消防法施行細則第4條第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 12, "children": []}
{"node_id": "D0120002/4/1/2", "pcode": "D0120002", "article": "4", "level": "item", "path": [1, 2], "text": "二、監造：指消防安全設備施工中須經試驗或勘驗事項之查核，並製作紀錄。", "parent_id": "D0120002/4/1", "citation": "消防法施行細則第4條第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 13, "children": []}
{"node_id": "D0120002/4/1/3", "pcode": "D0120002", "article": "4", "level": "item", "path": [1, 3], "text": "三、測試：指消防安全設備施工完成後之功能測試，並製作消防安全設備測試報告書。", "parent_id": "D0120002/4/1", "citation": "消防法施行細則第4條第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 14, "children": []}
{"node_id": "D0120002/4/1/4", "pcode": "D0120002", "article": "4", "level": "item", "path": [1, 4], "text": "四、檢修：指依本法第九條第一項規定，受託檢查各類場所之消防安全設備，並製作消防安全設備檢修報告書。", "parent_id": "D0120002/4/1", "citation": "消防法施行細則第4條第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 15, "children": []}
{"node_id": "D0120002/5", "pcode": "D0120002", "article": "5", "level": "article", "path": [], "text": "本法第十三條第一項所定消防防護計畫，應包括下列事項：\n一、自衛消防編組：員工在十人以上者，至少編組滅火班、通報班及避難引導班；員工在五十人以上者，應增編安全防護班及救護班。\n二、防火避難設施之自行檢查：每月至少檢查一次，檢查結果遇有缺失，應報告管理權人立即改善。\n三、消防安全設備之維護管理。\n四、火災與其他災害發生時之滅火行動、通報聯絡及避難引導。\n五、滅火、通報及避難訓練之實施；每半年至少應舉辦一次，每次不得少於四小時，並應事先通報當地直轄市、縣（市）主管機關。\n六、防災應變之教育訓練。\n七、用火及用電之監督管理。\n八、防止縱火措施。\n九、場所之位置圖、逃生避難圖及平面圖。\n十、其他防災應變上之必要事項。", "parent_id": null, "citation": "消防法施行細則第5條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 16, "children": ["D0120002/5/1"]}
{"node_id": "D0120002/5/1", "pcode": "D0120002", "article": "5", "level": "paragraph", "path": [1], "text": "本法第十三條第一項所定消防防護計畫，應包括下列事項：", "parent_id": "D0120002/5", "citation": "消防法施行細則第5條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 17, "children": ["D0120002/5/1/1", "D0120002/5/1/2", "D0120002/5/1/3", "D0120002/5/1/4", "D0120002/5/1/5", "D0120002/5/1/6", "D0120002/5/1/7", "D0120002/5/1/8", "D0120002/5/1/9", "D0120002/5/1/10"]}
{"node_id": "D0120002/5/1/1", "pcode": "D0120002", "article": "5", "level": "item", "path": [1, 1], "text": "一、自衛消防編組：員工在十人以上者，至少編組滅火班、通報班及避難引導班；員工在五十人以上者，應增編安全防護班及救護班。", "parent_id": "D0120002/5/1", "citation": "消防法施行細則第5條第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 18, "children": []}
{"node_id": "D0120002/5/1/2", "pcode": "D0120002", "article": "5", "level": "item", "path": [1, 2], "text": "二、防火避難設施之自行檢查：每月至少檢查一次，檢查結果遇有缺失，應報告管理權人立即改善。", "parent_id": "D0120002/5/1", "citation": "消防法施行細則第5條第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 19, "children": []}
{"node_id": "D0120002/5/1/3", "pcode": "D0120002", "article": "5", "level": "item", "path": [1, 3], "text": "三、消防安全設備之維護管理。", "parent_id": "D0120002/5/1", "citation": "消防法施行細則第5條第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 20, "children": []}
{"node_id": "D0120002/5/1/4", "pcode": "D0120002", "article": "5", "level": "item", "path": [1, 4], "text": "四、火災與其他災害發生時之滅火行動、通報聯絡及避難引導。", "parent_id": "D0120002/5/1", "citation": "消防法施行細則第5條第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 21, "children": []}
{"node_id": "D0120002/5/1/5", "pcode": "D0120002", "article": "5", "level": "item", "path": [1, 5], "text": "五、滅火、通報及避難訓練之實施；每半年至少應舉辦一次，每次不得少於四小時，並應事先通報當地直轄市、縣（市）主管機關。", "parent_id": "D0120002/5/1", "citation": "消防法施行細則第5條第5款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 22, "children": []}
{"node_id": "D0120002/5/1/6", "pcode": "D0120002", "article": "5", "level": "item", "path": [1, 6], "text": "六、防災應變之教育訓練。", "parent_id": "D0120002/5/1", "citation": "消防法施行細則第5條第6款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 23, "children": []}
{"node_id": "D0120002/5/1/7", "pcode": "D0120002", "article": "5", "level": "item", "path": [1, 7], "text": "七、用火及用電之監督管理。", "parent_id": "D0120002/5/1", "citation": "消防法施行細則第5條第7款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 24, "children": []}
{"node_id": "D0120002/5/1/8", "pcode": "D0120002", "article": "5", "level": "item", "path": [1, 8], "text": "八、防止縱火措施。", "parent_id": "D0120002/5/1", "citation": "消防法施行細則第5條第8款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 25, "children": []}
{"node_id": "D0120002/5/1/9", "pcode": "D0120002", "article": "5", "level": "item", "path": [1, 9], "text": "九、場所之位置圖、逃生避難圖及平面圖。", "parent_id": "D0120002/5/1", "citation": "消防法施行細則第5條第9款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 26, "children": []}
{"node_id": "D0120002/5/1/10", "pcode": "D0120002", "article": "5", "level": "item", "path": [1, 10], "text": "十、其他防災應變上之必要事項。", "parent_id": "D0120002/5/1", "citation": "消防法施行細則第5條第10款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 27, "children": []}
{"node_id": "D0120002/6", "pcode": "D0120002", "article": "6", "level": "article", "path": [], "text": "本法第十三條第三項所定施工中消防防護計畫，應包括下列事項：\n一、施工概要、日程表及範圍。\n二、影響防火避難設施功能之替代措施。\n三、影響消防安全設備功能之替代措施。\n四、使用會產生火源設備或危險物品之火災預防措施。\n五、對員工及施工人員之防災教育及訓練。\n六、火災與其他災害發生時之因應對策、消防機關之通報、互相聯絡機制及避難引導。\n七、用火及用電之監督管理。\n八、防範縱火及擴大延燒措施。\n九、施工場所之位置圖、平面圖、逃生避難圖及逃生指示圖。\n十、其他防災應變上之必要事項。\n前項施工中消防防護計畫，管理權人應於施工三日前報請施工場所所在地之直轄市、縣（市）主管機關備查。", "parent_id": null, "citation": "消防法施行細則第6條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 28, "children": ["D0120002/6/1", "D0120002/6/2"]}
{"node_id": "D0120002/6/1", "pcode": "D0120002", "article": "6", "level": "paragraph", "path": [1], "text": "本法第十三條第三項所定施工中消防防護計畫，應包括下列事項：", "parent_id": "D0120002/6", "citation": "消防法施行細則第6條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 29, "children": ["D0120002/6/1/1", "D0120002/6/1/2", "D0120002/6/1/3", "D0120002/6/1/4", "D0120002/6/1/5", "D0120002/6/1/6", "D0120002/6/1/7", "D0120002/6/1/8", "D0120002/6/1/9", "D0120002/6/1/10"]}
{"node_id": "D0120002/6/1/1", "pcode": "D0120002", "article": "6", "level": "item", "path": [1, 1], "text": "一、施工概要、日程表及範圍。", "parent_id": "D0120002/6/1", "citation": "消防法施行細則第6條第1項第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 30, "children": []}
{"node_id": "D0120002/6/1/2", "pcode": "D0120002", "article": "6", "level": "item", "path": [1, 2], "text": "二、影響防火避難設施功能之替代措施。", "parent_id": "D0120002/6/1", "citation": "消防法施行細則第6條第1項第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 31, "children": []}
{"node_id": "D0120002/6/1/3", "pcode": "D0120002", "article": "6", "level": "item", "path": [1, 3], "text": "三、影響消防安全設備功能之替代措施。", "parent_id": "D0120002/6/1", "citation": "消防法施行細則第6條第1項第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 32, "children": []}
{"node_id": "D0120002/6/1/4", "pcode": "D0120002", "article": "6", "level": "item", "path": [1, 4], "text": "四、使用會產生火源設備或危險物品之火災預防措施。", "parent_id": "D0120002/6/1", "citation": "消防法施行細則第6條第1項第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 33, "children": []}
{"node_id": "D0120002/6/1/5", "pcode": "D0120002", "article": "6", "level": "item", "path": [1, 5], "text": "五、對員工及施工人員之防災教育及訓練。", "parent_id": "D0120002/6/1", "citation": "消防法施行細則第6條第1項第5款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 34, "children": []}
{"node_id": "D0120002/6/1/6", "pcode": "D0120002", "article": "6", "level": "item", "path": [1, 6], "text": "六、火災與其他災害發生時之因應對策、消防機關之通報、互相聯絡機制及避難引導。", "parent_id": "D0120002/6/1", "citation": "消防法施行細則第6條第1項第6款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 35, "children": []}
{"node_id": "D0120002/6/1/7", "pcode": "D0120002", "article": "6", "level": "item", "path": [1, 7], "text": "七、用火及用電之監督管理。", "parent_id": "D0120002/6/1", "citation": "消防法施行細則第6條第1項第7款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 36, "children": []}
{"node_id": "D0120002/6/1/8", "pcode": "D0120002", "article": "6", "level": "item", "path": [1, 8], "text": "八、防範縱火及擴大延燒措施。", "parent_id": "D0120002/6/1", "citation": "消防法施行細則第6條第1項第8款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 37, "children": []}
{"node_id": "D0120002/6/1/9", "pcode": "D0120002", "article": "6", "level": "item", "path": [1, 9], "text": "九、施工場所之位置圖、平面圖、逃生避難圖及逃生指示圖。", "parent_id": "D0120002/6/1", "citation": "消防法施行細則第6條第1項第9款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 38, "children": []}
{"node_id": "D0120002/6/1/10", "pcode": "D0120002", "article": "6", "level": "item", "path": [1, 10], "text": "十、其他防災應變上之必要事項。", "parent_id": "D0120002/6/1", "citation": "消防法施行細則第6條第1項第10款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 39, "children": []}
{"node_id": "D0120002/6/2", "pcode": "D0120002", "article": "6", "level": "paragraph", "path": [2], "text": "前項施工中消防防護計畫，管理權人應於施工三日前報請施工場所所在地之直轄市、縣（市）主管機關備查。", "parent_id": "D0120002/6", "citation": "消防法施行細則第6條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 40, "children": []}
{"node_id": "D0120002/7", "pcode": "D0120002", "article": "7", "level": "article", "path": [], "text": "本法第十三條第五項所定共同消防防護計畫，應包括下列事項：\n一、共同防火管理協議會（以下簡稱協議會）之設置及運作。\n二、自衛消防編組應包括指揮中心及地區隊：\n（一）指揮中心應設指揮班、通報班及滅火班，並得視需要增編避難引導班、安全防護班及救護班等，其所需人員由協議會協議組成之。\n（二）地區隊由各場所防火管理人依事業單位規模編組之。\n三、防火避難設施之維護管理及自行檢查；每月至少檢查一次，檢查結果遇有缺失，應立即改善。\n四、消防安全設備之維護管理。\n五、火災與其他災害發生時之因應對策、消防機關之通報、互相聯絡機制及避難引導。\n六、滅火、通報及避難訓練之實施；每半年至少應舉辦一次，每次不得少於四小時，並應事先通報當地直轄市、縣（市）主管機關。\n七、用火及用電之監督管理。\n八、防範縱火及擴大延燒措施。\n九、場所之位置圖、平面圖及逃生避難圖。\n十、建築物共有部分增建、改建、修建、變更使用或室內裝修工程施工中之安全對策。\n十一、其他防災應變上之必要事項。", "parent_id": null, "citation": "消防法施行細則第7條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 41, "children": ["D0120002/7/1"]}
{"node_id": "D0120002/7/1", "pcode": "D0120002", "article": "7", "level": "paragraph", "path": [1], "text": "本法第十三條第五項所定共同消防防護計畫，應包括下列事項：", "parent_id": "D0120002/7", "citation": "消防法施行細則第7條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 42, "children": ["D0120002/7/1/1", "D0120002/7/1/2", "D0120002/7/1/3", "D0120002/7/1/4", "D0120002/7/1/5", "D0120002/7/1/6", "D0120002/7/1/7", "D0120002/7/1/8", "D0120002/7/1/9", "D0120002/7/1/10", "D0120002/7/1/11"]}
{"node_id": "D0120002/7/1/1", "pcode": "D0120002", "article": "7", "level": "item", "path": [1, 1], "text": "一、共同防火管理協議會（以下簡稱協議會）之設置及運作。", "parent_id": "D0120002/7/1", "citation": "消防法施行細則第7條第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 43, "children": []}
{"node_id": "D0120002/7/1/2", "pcode": "D0120002", "article": "7", "level": "item", "path": [1, 2], "text": "二、自衛消防編組應包括指揮中心及地區隊：", "parent_id": "D0120002/7/1", "citation": "消防法施行細則第7條第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 44, "children": ["D0120002/7/1/2/1", "D0120002/7/1/2/2"]}
{"node_id": "D0120002/7/1/2/1", "pcode": "D0120002", "article": "7", "level": "subitem", "path": [1, 2, 1], "text": "（一）指揮中心應設指揮班、通報班及滅火班，並得視需要增編避難引導班、安全防護班及救護班等，其所需人員由協議會協議組成之。", "parent_id": "D0120002/7/1/2", "citation": "消防法施行細則第7條第2款第1目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 45, "children": []}
{"node_id": "D0120002/7/1/2/2", "pcode": "D0120002", "article": "7", "level": "subitem", "path": [1, 2, 2], "text": "（二）地區隊由各場所防火管理人依事業單位規模編組之。", "parent_id": "D0120002/7/1/2", "citation": "消防法施行細則第7條第2款第2目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 46, "children": []}
{"node_id": "D0120002/7/1/3", "pcode": "D0120002", "article": "7", "level": "item", "path": [1, 3], "text": "三、防火避難設施之維護管理及自行檢查；每月至少檢查一次，檢查結果遇有缺失，應立即改善。", "parent_id": "D0120002/7/1", "citation": "消防法施行細則第7條第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 47, "children": []}
{"node_id": "D0120002/7/1/4", "pcode": "D0120002", "article": "7", "level": "item", "path": [1, 4], "text": "四、消防安全設備之維護管理。", "parent_id": "D0120002/7/1", "citation": "消防法施行細則第7條第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 48, "children": []}
{"node_id": "D0120002/7/1/5", "pcode": "D0120002", "article": "7", "level": "item", "path": [1, 5], "text": "五、火災與其他災害發生時之因應對策、消防機關之通報、互相聯絡機制及避難引導。", "parent_id": "D0120002/7/1", "citation": "消防法施行細則第7條第5款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 49, "children": []}
{"node_id": "D0120002/7/1/6", "pcode": "D0120002", "article": "7", "level": "item", "path": [1, 6], "text": "六、滅火、通報及避難訓練之實施；每半年至少應舉辦一次，每次不得少於四小時，並應事先通報當地直轄市、縣（市）主管機關。", "parent_id": "D0120002/7/1", "citation": "消防法施行細則第7條第6款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 50, "children": []}
{"node_id": "D0120002/7/1/7", "pcode": "D0120002", "article": "7", "level": "item", "path": [1, 7], "text": "七、用火及用電之監督管理。", "parent_id": "D0120002/7/1", "citation": "消防法施行細則第7條第7款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 51, "children": []}
{"node_id": "D0120002/7/1/8", "pcode": "D0120002", "article": "7", "level": "item", "path": [1, 8], "text": "八、防範縱火及擴大延燒措施。", "parent_id": "D0120002/7/1", "citation": "消防法施行細則第7條第8款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 52, "children": []}
{"node_id": "D0120002/7/1/9", "pcode": "D0120002", "article": "7", "level": "item", "path": [1, 9], "text": "九、場所之位置圖、平面圖及逃生避難圖。", "parent_id": "D0120002/7/1", "citation": "消防法施行細則第7條第9款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 53, "children": []}
{"node_id": "D0120002/7/1/10", "pcode": "D0120002", "article": "7", "level": "item", "path": [1, 10], "text": "十、建築物共有部分增建、改建、修建、變更使用或室內裝修工程施工中之安全對策。", "parent_id": "D0120002/7/1", "citation": "消防法施行細則第7條第10款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 54, "children": []}
{"node_id": "D0120002/7/1/11", "pcode": "D0120002", "article": "7", "level": "item", "path": [1, 11], "text": "十一、其他防災應變上之必要事項。", "parent_id": "D0120002/7/1", "citation": "消防法施行細則第7條第11款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 55, "children": []}
{"node_id": "D0120002/8", "pcode": "D0120002", "article": "8", "level": "article", "path": [], "text": "本法第十五條之六第一項第一款所定消防防災計畫，應包括下列事項：\n一、自衛消防編組：員工在十人以上者，應編組滅火班、通報班及避難引導班；員工在五十人以上者，應增編安全防護班及救護班。\n二、公共危險物品場所消防安全設備之維護管理。\n三、公共危險物品場所構造及設備之維護管理。\n四、火災與其他災害發生時之滅火行動、通報聯絡及避難引導。\n五、滅火、通報及避難訓練之實施；每半年至少應舉辦一次，每次不得少於四小時，並應事先通報當地直轄市、縣（市）主管機關。\n六、公共危險物品場所安全管理對策：\n（一）公共危險物品之搬運、處理及儲存安全。\n（二）場所用火及用電安全。\n（三）場所施工安全。\n（四）防範縱火及擴大延燒措施。\n（五）爆炸及洩漏等意外事故之應變措施。\n七、公共危險物品場所防災應變之教育訓練。\n八、公共危險物品場所之位置圖、平面圖及逃生避難圖。\n九、其他防災應變上之必要事項。", "parent_id": null, "citation": "消防法施行細則第8條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 56, "children": ["D0120002/8/1"]}
{"node_id": "D0120002/8/1", "pcode": "D0120002", "article": "8", "level": "paragraph", "path": [1], "text": "本法第十五條之六第一項第一款所定消防防災計畫，應包括下列事項：", "parent_id": "D0120002/8", "citation": "消防法施行細則第8條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 57, "children": ["D0120002/8/1/1", "D0120002/8/1/2", "D0120002/8/1/3", "D0120002/8/1/4", "D0120002/8/1/5", "D0120002/8/1/6", "D0120002/8/1/7", "D0120002/8/1/8", "D0120002/8/1/9"]}
{"node_id": "D0120002/8/1/1", "pcode": "D0120002", "article": "8", "level": "item", "path": [1, 1], "text": "一、自衛消防編組：員工在十人以上者，應編組滅火班、通報班及避難引導班；員工在五十人以上者，應增編安全防護班及救護班。", "parent_id": "D0120002/8/1", "citation": "消防法施行細則第8條第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 58, "children": []}
{"node_id": "D0120002/8/1/2", "pcode": "D0120002", "article": "8", "level": "item", "path": [1, 2], "text": "二、公共危險物品場所消防安全設備之維護管理。", "parent_id": "D0120002/8/1", "citation": "消防法施行細則第8條第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 59, "children": []}
{"node_id": "D0120002/8/1/3", "pcode": "D0120002", "article": "8", "level": "item", "path": [1, 3], "text": "三、公共危險物品場所構造及設備之維護管理。", "parent_id": "D0120002/8/1", "citation": "消防法施行細則第8條第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 60, "children": []}
{"node_id": "D0120002/8/1/4", "pcode": "D0120002", "article": "8", "level": "item", "path": [1, 4], "text": "四、火災與其他災害發生時之滅火行動、通報聯絡及避難引導。", "parent_id": "D0120002/8/1", "citation": "消防法施行細則第8條第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 61, "children": []}
{"node_id": "D0120002/8/1/5", "pcode": "D0120002", "article": "8", "level": "item", "path": [1, 5], "text": "五、滅火、通報及避難訓練之實施；每半年至少應舉辦一次，每次不得少於四小時，並應事先通報當地直轄市、縣（市）主管機關。", "parent_id": "D0120002/8/1", "citation": "消防法施行細則第8條第5款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 62, "children": []}
{"node_id": "D0120002/8/1/6", "pcode": "D0120002", "article": "8", "level": "item", "path": [1, 6], "text": "六、公共危險物品場所安全管理對策：", "parent_id": "D0120002/8/1", "citation": "消防法施行細則第8條第6款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 63, "children": ["D0120002/8/1/6/1", "D0120002/8/1/6/2", "D0120002/8/1/6/3", "D0120002/8/1/6/4", "D0120002/8/1/6/5"]}
{"node_id": "D0120002/8/1/6/1", "pcode": "D0120002", "article": "8", "level": "subitem", "path": [1, 6, 1], "text": "（一）公共危險物品之搬運、處理及儲存安全。", "parent_id": "D0120002/8/1/6", "citation": "消防法施行細則第8條第6款第1目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 64, "children": []}
{"node_id": "D0120002/8/1/6/2", "pcode": "D0120002", "article": "8", "level": "subitem", "path": [1, 6, 2], "text": "（二）場所用火及用電安全。", "parent_id": "D0120002/8/1/6", "citation": "消防法施行細則第8條第6款第2目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 65, "children": []}
{"node_id": "D0120002/8/1/6/3", "pcode": "D0120002", "article": "8", "level": "subitem", "path": [1, 6, 3], "text": "（三）場所施工安全。", "parent_id": "D0120002/8/1/6", "citation": "消防法施行細則第8條第6款第3目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 66, "children": []}
{"node_id": "D0120002/8/1/6/4", "pcode": "D0120002", "article": "8", "level": "subitem", "path": [1, 6, 4], "text": "（四）防範縱火及擴大延燒措施。", "parent_id": "D0120002/8/1/6", "citation": "消防法施行細則第8條第6款第4目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 67, "children": []}
{"node_id": "D0120002/8/1/6/5", "pcode": "D0120002", "article": "8", "level": "subitem", "path": [1, 6, 5], "text": "（五）爆炸及洩漏等意外事故之應變措施。", "parent_id": "D0120002/8/1/6", "citation": "消防法施行細則第8條第6款第5目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 68, "children": []}
{"node_id": "D0120002/8/1/7", "pcode": "D0120002", "article": "8", "level": "item", "path": [1, 7], "text": "七、公共危險物品場所防災應變之教育訓練。", "parent_id": "D0120002/8/1", "citation": "消防法施行細則第8條第7款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 69, "children": []}
{"node_id": "D0120002/8/1/8", "pcode": "D0120002", "article": "8", "level": "item", "path": [1, 8], "text": "八、公共危險物品場所之位置圖、平面圖及逃生避難圖。", "parent_id": "D0120002/8/1", "citation": "消防法施行細則第8條第8款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 70, "children": []}
{"node_id": "D0120002/8/1/9", "pcode": "D0120002", "article": "8", "level": "item", "path": [1, 9], "text": "九、其他防災應變上之必要事項。", "parent_id": "D0120002/8/1", "citation": "消防法施行細則第8條第9款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 71, "children": []}
{"node_id": "D0120002/9", "pcode": "D0120002", "article": "9", "level": "article", "path": [], "text": "依本法第十七條規定設置之消防栓，以採用地上雙口式為原則，消防栓規格由中央主管機關定之。\n當地自來水事業應依本法第十七條規定，負責保養及維護消防栓，並應配合直轄市、縣（市）主管機關實施測試，以保持堪用狀態。", "parent_id": null, "citation": "消防法施行細則第9條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 72, "children": ["D0120002/9/1", "D0120002/9/2"]}
{"node_id": "D0120002/9/1", "pcode": "D0120002", "article": "9", "level": "paragraph", "path": [1], "text": "依本法第十七條規定設置之消防栓，以採用地上雙口式為原則，消防栓規格由中央主管機關定之。", "parent_id": "D0120002/9", "citation": "消防法施行細則第9條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 73, "children": []}
{"node_id": "D0120002/9/2", "pcode": "D0120002", "article": "9", "level": "paragraph", "path": [2], "text": "當地自來水事業應依本法第十七條規定，負責保養及維護消防栓，並應配合直轄市、縣（市）主管機關實施測試，以保持堪用狀態。", "parent_id": "D0120002/9", "citation": "消防法施行細則第9條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 74, "children": []}
{"node_id": "D0120002/10", "pcode": "D0120002", "article": "10", "level": "article", "path": [], "text": "直轄市、縣（市）政府對轄內無自來水供應或消防栓設置不足地區，應籌建或整修蓄水池及其他消防水源，並由當地消防機關列管檢查。", "parent_id": null, "citation": "消防法施行細則第10條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 75, "children": ["D0120002/10/1"]}
{"node_id": "D0120002/10/1", "pcode": "D0120002", "article": "10", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）政府對轄內無自來水供應或消防栓設置不足地區，應籌建或整修蓄水池及其他消防水源，並由當地消防機關列管檢查。", "parent_id": "D0120002/10", "citation": "消防法施行細則第10條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 76, "children": []}
{"node_id": "D0120002/11", "pcode": "D0120002", "article": "11", "level": "article", "path": [], "text": "直轄市、縣（市）轄內之電力、公用氣體燃料事業機構及自來水事業應指定專責單位，於接獲消防指揮人員依本法第二十一條及第二十二條規定所為之通知時，立即派員迅速集中供水或截斷電源及瓦斯。", "parent_id": null, "citation": "消防法施行細則第11條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 77, "children": ["D0120002/11/1"]}
{"node_id": "D0120002/11/1", "pcode": "D0120002", "article": "11", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）轄內之電力、公用氣體燃料事業機構及自來水事業應指定專責單位，於接獲消防指揮人員依本法第二十一條及第二十二條規定所為之通知時，立即派員迅速集中供水或截斷電源及瓦斯。", "parent_id": "D0120002/11", "citation": "消防法施行細則第11條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 78, "children": []}
{"node_id": "D0120002/12", "pcode": "D0120002", "article": "12", "level": "article", "path": [], "text": "消防指揮人員、直轄市、縣（市）主管機關依本法第二十條及第二十三條規定劃定警戒區後，得通知當地警察分局或分駐（派出）所協同警戒之。", "parent_id": null, "citation": "消防法施行細則第12條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 79, "children": ["D0120002/12/1"]}
{"node_id": "D0120002/12/1", "pcode": "D0120002", "article": "12", "level": "paragraph", "path": [1], "text": "消防指揮人員、直轄市、縣（市）主管機關依本法第二十條及第二十三條規定劃定警戒區後，得通知當地警察分局或分駐（派出）所協同警戒之。", "parent_id": "D0120002/12", "citation": "消防法施行細則第12條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 80, "children": []}
{"node_id": "D0120002/13", "pcode": "D0120002", "article": "13", "level": "article", "path": [], "text": "依本法第三十二條規定請求補償時，應以書面向當地直轄市、縣（市）主管機關請求之。\n直轄市、縣（市）主管機關對於前項請求，應即與請求人進行協議，協議成立時，應作成協議書。", "parent_id": null, "citation": "消防法施行細則第13條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 81, "children": ["D0120002/13/1", "D0120002/13/2"]}
{"node_id": "D0120002/13/1", "pcode": "D0120002", "article": "13", "level": "paragraph", "path": [1], "text": "依本法第三十二條規定請求補償時，應以書面向當地直轄市、縣（市）主管機關請求之。", "parent_id": "D0120002/13", "citation": "消防法施行細則第13條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 82, "children": []}
{"node_id": "D0120002/13/2", "pcode": "D0120002", "article": "13", "level": "paragraph", "path": [2], "text": "直轄市、縣（市）主管機關對於前項請求，應即與請求人進行協議，協議成立時，應作成協議書。", "parent_id": "D0120002/13", "citation": "消防法施行細則第13條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 83, "children": []}
{"node_id": "D0120002/14", "pcode": "D0120002", "article": "14", "level": "article", "path": [], "text": "直轄市、縣（市）主管機關依本法第二十六條第一項規定調查、鑑定火災原因後，應即製作火災原因調查鑑定書，移送當地警察機關依法處理。\n直轄市、縣（市）主管機關調查、鑑定火災原因，必要時，得會同當地警察機關辦理。\n第一項火災原因調查鑑定書應於火災撲滅後次日起十五日內完成；必要時，得延長至三十日。但有召開火災鑑定會或進行補充調查之案件，應於召開會議或完成補充調查後十五日內完成。", "parent_id": null, "citation": "消防法施行細則第14條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 84, "children": ["D0120002/14/1", "D0120002/14/2", "D0120002/14/3"]}
{"node_id": "D0120002/14/1", "pcode": "D0120002", "article": "14", "level": "paragraph", "path": [1], "text": "直轄市、縣（市）主管機關依本法第二十六條第一項規定調查、鑑定火災原因後，應即製作火災原因調查鑑定書，移送當地警察機關依法處理。", "parent_id": "D0120002/14", "citation": "消防法施行細則第14條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 85, "children": []}
{"node_id": "D0120002/14/2", "pcode": "D0120002", "article": "14", "level": "paragraph", "path": [2], "text": "直轄市、縣（市）主管機關調查、鑑定火災原因，必要時，得會同當地警察機關辦理。", "parent_id": "D0120002/14", "citation": "消防法施行細則第14條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 86, "children": []}
{"node_id": "D0120002/14/3", "pcode": "D0120002", "article": "14", "level": "paragraph", "path": [3], "text": "第一項火災原因調查鑑定書應於火災撲滅後次日起十五日內完成；必要時，得延長至三十日。但有召開火災鑑定會或進行補充調查之案件，應於召開會議或完成補充調查後十五日內完成。", "parent_id": "D0120002/14", "citation": "消防法施行細則第14條第3項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 87, "children": []}
{"node_id": "D0120002/15", "pcode": "D0120002", "article": "15", "level": "article", "path": [], "text": "檢察、警察機關或主管機關得封鎖火災現場，於調查、鑑定完畢後撤除之。\n火災現場尚未完成調查、鑑定者，應保持現場狀態，非經調查、鑑定人員之許可，任何人不得進入或變動。但遇有緊急情形或有進入必要時，得由調查、鑑定人員陪同進入，並於火災原因調查鑑定書中記明其事由。", "parent_id": null, "citation": "消防法施行細則第15條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 88, "children": ["D0120002/15/1", "D0120002/15/2"]}
{"node_id": "D0120002/15/1", "pcode": "D0120002", "article": "15", "level": "paragraph", "path": [1], "text": "檢察、警察機關或主管機關得封鎖火災現場，於調查、鑑定完畢後撤除之。", "parent_id": "D0120002/15", "citation": "消防法施行細則第15條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 89, "children": []}
{"node_id": "D0120002/15/2", "pcode": "D0120002", "article": "15", "level": "paragraph", "path": [2], "text": "火災現場尚未完成調查、鑑定者，應保持現場狀態，非經調查、鑑定人員之許可，任何人不得進入或變動。但遇有緊急情形或有進入必要時，得由調查、鑑定人員陪同進入，並於火災原因調查鑑定書中記明其事由。", "parent_id": "D0120002/15", "citation": "消防法施行細則第15條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 90, "children": []}
{"node_id": "D0120002/16", "pcode": "D0120002", "article": "16", "level": "article", "path": [], "text": "主管機關為配合救災及緊急救護需要，對於政府機關、公民營事業機構之消防、救災、救護人員、車輛、船舶、航空器及裝備，得舉辦訓練及演習。", "parent_id": null, "citation": "消防法施行細則第16條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 91, "children": ["D0120002/16/1"]}
{"node_id": "D0120002/16/1", "pcode": "D0120002", "article": "16", "level": "paragraph", "path": [1], "text": "主管機關為配合救災及緊急救護需要，對於政府機關、公民營事業機構之消防、救災、救護人員、車輛、船舶、航空器及裝備，得舉辦訓練及演習。", "parent_id": "D0120002/16", "citation": "消防法施行細則第16條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 92, "children": []}
{"node_id": "D0120002/17", "pcode": "D0120002", "article": "17", "level": "article", "path": [], "text": "本細則自發布日施行。", "parent_id": null, "citation": "消防法施行細則第17條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 93, "children": ["D0120002/17/1"]}
{"node_id": "D0120002/17/1", "pcode": "D0120002", "article": "17", "level": "paragraph", "path": [1], "text": "本細則自發布日施行。", "parent_id": "D0120002/17", "citation": "消防法施行細則第17條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 94, "children": []}
{"node_id": "D0120054/1", "pcode": "D0120054", "article": "1", "level": "article", "path": [], "text": "本辦法依消防法（以下簡稱本法）第九條第二項規定訂定之。", "parent_id": null, "citation": "檢修及申報辦法第1條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 0, "children": ["D0120054/1/1"]}
{"node_id": "D0120054/1/1", "pcode": "D0120054", "article": "1", "level": "paragraph", "path": [1], "text": "本辦法依消防法（以下簡稱本法）第九條第二項規定訂定之。", "parent_id": "D0120054/1", "citation": "檢修及申報辦法第1條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1, "children": []}
{"node_id": "D0120054/2", "pcode": "D0120054", "article": "2", "level": "article", "path": [], "text": "消防安全設備之檢修項目如下：\n一、滅火設備。\n二、警報設備。\n三、避難逃生設備。\n四、消防搶救上之必要設備。\n五、其他經中央主管機關認定之消防安全設備或必要檢修項目。", "parent_id": null, "citation": "檢修及申報辦法第2條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 2, "children": ["D0120054/2/1"]}
{"node_id": "D0120054/2/1", "pcode": "D0120054", "article": "2", "level": "paragraph", "path": [1], "text": "消防安全設備之檢修項目如下：", "parent_id": "D0120054/2", "citation": "檢修及申報辦法第2條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 3, "children": ["D0120054/2/1/1", "D0120054/2/1/2", "D0120054/2/1/3", "D0120054/2/1/4", "D0120054/2/1/5"]}
{"node_id": "D0120054/2/1/1", "pcode": "D0120054", "article": "2", "level": "item", "path": [1, 1], "text": "一、滅火設備。", "parent_id": "D0120054/2/1", "citation": "檢修及申報辦法第2條第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 4, "children": []}
{"node_id": "D0120054/2/1/2", "pcode": "D0120054", "article": "2", "level": "item", "path": [1, 2], "text": "二、警報設備。", "parent_id": "D0120054/2/1", "citation": "檢修及申報辦法第2條第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 5, "children": []}
{"node_id": "D0120054/2/1/3", "pcode": "D0120054", "article": "2", "level": "item", "path": [1, 3], "text": "三、避難逃生設備。", "parent_id": "D0120054/2/1", "citation": "檢修及申報辦法第2條第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 6, "children": []}
{"node_id": "D0120054/2/1/4", "pcode": "D0120054", "article": "2", "level": "item", "path": [1, 4], "text": "四、消防搶救上之必要設備。", "parent_id": "D0120054/2/1", "citation": "檢修及申報辦法第2條第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 7, "children": []}
{"node_id": "D0120054/2/1/5", "pcode": "D0120054", "article": "2", "level": "item", "path": [1, 5], "text": "五、其他經中央主管機關認定之消防安全設備或必要檢修項目。", "parent_id": "D0120054/2/1", "citation": "檢修及申報辦法第2條第5款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 8, "children": []}
{"node_id": "D0120054/3", "pcode": "D0120054", "article": "3", "level": "article", "path": [], "text": "消防安全設備之檢修方式如下：\n一、外觀檢查：經由外觀判別消防安全設備有無毀損，及其配置是否適當。\n二、性能檢查：經由操作判別消防安全設備之性能是否正常。\n三、綜合檢查：經由消防安全設備整體性之運作或使用，判別其機能。", "parent_id": null, "citation": "檢修及申報辦法第3條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 9, "children": ["D0120054/3/1"]}
{"node_id": "D0120054/3/1", "pcode": "D0120054", "article": "3", "level": "paragraph", "path": [1], "text": "消防安全設備之檢修方式如下：", "parent_id": "D0120054/3", "citation": "檢修及申報辦法第3條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 10, "children": ["D0120054/3/1/1", "D0120054/3/1/2", "D0120054/3/1/3"]}
{"node_id": "D0120054/3/1/1", "pcode": "D0120054", "article": "3", "level": "item", "path": [1, 1], "text": "一、外觀檢查：經由外觀判別消防安全設備有無毀損，及其配置是否適當。", "parent_id": "D0120054/3/1", "citation": "檢修及申報辦法第3條第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 11, "children": []}
{"node_id": "D0120054/3/1/2", "pcode": "D0120054", "article": "3", "level": "item", "path": [1, 2], "text": "二、性能檢查：經由操作判別消防安全設備之性能是否正常。", "parent_id": "D0120054/3/1", "citation": "檢修及申報辦法第3條第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 12, "children": []}
{"node_id": "D0120054/3/1/3", "pcode": "D0120054", "article": "3", "level": "item", "path": [1, 3], "text": "三、綜合檢查：經由消防安全設備整體性之運作或使用，判別其機能。", "parent_id": "D0120054/3/1", "citation": "檢修及申報辦法第3條第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 13, "children": []}
{"node_id": "D0120054/4", "pcode": "D0120054", "article": "4", "level": "article", "path": [], "text": "消防安全設備之檢修基準，由中央主管機關公告之。\n依本法第六條第三項或各類場所消防安全設備設置標準第三條核准或認可之消防安全設備，應依申請核准或認可時提具之檢修方法及表格進行檢修。", "parent_id": null, "citation": "檢修及申報辦法第4條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 14, "children": ["D0120054/4/1", "D0120054/4/2"]}
{"node_id": "D0120054/4/1", "pcode": "D0120054", "article": "4", "level": "paragraph", "path": [1], "text": "消防安全設備之檢修基準，由中央主管機關公告之。", "parent_id": "D0120054/4", "citation": "檢修及申報辦法第4條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 15, "children": []}
{"node_id": "D0120054/4/2", "pcode": "D0120054", "article": "4", "level": "paragraph", "path": [2], "text": "依本法第六條第三項或各類場所消防安全設備設置標準第三條核准或認可之消防安全設備，應依申請核准或認可時提具之檢修方法及表格進行檢修。", "parent_id": "D0120054/4", "citation": "檢修及申報辦法第4條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 16, "children": []}
{"node_id": "D0120054/5", "pcode": "D0120054", "article": "5", "level": "article", "path": [], "text": "各類場所消防安全設備之檢修頻率及申報期限如附表一。\n各類場所管理權人應依前項所定檢修頻率與申報期限進行消防安全設備檢修及檢修結果申報（以下簡稱申報）。", "parent_id": null, "citation": "檢修及申報辦法第5條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 17, "children": ["D0120054/5/1", "D0120054/5/2"]}
{"node_id": "D0120054/5/1", "pcode": "D0120054", "article": "5", "level": "paragraph", "path": [1], "text": "各類場所消防安全設備之檢修頻率及申報期限如附表一。", "parent_id": "D0120054/5", "citation": "檢修及申報辦法第5條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 18, "children": []}
{"node_id": "D0120054/5/2", "pcode": "D0120054", "article": "5", "level": "paragraph", "path": [2], "text": "各類場所管理權人應依前項所定檢修頻率與申報期限進行消防安全設備檢修及檢修結果申報（以下簡稱申報）。", "parent_id": "D0120054/5", "citation": "檢修及申報辦法第5條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 19, "children": []}
{"node_id": "D0120054/6", "pcode": "D0120054", "article": "6", "level": "article", "path": [], "text": "消防設備師、消防設備士（以下簡稱檢修人員）或消防安全設備檢修專業機構（以下簡稱檢修機構）辦理消防安全設備檢修之必要設備及器具如附表二。\n檢修人員及檢修機構於辦理消防安全設備檢修前，應確認必要設備與器具已依中央主管機關公告之項目、週期及國內外第三公證機構辦理檢驗或校準。", "parent_id": null, "citation": "檢修及申報辦法第6條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 20, "children": ["D0120054/6/1", "D0120054/6/2"]}
{"node_id": "D0120054/6/1", "pcode": "D0120054", "article": "6", "level": "paragraph", "path": [1], "text": "消防設備師、消防設備士（以下簡稱檢修人員）或消防安全設備檢修專業機構（以下簡稱檢修機構）辦理消防安全設備檢修之必要設備及器具如附表二。", "parent_id": "D0120054/6", "citation": "檢修及申報辦法第6條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 21, "children": []}
{"node_id": "D0120054/6/2", "pcode": "D0120054", "article": "6", "level": "paragraph", "path": [2], "text": "檢修人員及檢修機構於辦理消防安全設備檢修前，應確認必要設備與器具已依中央主管機關公告之項目、週期及國內外第三公證機構辦理檢驗或校準。", "parent_id": "D0120054/6", "citation": "檢修及申報辦法第6條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 22, "children": []}
{"node_id": "D0120054/7", "pcode": "D0120054", "article": "7", "level": "article", "path": [], "text": "檢修人員或檢修機構完成消防安全設備檢修後，應依下列規定附加檢修完成標示：\n一、標示之規格、樣式應符合附表三規定。\n二、以不易脫落之方式，於附表四規定位置附加標示。\n三、附加標示時，不得覆蓋、換貼或變更原新品出廠時之資訊；已附加檢修完成標示者，應先清除後，再予附加，且不得有混淆或不易辨識情形。\n檢修人員或檢修機構未附加檢修完成標示、附加之檢修完成標示違反前項規定或經查有不實檢修者，場所所在地主管機關應命其附加或除去之。", "parent_id": null, "citation": "檢修及申報辦法第7條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 23, "children": ["D0120054/7/1", "D0120054/7/2"]}
{"node_id": "D0120054/7/1", "pcode": "D0120054", "article": "7", "level": "paragraph", "path": [1], "text": "檢修人員或檢修機構完成消防安全設備檢修後，應依下列規定附加檢修完成標示：", "parent_id": "D0120054/7", "citation": "檢修及申報辦法第7條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 24, "children": ["D0120054/7/1/1", "D0120054/7/1/2", "D0120054/7/1/3"]}
{"node_id": "D0120054/7/1/1", "pcode": "D0120054", "article": "7", "level": "item", "path": [1, 1], "text": "一、標示之規格、樣式應符合附表三規定。", "parent_id": "D0120054/7/1", "citation": "檢修及申報辦法第7條第1項第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 25, "children": []}
{"node_id": "D0120054/7/1/2", "pcode": "D0120054", "article": "7", "level": "item", "path": [1, 2], "text": "二、以不易脫落之方式，於附表四規定位置附加標示。", "parent_id": "D0120054/7/1", "citation": "檢修及申報辦法第7條第1項第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 26, "children": []}
{"node_id": "D0120054/7/1/3", "pcode": "D0120054", "article": "7", "level": "item", "path": [1, 3], "text": "三、附加標示時，不得覆蓋、換貼或變更原新品出廠時之資訊；已附加檢修完成標示者，應先清除後，再予附加，且不得有混淆或不易辨識情形。", "parent_id": "D0120054/7/1", "citation": "檢修及申報辦法第7條第1項第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 27, "children": []}
{"node_id": "D0120054/7/2", "pcode": "D0120054", "article": "7", "level": "paragraph", "path": [2], "text": "檢修人員或檢修機構未附加檢修完成標示、附加之檢修完成標示違反前項規定或經查有不實檢修者，場所所在地主管機關應命其附加或除去之。", "parent_id": "D0120054/7", "citation": "檢修及申報辦法第7條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 28, "children": []}
{"node_id": "D0120054/8", "pcode": "D0120054", "article": "8", "level": "article", "path": [], "text": "受託辦理檢修之檢修人員或檢修機構應依第二條至第四條及第六條規定檢修消防安全設備，並將檢修報告書（如附表五）及下列文件交付管理權人：\n一、各該消防安全設備之種類及數量表。\n二、配置平面圖（圖面標註尺寸及面積）。\n三、檢修人員執業執照影本；檢修機構並應加附檢修機構證書影本。\n四、檢修人員加入直轄市、縣（市）消防設備師（士）公會之會員證書影本。\n管理權人依第三條及第四條規定檢修滅火器、標示設備或緊急照明燈消防安全設備，應填具前項檢修報告書。\n前二項所定應檢修之消防安全設備，於場所所在地主管機關會勘通過之合法場所，為消防安全設備竣工圖說所載項目；於違規使用場所，為該場所現有之消防安全設備。\n第一項檢修報告書所附各種設備檢查表應註明檢修項目之種別、容量及檢修使用設備器具之名稱、型式、檢驗或校準日期。有消防安全設備不符規定者，應清楚載明其不良狀況情形、位置及處置措施。", "parent_id": null, "citation": "檢修及申報辦法第8條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 29, "children": ["D0120054/8/1", "D0120054/8/2", "D0120054/8/3", "D0120054/8/4"]}
{"node_id": "D0120054/8/1", "pcode": "D0120054", "article": "8", "level": "paragraph", "path": [1], "text": "受託辦理檢修之檢修人員或檢修機構應依第二條至第四條及第六條規定檢修消防安全設備，並將檢修報告書（如附表五）及下列文件交付管理權人：", "parent_id": "D0120054/8", "citation": "檢修及申報辦法第8條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 30, "children": ["D0120054/8/1/1", "D0120054/8/1/2", "D0120054/8/1/3", "D0120054/8/1/4"]}
{"node_id": "D0120054/8/1/1", "pcode": "D0120054", "article": "8", "level": "item", "path": [1, 1], "text": "一、各該消防安全設備之種類及數量表。", "parent_id": "D0120054/8/1", "citation": "檢修及申報辦法第8條第1項第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 31, "children": []}
{"node_id": "D0120054/8/1/2", "pcode": "D0120054", "article": "8", "level": "item", "path": [1, 2], "text": "二、配置平面圖（圖面標註尺寸及面積）。", "parent_id": "D0120054/8/1", "citation": "檢修及申報辦法第8條第1項第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 32, "children": []}
{"node_id": "D0120054/8/1/3", "pcode": "D0120054", "article": "8", "level": "item", "path": [1, 3], "text": "三、檢修人員執業執照影本；檢修機構並應加附檢修機構證書影本。", "parent_id": "D0120054/8/1", "citation": "檢修及申報辦法第8條第1項第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 33, "children": []}
{"node_id": "D0120054/8/1/4", "pcode": "D0120054", "article": "8", "level": "item", "path": [1, 4], "text": "四、檢修人員加入直轄市、縣（市）消防設備師（士）公會之會員證書影本。", "parent_id": "D0120054/8/1", "citation": "檢修及申報辦法第8條第1項第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 34, "children": []}
{"node_id": "D0120054/8/2", "pcode": "D0120054", "article": "8", "level": "paragraph", "path": [2], "text": "管理權人依第三條及第四條規定檢修滅火器、標示設備或緊急照明燈消防安全設備，應填具前項檢修報告書。", "parent_id": "D0120054/8", "citation": "檢修及申報辦法第8條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 35, "children": []}
{"node_id": "D0120054/8/3", "pcode": "D0120054", "article": "8", "level": "paragraph", "path": [3], "text": "前二項所定應檢修之消防安全設備，於場所所在地主管機關會勘通過之合法場所，為消防安全設備竣工圖說所載項目；於違規使用場所，為該場所現有之消防安全設備。", "parent_id": "D0120054/8", "citation": "檢修及申報辦法第8條第3項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 36, "children": []}
{"node_id": "D0120054/8/4", "pcode": "D0120054", "article": "8", "level": "paragraph", "path": [4], "text": "第一項檢修報告書所附各種設備檢查表應註明檢修項目之種別、容量及檢修使用設備器具之名稱、型式、檢驗或校準日期。有消防安全設備不符規定者，應清楚載明其不良狀況情形、位置及處置措施。", "parent_id": "D0120054/8", "citation": "檢修及申報辦法第8條第4項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 37, "children": []}
{"node_id": "D0120054/9", "pcode": "D0120054", "article": "9", "level": "article", "path": [], "text": "管理權人應填具消防安全設備申報表（如附表六），並檢附下列資料向場所所在地主管機關申報審核：\n一、前條第一項或第二項所定之檢修報告書及文件。\n二、依前條檢修結果有消防安全設備不符規定者，應立即改善，並檢附改善完成之證明文件。但有下列情形之一，致立即改善有困難者，得先行檢附消防安全設備改善計畫書（如附表七）代之：\n（一）集合住宅改善消防安全設備，應經召開管理委員會或區分所有權人會議之程序。\n（二）政府機關（構）、公營事業機構或其他組織改善消防安全設備，應經依政府採購法辦理招標之程序。\n（三）其他經場所所在地主管機關同意之事由。\n三、管理權人身分證明文件影本。\n四、管理權人委任代理人申報者，其委任書。\n五、使用執照影本。\n六、公司、商業或有限合夥登記證明文件；非營利事業場所、歇業或停業場所，免附。", "parent_id": null, "citation": "檢修及申報辦法第9條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 38, "children": ["D0120054/9/1"]}
{"node_id": "D0120054/9/1", "pcode": "D0120054", "article": "9", "level": "paragraph", "path": [1], "text": "管理權人應填具消防安全設備申報表（如附表六），並檢附下列資料向場所所在地主管機關申報審核：", "parent_id": "D0120054/9", "citation": "檢修及申報辦法第9條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 39, "children": ["D0120054/9/1/1", "D0120054/9/1/2", "D0120054/9/1/3", "D0120054/9/1/4", "D0120054/9/1/5", "D0120054/9/1/6"]}
{"node_id": "D0120054/9/1/1", "pcode": "D0120054", "article": "9", "level": "item", "path": [1, 1], "text": "一、前條第一項或第二項所定之檢修報告書及文件。", "parent_id": "D0120054/9/1", "citation": "檢修及申報辦法第9條第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 40, "children": []}
{"node_id": "D0120054/9/1/2", "pcode": "D0120054", "article": "9", "level": "item", "path": [1, 2], "text": "二、依前條檢修結果有消防安全設備不符規定者，應立即改善，並檢附改善完成之證明文件。但有下列情形之一，致立即改善有困難者，得先行檢附消防安全設備改善計畫書（如附表七）代之：", "parent_id": "D0120054/9/1", "citation": "檢修及申報辦法第9條第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 41, "children": ["D0120054/9/1/2/1", "D0120054/9/1/2/2", "D0120054/9/1/2/3"]}
{"node_id": "D0120054/9/1/2/1", "pcode": "D0120054", "article": "9", "level": "subitem", "path": [1, 2, 1], "text": "（一）集合住宅改善消防安全設備，應經召開管理委員會或區分所有權人會議之程序。", "parent_id": "D0120054/9/1/2", "citation": "檢修及申報辦法第9條第2款第1目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 42, "children": []}
{"node_id": "D0120054/9/1/2/2", "pcode": "D0120054", "article": "9", "level": "subitem", "path": [1, 2, 2], "text": "（二）政府機關（構）、公營事業機構或其他組織改善消防安全設備，應經依政府採購法辦理招標之程序。", "parent_id": "D0120054/9/1/2", "citation": "檢修及申報辦法第9條第2款第2目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 43, "children": []}
{"node_id": "D0120054/9/1/2/3", "pcode": "D0120054", "article": "9", "level": "subitem", "path": [1, 2, 3], "text": "（三）其他經場所所在地主管機關同意之事由。", "parent_id": "D0120054/9/1/2", "citation": "檢修及申報辦法第9條第2款第3目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 44, "children": []}
{"node_id": "D0120054/9/1/3", "pcode": "D0120054", "article": "9", "level": "item", "path": [1, 3], "text": "三、管理權人身分證明文件影本。", "parent_id": "D0120054/9/1", "citation": "檢修及申報辦法第9條第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 45, "children": []}
{"node_id": "D0120054/9/1/4", "pcode": "D0120054", "article": "9", "level": "item", "path": [1, 4], "text": "四、管理權人委任代理人申報者，其委任書。", "parent_id": "D0120054/9/1", "citation": "檢修及申報辦法第9條第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 46, "children": []}
{"node_id": "D0120054/9/1/5", "pcode": "D0120054", "article": "9", "level": "item", "path": [1, 5], "text": "五、使用執照影本。", "parent_id": "D0120054/9/1", "citation": "檢修及申報辦法第9條第5款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 47, "children": []}
{"node_id": "D0120054/9/1/6", "pcode": "D0120054", "article": "9", "level": "item", "path": [1, 6], "text": "六、公司、商業或有限合夥登記證明文件；非營利事業場所、歇業或停業場所，免附。", "parent_id": "D0120054/9/1", "citation": "檢修及申報辦法第9條第6款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 48, "children": []}
{"node_id": "D0120054/10", "pcode": "D0120054", "article": "10", "level": "article", "path": [], "text": "場所所在地主管機關受理前條申報後，應依消防安全設備申報受理單（以下簡稱申報受理單，如附表八）所列查核項目及內容詳加審核，並應於審核完成後，將申報受理單交付管理權人或其代理人；經審核不合格者，應將不合格項目及內容明列，並通知限期補正或改善。", "parent_id": null, "citation": "檢修及申報辦法第10條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 49, "children": ["D0120054/10/1"]}
{"node_id": "D0120054/10/1", "pcode": "D0120054", "article": "10", "level": "paragraph", "path": [1], "text": "場所所在地主管機關受理前條申報後，應依消防安全設備申報受理單（以下簡稱申報受理單，如附表八）所列查核項目及內容詳加審核，並應於審核完成後，將申報受理單交付管理權人或其代理人；經審核不合格者，應將不合格項目及內容明列，並通知限期補正或改善。", "parent_id": "D0120054/10", "citation": "檢修及申報辦法第10條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 50, "children": []}
{"node_id": "D0120054/11", "pcode": "D0120054", "article": "11", "level": "article", "path": [], "text": "本法第九條第一項但書所定各類場所所在之建築物整棟已無使用之情形，應符合下列認定基準：\n一、使用狀態應符合下列情形之一：\n（一）建築物內部之場所均已歇業、停業或現場無實際使用情形。\n（二）因地震、水災、風災、火災或其他重大事變，致建築物毀損無法使用。\n（三）因違反相關法規，經有關機關採取停止供水、供電或封閉等措施。\n（四）其他經場所所在地主管機關認定已無使用之情形。\n二、管理狀態應符合下列情形之一：\n（一）建築物於避難層開向屋外之出入口及車輛出入口均已全日上鎖或封閉，且各出入口明顯處所張貼禁止進入之告示。\n（二）整棟建築物之建築基地周圍，設置圍籬予以封閉，且於明顯處所張貼禁止進入之告示。\n（三）其他經場所所在地主管機關認定建築物已封閉之情形。\n管理權人應檢具下列文件報請場所所在地主管機關審核同意後，始得免定期辦理消防安全設備檢修及申報：\n一、申請書（如附表九）。\n二、建築物所有權狀影本。\n三、管理權人身分證明文件影本。\n四、符合前項第一款及第二款狀態之一之證明文件或照片。\n五、整棟建築物自主安全管理措施。\n六、其他經中央主管機關公告之文件。", "parent_id": null, "citation": "檢修及申報辦法第11條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 51, "children": ["D0120054/11/1", "D0120054/11/2"]}
{"node_id": "D0120054/11/1", "pcode": "D0120054", "article": "11", "level": "paragraph", "path": [1], "text": "本法第九條第一項但書所定各類場所所在之建築物整棟已無使用之情形，應符合下列認定基準：", "parent_id": "D0120054/11", "citation": "檢修及申報辦法第11條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 52, "children": ["D0120054/11/1/1", "D0120054/11/1/2"]}
{"node_id": "D0120054/11/1/1", "pcode": "D0120054", "article": "11", "level": "item", "path": [1, 1], "text": "一、使用狀態應符合下列情形之一：", "parent_id": "D0120054/11/1", "citation": "檢修及申報辦法第11條第1項第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 53, "children": ["D0120054/11/1/1/1", "D0120054/11/1/1/2", "D0120054/11/1/1/3", "D0120054/11/1/1/4"]}
{"node_id": "D0120054/11/1/1/1", "pcode": "D0120054", "article": "11", "level": "subitem", "path": [1, 1, 1], "text": "（一）建築物內部之場所均已歇業、停業或現場無實際使用情形。", "parent_id": "D0120054/11/1/1", "citation": "檢修及申報辦法第11條第1項第1款第1目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 54, "children": []}
{"node_id": "D0120054/11/1/1/2", "pcode": "D0120054", "article": "11", "level": "subitem", "path": [1, 1, 2], "text": "（二）因地震、水災、風災、火災或其他重大事變，致建築物毀損無法使用。", "parent_id": "D0120054/11/1/1", "citation": "檢修及申報辦法第11條第1項第1款第2目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 55, "children": []}
{"node_id": "D0120054/11/1/1/3", "pcode": "D0120054", "article": "11", "level": "subitem", "path": [1, 1, 3], "text": "（三）因違反相關法規，經有關機關採取停止供水、供電或封閉等措施。", "parent_id": "D0120054/11/1/1", "citation": "檢修及申報辦法第11條第1項第1款第3目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 56, "children": []}
{"node_id": "D0120054/11/1/1/4", "pcode": "D0120054", "article": "11", "level": "subitem", "path": [1, 1, 4], "text": "（四）其他經場所所在地主管機關認定已無使用之情形。", "parent_id": "D0120054/11/1/1", "citation": "檢修及申報辦法第11條第1項第1款第4目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 57, "children": []}
{"node_id": "D0120054/11/1/2", "pcode": "D0120054", "article": "11", "level": "item", "path": [1, 2], "text": "二、管理狀態應符合下列情形之一：", "parent_id": "D0120054/11/1", "citation": "檢修及申報辦法第11條第1項第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 58, "children": ["D0120054/11/1/2/1", "D0120054/11/1/2/2", "D0120054/11/1/2/3"]}
{"node_id": "D0120054/11/1/2/1", "pcode": "D0120054", "article": "11", "level": "subitem", "path": [1, 2, 1], "text": "（一）建築物於避難層開向屋外之出入口及車輛出入口均已全日上鎖或封閉，且各出入口明顯處所張貼禁止進入之告示。", "parent_id": "D0120054/11/1/2", "citation": "檢修及申報辦法第11條第1項第2款第1目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 59, "children": []}
{"node_id": "D0120054/11/1/2/2", "pcode": "D0120054", "article": "11", "level": "subitem", "path": [1, 2, 2], "text": "（二）整棟建築物之建築基地周圍，設置圍籬予以封閉，且於明顯處所張貼禁止進入之告示。", "parent_id": "D0120054/11/1/2", "citation": "檢修及申報辦法第11條第1項第2款第2目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 60, "children": []}
{"node_id": "D0120054/11/1/2/3", "pcode": "D0120054", "article": "11", "level": "subitem", "path": [1, 2, 3], "text": "（三）其他經場所所在地主管機關認定建築物已封閉之情形。", "parent_id": "D0120054/11/1/2", "citation": "檢修及申報辦法第11條第1項第2款第3目", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 61, "children": []}
{"node_id": "D0120054/11/2", "pcode": "D0120054", "article": "11", "level": "paragraph", "path": [2], "text": "管理權人應檢具下列文件報請場所所在地主管機關審核同意後，始得免定期辦理消防安全設備檢修及申報：", "parent_id": "D0120054/11", "citation": "檢修及申報辦法第11條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 62, "children": ["D0120054/11/2/1", "D0120054/11/2/2", "D0120054/11/2/3", "D0120054/11/2/4", "D0120054/11/2/5", "D0120054/11/2/6"]}
{"node_id": "D0120054/11/2/1", "pcode": "D0120054", "article": "11", "level": "item", "path": [2, 1], "text": "一、申請書（如附表九）。", "parent_id": "D0120054/11/2", "citation": "檢修及申報辦法第11條第2項第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 63, "children": []}
{"node_id": "D0120054/11/2/2", "pcode": "D0120054", "article": "11", "level": "item", "path": [2, 2], "text": "二、建築物所有權狀影本。", "parent_id": "D0120054/11/2", "citation": "檢修及申報辦法第11條第2項第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 64, "children": []}
{"node_id": "D0120054/11/2/3", "pcode": "D0120054", "article": "11", "level": "item", "path": [2, 3], "text": "三、管理權人身分證明文件影本。", "parent_id": "D0120054/11/2", "citation": "檢修及申報辦法第11條第2項第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 65, "children": []}
{"node_id": "D0120054/11/2/4", "pcode": "D0120054", "article": "11", "level": "item", "path": [2, 4], "text": "四、符合前項第一款及第二款狀態之一之證明文件或照片。", "parent_id": "D0120054/11/2", "citation": "檢修及申報辦法第11條第2項第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 66, "children": []}
{"node_id": "D0120054/11/2/5", "pcode": "D0120054", "article": "11", "level": "item", "path": [2, 5], "text": "五、整棟建築物自主安全管理措施。", "parent_id": "D0120054/11/2", "citation": "檢修及申報辦法第11條第2項第5款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 67, "children": []}
{"node_id": "D0120054/11/2/6", "pcode": "D0120054", "article": "11", "level": "item", "path": [2, 6], "text": "六、其他經中央主管機關公告之文件。", "parent_id": "D0120054/11/2", "citation": "檢修及申報辦法第11條第2項第6款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 68, "children": []}
{"node_id": "D0120054/12", "pcode": "D0120054", "article": "12", "level": "article", "path": [], "text": "經場所所在地主管機關會勘通過依法取得使用執照、變更使用執照或室內裝修許可等證明文件之合法場所，於該證明文件申請範圍內之消防安全設備，符合下列規定之一者，管理權人免辦理當次檢修及申報：\n一、甲類場所：自該證明文件核發之日期起算，距申報期限在六個月以內。\n二、甲類以外場所：自該證明文件核發之日期起算，距申報期限在一年以內。", "parent_id": null, "citation": "檢修及申報辦法第12條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 69, "children": ["D0120054/12/1"]}
{"node_id": "D0120054/12/1", "pcode": "D0120054", "article": "12", "level": "paragraph", "path": [1], "text": "經場所所在地主管機關會勘通過依法取得使用執照、變更使用執照或室內裝修許可等證明文件之合法場所，於該證明文件申請範圍內之消防安全設備，符合下列規定之一者，管理權人免辦理當次檢修及申報：", "parent_id": "D0120054/12", "citation": "檢修及申報辦法第12條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 70, "children": ["D0120054/12/1/1", "D0120054/12/1/2"]}
{"node_id": "D0120054/12/1/1", "pcode": "D0120054", "article": "12", "level": "item", "path": [1, 1], "text": "一、甲類場所：自該證明文件核發之日期起算，距申報期限在六個月以內。", "parent_id": "D0120054/12/1", "citation": "檢修及申報辦法第12條第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 71, "children": []}
{"node_id": "D0120054/12/1/2", "pcode": "D0120054", "article": "12", "level": "item", "path": [1, 2], "text": "二、甲類以外場所：自該證明文件核發之日期起算，距申報期限在一年以內。", "parent_id": "D0120054/12/1", "citation": "檢修及申報辦法第12條第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 72, "children": []}
{"node_id": "D0120054/13", "pcode": "D0120054", "article": "13", "level": "article", "path": [], "text": "本辦法除中華民國一百十五年二月二十五日修正發布之第七條附表三自一百十五年九月一日施行外，自發布日施行。", "parent_id": null, "citation": "檢修及申報辦法第13條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 73, "children": ["D0120054/13/1"]}
{"node_id": "D0120054/13/1", "pcode": "D0120054", "article": "13", "level": "paragraph", "path": [1], "text": "本辦法除中華民國一百十五年二月二十五日修正發布之第七條附表三自一百十五年九月一日施行外，自發布日施行。", "parent_id": "D0120054/13", "citation": "檢修及申報辦法第13條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 74, "children": []}
{"node_id": "D0120075/1", "pcode": "D0120075", "article": "1", "level": "article", "path": [], "text": "本辦法依消防設備人員法（以下簡稱本法）第十二條第一項規定訂定之。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第1條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 0, "children": ["D0120075/1/1"]}
{"node_id": "D0120075/1/1", "pcode": "D0120075", "article": "1", "level": "paragraph", "path": [1], "text": "本辦法依消防設備人員法（以下簡稱本法）第十二條第一項規定訂定之。", "parent_id": "D0120075/1", "citation": "設計監造測試及檢修作業辦法第1條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1, "children": []}
{"node_id": "D0120075/2", "pcode": "D0120075", "article": "2", "level": "article", "path": [], "text": "消防設備人員執行消防安全設備設計、監造、測試及檢修業務，應先向本法第七條第一項規定之事務所、公司、有限合夥、商業、其他專業機構、工程技術顧問公司或場所（以下簡稱執業機構）所在地直轄市、縣（市）主管機關辦理簽名及執業圖記樣式之登記；其有變更者，應自事實發生之次日起十五日內，向執業機構所在地直轄市、縣（市）主管機關辦理變更登記。但本法第十二條第四項規定之人員，不在此限。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第2條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 2, "children": ["D0120075/2/1"]}
{"node_id": "D0120075/2/1", "pcode": "D0120075", "article": "2", "level": "paragraph", "path": [1], "text": "消防設備人員執行消防安全設備設計、監造、測試及檢修業務，應先向本法第七條第一項規定之事務所、公司、有限合夥、商業、其他專業機構、工程技術顧問公司或場所（以下簡稱執業機構）所在地直轄市、縣（市）主管機關辦理簽名及執業圖記樣式之登記；其有變更者，應自事實發生之次日起十五日內，向執業機構所在地直轄市、縣（市）主管機關辦理變更登記。但本法第十二條第四項規定之人員，不在此限。", "parent_id": "D0120075/2", "citation": "設計監造測試及檢修作業辦法第2條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 3, "children": []}
{"node_id": "D0120075/3", "pcode": "D0120075", "article": "3", "level": "article", "path": [], "text": "同一案件消防安全設備之監造及測試，不得由同一執業機構或同一消防設備人員為之。\n消防安全設備為滅火器、標示設備或緊急照明燈等非系統式設備者，不受前項規定之限制。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第3條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 4, "children": ["D0120075/3/1", "D0120075/3/2"]}
{"node_id": "D0120075/3/1", "pcode": "D0120075", "article": "3", "level": "paragraph", "path": [1], "text": "同一案件消防安全設備之監造及測試，不得由同一執業機構或同一消防設備人員為之。", "parent_id": "D0120075/3", "citation": "設計監造測試及檢修作業辦法第3條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 5, "children": []}
{"node_id": "D0120075/3/2", "pcode": "D0120075", "article": "3", "level": "paragraph", "path": [2], "text": "消防安全設備為滅火器、標示設備或緊急照明燈等非系統式設備者，不受前項規定之限制。", "parent_id": "D0120075/3", "citation": "設計監造測試及檢修作業辦法第3條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 6, "children": []}
{"node_id": "D0120075/4", "pcode": "D0120075", "article": "4", "level": "article", "path": [], "text": "消防安全設備設計人員受委託設計之消防安全設備圖說（以下簡稱圖說），應合於消防法、各類場所消防安全設備設置標準及其他有關法令之規定；其設計內容，應使消防安全設備合於功能，並使消防安全設備施工廠商可按圖施工。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第4條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 7, "children": ["D0120075/4/1"]}
{"node_id": "D0120075/4/1", "pcode": "D0120075", "article": "4", "level": "paragraph", "path": [1], "text": "消防安全設備設計人員受委託設計之消防安全設備圖說（以下簡稱圖說），應合於消防法、各類場所消防安全設備設置標準及其他有關法令之規定；其設計內容，應使消防安全設備合於功能，並使消防安全設備施工廠商可按圖施工。", "parent_id": "D0120075/4", "citation": "設計監造測試及檢修作業辦法第4條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 8, "children": []}
{"node_id": "D0120075/5", "pcode": "D0120075", "article": "5", "level": "article", "path": [], "text": "消防安全設備施工前，消防安全設備監造人員應訂定監造計畫，送交委託人審閱，並依監造計畫執行消防安全設備監造及填寫紀錄。但消防安全設備為滅火器、標示設備或緊急照明燈等非系統式設備者，得免訂定監造計畫。\n前項監造計畫，其製作綱要應包含監造範圍、監造組織與權責分工、品質計畫審查作業程序、施工計畫審查作業程序、材料設備抽驗程序與標準、設備功能運轉測試抽驗程序與標準、施工抽查程序與標準、品質稽核及文件紀錄管理系統。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第5條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 9, "children": ["D0120075/5/1", "D0120075/5/2"]}
{"node_id": "D0120075/5/1", "pcode": "D0120075", "article": "5", "level": "paragraph", "path": [1], "text": "消防安全設備施工前，消防安全設備監造人員應訂定監造計畫，送交委託人審閱，並依監造計畫執行消防安全設備監造及填寫紀錄。但消防安全設備為滅火器、標示設備或緊急照明燈等非系統式設備者，得免訂定監造計畫。", "parent_id": "D0120075/5", "citation": "設計監造測試及檢修作業辦法第5條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 10, "children": []}
{"node_id": "D0120075/5/2", "pcode": "D0120075", "article": "5", "level": "paragraph", "path": [2], "text": "前項監造計畫，其製作綱要應包含監造範圍、監造組織與權責分工、品質計畫審查作業程序、施工計畫審查作業程序、材料設備抽驗程序與標準、設備功能運轉測試抽驗程序與標準、施工抽查程序與標準、品質稽核及文件紀錄管理系統。", "parent_id": "D0120075/5", "citation": "設計監造測試及檢修作業辦法第5條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 11, "children": []}
{"node_id": "D0120075/6", "pcode": "D0120075", "article": "6", "level": "article", "path": [], "text": "消防安全設備檢修人員，應依消防法第九條第二項授權中央主管機關訂定之基準執行檢修業務，並填寫檢查表；消防安全設備測試人員，應依消防安全設備測試報告書測試方法及判定要領執行測試業務，並填寫測試報告書。\n經中央主管機關依消防法第六條第三項或各類場所消防安全設備設置標準第三條規定核准或認可之消防安全設備，尚未公告該項消防安全設備之測試方法、判定要領及檢修基準者，消防設備人員應依申請核准或認可時提具之測試、檢修方法與表格執行測試及檢修。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第6條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 12, "children": ["D0120075/6/1", "D0120075/6/2"]}
{"node_id": "D0120075/6/1", "pcode": "D0120075", "article": "6", "level": "paragraph", "path": [1], "text": "消防安全設備檢修人員，應依消防法第九條第二項授權中央主管機關訂定之基準執行檢修業務，並填寫檢查表；消防安全設備測試人員，應依消防安全設備測試報告書測試方法及判定要領執行測試業務，並填寫測試報告書。", "parent_id": "D0120075/6", "citation": "設計監造測試及檢修作業辦法第6條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 13, "children": []}
{"node_id": "D0120075/6/2", "pcode": "D0120075", "article": "6", "level": "paragraph", "path": [2], "text": "經中央主管機關依消防法第六條第三項或各類場所消防安全設備設置標準第三條規定核准或認可之消防安全設備，尚未公告該項消防安全設備之測試方法、判定要領及檢修基準者，消防設備人員應依申請核准或認可時提具之測試、檢修方法與表格執行測試及檢修。", "parent_id": "D0120075/6", "citation": "設計監造測試及檢修作業辦法第6條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 14, "children": []}
{"node_id": "D0120075/7", "pcode": "D0120075", "article": "7", "level": "article", "path": [], "text": "消防設備人員執行消防安全設備之設計、監造、測試及檢修業務，其圖說、紀錄、測試報告書及檢修報告書之製作，規定如下：\n一、圖說：由消防安全設備設計人員依滅火設備、警報設備、避難逃生設備、消防搶救上之必要設備及其他經中央主管機關認定之消防安全設備等依序繪製；圖說標示記號，應依消防或建築等圖示範例註記。\n二、紀錄：消防安全設備監造人員應依監造計畫執行監造事宜，依各類場所消防安全設備設置標準規定設置之耐燃保護、耐熱保護措施、系統式設備等之配管，於實施施工、加壓試驗及配合建築物樓地板、樑、柱、牆施工須預埋消防管線時，應製作紀錄，並一併拍照建檔存證。\n三、測試報告書：由消防安全設備測試人員依滅火設備、警報設備、避難逃生設備、消防搶救上之必要設備及其他經中央主管機關認定之消防安全設備等依序製表，並確認各項消防安全設備之外觀、性能及綜合試驗符合規定。\n四、檢修報告書：消防安全設備檢修人員依各種設備檢查表填具檢查結果；有消防安全設備不符規定者，應清楚載明其不良狀況情形、位置及處置措施。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第7條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 15, "children": ["D0120075/7/1"]}
{"node_id": "D0120075/7/1", "pcode": "D0120075", "article": "7", "level": "paragraph", "path": [1], "text": "消防設備人員執行消防安全設備之設計、監造、測試及檢修業務，其圖說、紀錄、測試報告書及檢修報告書之製作，規定如下：", "parent_id": "D0120075/7", "citation": "設計監造測試及檢修作業辦法第7條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 16, "children": ["D0120075/7/1/1", "D0120075/7/1/2", "D0120075/7/1/3", "D0120075/7/1/4"]}
{"node_id": "D0120075/7/1/1", "pcode": "D0120075", "article": "7", "level": "item", "path": [1, 1], "text": "一、圖說：由消防安全設備設計人員依滅火設備、警報設備、避難逃生設備、消防搶救上之必要設備及其他經中央主管機關認定之消防安全設備等依序繪製；圖說標示記號，應依消防或建築等圖示範例註記。", "parent_id": "D0120075/7/1", "citation": "設計監造測試及檢修作業辦法第7條第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 17, "children": []}
{"node_id": "D0120075/7/1/2", "pcode": "D0120075", "article": "7", "level": "item", "path": [1, 2], "text": "二、紀錄：消防安全設備監造人員應依監造計畫執行監造事宜，依各類場所消防安全設備設置標準規定設置之耐燃保護、耐熱保護措施、系統式設備等之配管，於實施施工、加壓試驗及配合建築物樓地板、樑、柱、牆施工須預埋消防管線時，應製作紀錄，並一併拍照建檔存證。", "parent_id": "D0120075/7/1", "citation": "設計監造測試及檢修作業辦法第7條第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 18, "children": []}
{"node_id": "D0120075/7/1/3", "pcode": "D0120075", "article": "7", "level": "item", "path": [1, 3], "text": "三、測試報告書：由消防安全設備測試人員依滅火設備、警報設備、避難逃生設備、消防搶救上之必要設備及其他經中央主管機關認定之消防安全設備等依序製表，並確認各項消防安全設備之外觀、性能及綜合試驗符合規定。", "parent_id": "D0120075/7/1", "citation": "設計監造測試及檢修作業辦法第7條第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 19, "children": []}
{"node_id": "D0120075/7/1/4", "pcode": "D0120075", "article": "7", "level": "item", "path": [1, 4], "text": "四、檢修報告書：消防安全設備檢修人員依各種設備檢查表填具檢查結果；有消防安全設備不符規定者，應清楚載明其不良狀況情形、位置及處置措施。", "parent_id": "D0120075/7/1", "citation": "設計監造測試及檢修作業辦法第7條第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 20, "children": []}
{"node_id": "D0120075/8", "pcode": "D0120075", "article": "8", "level": "article", "path": [], "text": "消防設備人員應就本人或於本人監督下完成之工作，簽署圖說、紀錄、測試報告書或檢修報告書；涉及現場作業者，消防設備人員應親自赴現場實地查核、測試及檢修。\n消防設備人員簽署圖說、紀錄、測試報告書或檢修報告書，應依本法、消防法及建築法等相關規定，接受主管機關查核及配合親自出席說明報告。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第8條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 21, "children": ["D0120075/8/1", "D0120075/8/2"]}
{"node_id": "D0120075/8/1", "pcode": "D0120075", "article": "8", "level": "paragraph", "path": [1], "text": "消防設備人員應就本人或於本人監督下完成之工作，簽署圖說、紀錄、測試報告書或檢修報告書；涉及現場作業者，消防設備人員應親自赴現場實地查核、測試及檢修。", "parent_id": "D0120075/8", "citation": "設計監造測試及檢修作業辦法第8條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 22, "children": []}
{"node_id": "D0120075/8/2", "pcode": "D0120075", "article": "8", "level": "paragraph", "path": [2], "text": "消防設備人員簽署圖說、紀錄、測試報告書或檢修報告書，應依本法、消防法及建築法等相關規定，接受主管機關查核及配合親自出席說明報告。", "parent_id": "D0120075/8", "citation": "設計監造測試及檢修作業辦法第8條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 23, "children": []}
{"node_id": "D0120075/9", "pcode": "D0120075", "article": "9", "level": "article", "path": [], "text": "消防設備人員簽署圖說、紀錄、測試報告書或檢修報告書，除應依前條第一項規定由本人簽署外，並應加蓋執業圖記，其簽署及加蓋執業圖記方式如下：\n一、圖說：於消防安全設備圖說審查申請書、圖說首頁簽署及加蓋執業圖記，圖說每頁設計圖加蓋執業圖記。\n二、紀錄：於監造計畫中之紀錄、表單文件簽署及加蓋執業圖記。\n三、測試報告書：於消防安全設備查驗申請書、各種消防安全設備測試報告書首頁簽署及加蓋執業圖記。\n四、檢修報告書：於消防安全設備檢修報告書、各種消防安全設備檢查表首頁簽署及加蓋執業圖記。\n由二名以上之消防設備人員執行業務者，其共同製作之圖說、紀錄、測試報告書或檢修報告書，由該等消防設備人員共同簽署並加蓋執業圖記外，應分別註明各自負責之範圍。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第9條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 24, "children": ["D0120075/9/1", "D0120075/9/2"]}
{"node_id": "D0120075/9/1", "pcode": "D0120075", "article": "9", "level": "paragraph", "path": [1], "text": "消防設備人員簽署圖說、紀錄、測試報告書或檢修報告書，除應依前條第一項規定由本人簽署外，並應加蓋執業圖記，其簽署及加蓋執業圖記方式如下：", "parent_id": "D0120075/9", "citation": "設計監造測試及檢修作業辦法第9條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 25, "children": ["D0120075/9/1/1", "D0120075/9/1/2", "D0120075/9/1/3", "D0120075/9/1/4"]}
{"node_id": "D0120075/9/1/1", "pcode": "D0120075", "article": "9", "level": "item", "path": [1, 1], "text": "一、圖說：於消防安全設備圖說審查申請書、圖說首頁簽署及加蓋執業圖記，圖說每頁設計圖加蓋執業圖記。", "parent_id": "D0120075/9/1", "citation": "設計監造測試及檢修作業辦法第9條第1項第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 26, "children": []}
{"node_id": "D0120075/9/1/2", "pcode": "D0120075", "article": "9", "level": "item", "path": [1, 2], "text": "二、紀錄：於監造計畫中之紀錄、表單文件簽署及加蓋執業圖記。", "parent_id": "D0120075/9/1", "citation": "設計監造測試及檢修作業辦法第9條第1項第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 27, "children": []}
{"node_id": "D0120075/9/1/3", "pcode": "D0120075", "article": "9", "level": "item", "path": [1, 3], "text": "三、測試報告書：於消防安全設備查驗申請書、各種消防安全設備測試報告書首頁簽署及加蓋執業圖記。", "parent_id": "D0120075/9/1", "citation": "設計監造測試及檢修作業辦法第9條第1項第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 28, "children": []}
{"node_id": "D0120075/9/1/4", "pcode": "D0120075", "article": "9", "level": "item", "path": [1, 4], "text": "四、檢修報告書：於消防安全設備檢修報告書、各種消防安全設備檢查表首頁簽署及加蓋執業圖記。", "parent_id": "D0120075/9/1", "citation": "設計監造測試及檢修作業辦法第9條第1項第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 29, "children": []}
{"node_id": "D0120075/9/2", "pcode": "D0120075", "article": "9", "level": "paragraph", "path": [2], "text": "由二名以上之消防設備人員執行業務者，其共同製作之圖說、紀錄、測試報告書或檢修報告書，由該等消防設備人員共同簽署並加蓋執業圖記外，應分別註明各自負責之範圍。", "parent_id": "D0120075/9", "citation": "設計監造測試及檢修作業辦法第9條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 30, "children": []}
{"node_id": "D0120075/10", "pcode": "D0120075", "article": "10", "level": "article", "path": [], "text": "消防設備人員對於所製作完成之圖說、紀錄、測試報告書及檢修報告書，應盡保密及妥善保管之責任，並應自提出之日起，至少保存六年；其依本法第七條第一項第三款至第五款規定受聘執行業務者，由執業機構負責保管。\n依前條第二項共同製作者，應各自保存完整資料。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第10條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 31, "children": ["D0120075/10/1", "D0120075/10/2"]}
{"node_id": "D0120075/10/1", "pcode": "D0120075", "article": "10", "level": "paragraph", "path": [1], "text": "消防設備人員對於所製作完成之圖說、紀錄、測試報告書及檢修報告書，應盡保密及妥善保管之責任，並應自提出之日起，至少保存六年；其依本法第七條第一項第三款至第五款規定受聘執行業務者，由執業機構負責保管。", "parent_id": "D0120075/10", "citation": "設計監造測試及檢修作業辦法第10條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 32, "children": []}
{"node_id": "D0120075/10/2", "pcode": "D0120075", "article": "10", "level": "paragraph", "path": [2], "text": "依前條第二項共同製作者，應各自保存完整資料。", "parent_id": "D0120075/10", "citation": "設計監造測試及檢修作業辦法第10條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 33, "children": []}
{"node_id": "D0120075/11", "pcode": "D0120075", "article": "11", "level": "article", "path": [], "text": "消防設備人員受託辦理消防安全設備設計、監造及測試業務，應檢附相關圖說、紀錄、測試報告書、安裝施工測試佐證資料及執業證明等文件，供起造人申請辦理圖說審查、竣工查驗作業。\n消防設備人員受託辦理消防安全設備檢修業務，應檢附檢修報告書、各該消防安全設備之種類與數量表、配置平面圖及執業證明等文件，供管理權人申請辦理檢修申報作業。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第11條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 34, "children": ["D0120075/11/1", "D0120075/11/2"]}
{"node_id": "D0120075/11/1", "pcode": "D0120075", "article": "11", "level": "paragraph", "path": [1], "text": "消防設備人員受託辦理消防安全設備設計、監造及測試業務，應檢附相關圖說、紀錄、測試報告書、安裝施工測試佐證資料及執業證明等文件，供起造人申請辦理圖說審查、竣工查驗作業。", "parent_id": "D0120075/11", "citation": "設計監造測試及檢修作業辦法第11條第1項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 35, "children": []}
{"node_id": "D0120075/11/2", "pcode": "D0120075", "article": "11", "level": "paragraph", "path": [2], "text": "消防設備人員受託辦理消防安全設備檢修業務，應檢附檢修報告書、各該消防安全設備之種類與數量表、配置平面圖及執業證明等文件，供管理權人申請辦理檢修申報作業。", "parent_id": "D0120075/11", "citation": "設計監造測試及檢修作業辦法第11條第2項", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 36, "children": []}
{"node_id": "D0120075/12", "pcode": "D0120075", "article": "12", "level": "article", "path": [], "text": "消防設備人員應依法令執行消防安全設備設計、監造、測試及檢修業務，如執行案件數量異常，有降低品質之虞時，主管機關得隨時查核其業務執行情形。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第12條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 37, "children": ["D0120075/12/1"]}
{"node_id": "D0120075/12/1", "pcode": "D0120075", "article": "12", "level": "paragraph", "path": [1], "text": "消防設備人員應依法令執行消防安全設備設計、監造、測試及檢修業務，如執行案件數量異常，有降低品質之虞時，主管機關得隨時查核其業務執行情形。", "parent_id": "D0120075/12", "citation": "設計監造測試及檢修作業辦法第12條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 38, "children": []}
{"node_id": "D0120075/13", "pcode": "D0120075", "article": "13", "level": "article", "path": [], "text": "依消防法第七條第二項規定由現有相關專門職業及技術人員或技術士暫行從事消防安全設備之設計、監造、測試、檢修者，準用本辦法規定辦理。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第13條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 39, "children": ["D0120075/13/1"]}
{"node_id": "D0120075/13/1", "pcode": "D0120075", "article": "13", "level": "paragraph", "path": [1], "text": "依消防法第七條第二項規定由現有相關專門職業及技術人員或技術士暫行從事消防安全設備之設計、監造、測試、檢修者，準用本辦法規定辦理。", "parent_id": "D0120075/13", "citation": "設計監造測試及檢修作業辦法第13條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 40, "children": []}
{"node_id": "D0120075/14", "pcode": "D0120075", "article": "14", "level": "article", "path": [], "text": "本辦法自發布日施行。", "parent_id": null, "citation": "設計監造測試及檢修作業辦法第14條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 41, "children": ["D0120075/14/1"]}
{"node_id": "D0120075/14/1", "pcode": "D0120075", "article": "14", "level": "paragraph", "path": [1], "text": "本辦法自發布日施行。", "parent_id": "D0120075/14", "citation": "設計監造測試及檢修作業辦法第14條", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 42, "children": []}
{"node_id": "FL019489/1", "pcode": "FL019489", "article": "1", "level": "article", "path": [], "text": "一、為利消防機關執行消防法第十條所定建築物消防安全設備圖說（以下簡稱消防圖說）之審查及建築法第七十二條、第七十六條所定建築物之竣工查驗工作，特訂定本作業基準。", "parent_id": null, "citation": "審查及查驗作業基準第1點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 0, "children": ["FL019489/1/1"]}
{"node_id": "FL019489/1/1", "pcode": "FL019489", "article": "1", "level": "paragraph", "path": [1], "text": "一、為利消防機關執行消防法第十條所定建築物消防安全設備圖說（以下簡稱消防圖說）之審查及建築法第七十二條、第七十六條所定建築物之竣工查驗工作，特訂定本作業基準。", "parent_id": "FL019489/1", "citation": "審查及查驗作業基準第1點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 1, "children": []}
{"node_id": "FL019489/2", "pcode": "FL019489", "article": "2", "level": "article", "path": [], "text": "二、建築物消防安全設備圖說審查作業程序如下：\n（一）起造人填具申請書，檢附建築、消防圖說、建造執照申請書、消防安全設備概要表、相關證明文件資料等，向當地消防機關提出。其中消防圖說由消防安全設備設計人依滅火設備、警報設備、避難逃生設備、消防搶救上之必要設備等之順序依序繪製並簽章，圖說內所用標示記號，依消防圖說圖示範例註記。\n（二）消防機關受理申請案於掛號分案後，即排定審查日期，通知該件建築物起造人及消防安全設備設計人，並由消防安全設備設計人攜帶其資格證件及當地建築主管機關審訖建築圖說，配合審查（申請案如係分別向建築及消防機關申請者，其送消防機關部分，得免檢附審訖建築圖說），消防安全設備設計人無正當理由未會同審查者，得予退件。但新建、增建、改建、修建、變更用途、室內裝修或變更設計等，申請全案僅涉滅火器、標示設備及緊急照明設備等非系統式消防安全設備時，設計人得免會同審查。\n（三）消防圖說審查不合規定者，消防機關應製作審查紀錄表，依第十二點規定之期限，將不合規定項目詳為列舉一次告知起造人，起造人於修正後應將消防圖說送回消防機關複審，複審程序準用前款之規定，其經複審仍不符合規定者，消防機關得將該申請案函退。\n（四）消防機關審訖消防圖說後，其有修正者，交消防安全設備設計人攜回清圖修正。消防圖說經審訖修改完成，送消防機關加蓋驗訖章後，消防機關留存一份，餘交起造人（即申請人）留存。並將消防圖說電子檔以 PDF  或縮影檔案格式製作一併送消防機關備查。\n（五）建築物消防安全設備圖說審查申請書格式、各種消防安全設備概要表、消防圖說圖示範例、審查紀錄表格式、消防圖說審查作業流程如附件一、二、三、四、五。", "parent_id": null, "citation": "審查及查驗作業基準第2點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 2, "children": ["FL019489/2/1"]}
{"node_id": "FL019489/2/1", "pcode": "FL019489", "article": "2", "level": "paragraph", "path": [1], "text": "二、建築物消防安全設備圖說審查作業程序如下：", "parent_id": "FL019489/2", "citation": "審查及查驗作業基準第2點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 3, "children": ["FL019489/2/1/1", "FL019489/2/1/2", "FL019489/2/1/3", "FL019489/2/1/4", "FL019489/2/1/5"]}
{"node_id": "FL019489/2/1/1", "pcode": "FL019489", "article": "2", "level": "item", "path": [1, 1], "text": "（一）起造人填具申請書，檢附建築、消防圖說、建造執照申請書、消防安全設備概要表、相關證明文件資料等，向當地消防機關提出。其中消防圖說由消防安全設備設計人依滅火設備、警報設備、避難逃生設備、消防搶救上之必要設備等之順序依序繪製並簽章，圖說內所用標示記號，依消防圖說圖示範例註記。", "parent_id": "FL019489/2/1", "citation": "審查及查驗作業基準第2點第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 4, "children": []}
{"node_id": "FL019489/2/1/2", "pcode": "FL019489", "article": "2", "level": "item", "path": [1, 2], "text": "（二）消防機關受理申請案於掛號分案後，即排定審查日期，通知該件建築物起造人及消防安全設備設計人，並由消防安全設備設計人攜帶其資格證件及當地建築主管機關審訖建築圖說，配合審查（申請案如係分別向建築及消防機關申請者，其送消防機關部分，得免檢附審訖建築圖說），消防安全設備設計人無正當理由未會同審查者，得予退件。但新建、增建、改建、修建、變更用途、室內裝修或變更設計等，申請全案僅涉滅火器、標示設備及緊急照明設備等非系統式消防安全設備時，設計人得免會同審查。", "parent_id": "FL019489/2/1", "citation": "審查及查驗作業基準第2點第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 5, "children": []}
{"node_id": "FL019489/2/1/3", "pcode": "FL019489", "article": "2", "level": "item", "path": [1, 3], "text": "（三）消防圖說審查不合規定者，消防機關應製作審查紀錄表，依第十二點規定之期限，將不合規定項目詳為列舉一次告知起造人，起造人於修正後應將消防圖說送回消防機關複審，複審程序準用前款之規定，其經複審仍不符合規定者，消防機關得將該申請案函退。", "parent_id": "FL019489/2/1", "citation": "審查及查驗作業基準第2點第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 6, "children": []}
{"node_id": "FL019489/2/1/4", "pcode": "FL019489", "article": "2", "level": "item", "path": [1, 4], "text": "（四）消防機關審訖消防圖說後，其有修正者，交消防安全設備設計人攜回清圖修正。消防圖說經審訖修改完成，送消防機關加蓋驗訖章後，消防機關留存一份，餘交起造人（即申請人）留存。並將消防圖說電子檔以 PDF  或縮影檔案格式製作一併送消防機關備查。", "parent_id": "FL019489/2/1", "citation": "審查及查驗作業基準第2點第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 7, "children": []}
{"node_id": "FL019489/2/1/5", "pcode": "FL019489", "article": "2", "level": "item", "path": [1, 5], "text": "（五）建築物消防安全設備圖說審查申請書格式、各種消防安全設備概要表、消防圖說圖示範例、審查紀錄表格式、消防圖說審查作業流程如附件一、二、三、四、五。", "parent_id": "FL019489/2/1", "citation": "審查及查驗作業基準第2點第5款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 8, "children": []}
{"node_id": "FL019489/3", "pcode": "FL019489", "article": "3", "level": "article", "path": [], "text": "三、消防設備師核算避難器具支固器具及固定部之結構強度等之結果資料，應以書面知會負責結構之專門職業及技術人員供納入建築結構整合設計考量。", "parent_id": null, "citation": "審查及查驗作業基準第3點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 9, "children": ["FL019489/3/1"]}
{"node_id": "FL019489/3/1", "pcode": "FL019489", "article": "3", "level": "paragraph", "path": [1], "text": "三、消防設備師核算避難器具支固器具及固定部之結構強度等之結果資料，應以書面知會負責結構之專門職業及技術人員供納入建築結構整合設計考量。", "parent_id": "FL019489/3", "citation": "審查及查驗作業基準第3點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 10, "children": []}
{"node_id": "FL019489/4", "pcode": "FL019489", "article": "4", "level": "article", "path": [], "text": "四、消防設備師依「緊急電源容量計算基準」核算供消防安全設備所須之緊急電源容量後，應以書面知會電機技師供納入整合緊急發電系統設計容量考量，電機技師於接獲前揭消防用緊急電源容量計算結果資料，應於七日內確認有無影響建築整體緊急發電設備設計之虞，並以書面通知知會之消防設備師，逾七日未通知時視為無意見。", "parent_id": null, "citation": "審查及查驗作業基準第4點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 11, "children": ["FL019489/4/1"]}
{"node_id": "FL019489/4/1", "pcode": "FL019489", "article": "4", "level": "paragraph", "path": [1], "text": "四、消防設備師依「緊急電源容量計算基準」核算供消防安全設備所須之緊急電源容量後，應以書面知會電機技師供納入整合緊急發電系統設計容量考量，電機技師於接獲前揭消防用緊急電源容量計算結果資料，應於七日內確認有無影響建築整體緊急發電設備設計之虞，並以書面通知知會之消防設備師，逾七日未通知時視為無意見。", "parent_id": "FL019489/4", "citation": "審查及查驗作業基準第4點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 12, "children": []}
{"node_id": "FL019489/5", "pcode": "FL019489", "article": "5", "level": "article", "path": [], "text": "五、有關依各類場所消防安全設備設置標準規定設置之耐燃保護、耐熱保護措施，室內消防栓、室外消防栓、自動撒水、水霧、泡沫、乾粉、二氧化碳滅火設備、連結送水管設備等之配管，於實施施工、加壓試驗及配合建築物樓地板、樑、柱、牆施工須預埋消防管線時，消防安全設備監造人應一併拍照建檔存證以供消防機關查核，消防機關並得視需要隨時派員前往查驗。", "parent_id": null, "citation": "審查及查驗作業基準第5點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 13, "children": ["FL019489/5/1"]}
{"node_id": "FL019489/5/1", "pcode": "FL019489", "article": "5", "level": "paragraph", "path": [1], "text": "五、有關依各類場所消防安全設備設置標準規定設置之耐燃保護、耐熱保護措施，室內消防栓、室外消防栓、自動撒水、水霧、泡沫、乾粉、二氧化碳滅火設備、連結送水管設備等之配管，於實施施工、加壓試驗及配合建築物樓地板、樑、柱、牆施工須預埋消防管線時，消防安全設備監造人應一併拍照建檔存證以供消防機關查核，消防機關並得視需要隨時派員前往查驗。", "parent_id": "FL019489/5", "citation": "審查及查驗作業基準第5點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 14, "children": []}
{"node_id": "FL019489/6", "pcode": "FL019489", "article": "6", "level": "article", "path": [], "text": "六、建築物消防安全設備竣工查驗程序如下：\n（一）起造人填具申請書，檢附消防安全設備測試報告書（應由消防安全設備裝置人於各項設備施工完成後依報告書內項目實際測試其性能，並填寫其測試結果。）、安裝施工測試佐證資料及電子檔光碟、證明文件（含審核認可書等）、使用執照申請書、原審訖之消防圖說等，向當地消防機關提出，資料不齊全者，消防機關通知限期補正。\n（二）消防機關受理申請案於掛號分案後，即排定查驗日期，通知該件建築物之起造人及消防安全設備裝置人，並由消防安全設備裝置人攜帶其資格證件至竣工現場配合查驗，消防安全設備裝置人無正當理由未會同查驗者，得予退件。\n（三）竣工現場消防安全設備查驗不合規定者，消防機關應製作查驗紀錄表，依第十二點規定之期限，將不合規定項目詳為列舉一次告知起造人，起造人於完成改善後應通知消防機關複查，複查程序準用前款之規定，其經複查仍不符合規定者，消防機關得將該申請案函退。\n（四）竣工現場設置之消防安全設備與原審訖消防圖說之設備數量或位置有異動時，於不影響設備功能及性能之情形下，得直接修改竣工圖（另有關建築部分之立面、門窗、開口等位置之變更如不涉面積增減時，經建築師簽證後，亦得一併直接修改竣工圖），並於申請查驗時，備具完整竣工消防圖說，一次報驗。\n（五）消防機關完成建築物消防安全設備竣工查驗後，其須修正消防圖說者，消防安全設備設計人、監造人應將原審訖之消防圖說清圖修正製作竣工圖。完成竣工查驗者，其消防圖說應標明「竣工圖」字樣，送消防機關加蓋驗訖章後，消防機關留存二份列管檢查，餘交起造人（即申請人）留存。並將消防圖說電子檔以 PDF  或縮影檔案格式製作一併送消防機關備查。\n（六）建築物消防安全設備竣工查驗申請書格式、各種消防安全設備測試報告書、安裝施工測試佐證資料項目表、查驗紀錄表格式、竣工查驗作業流程如附件六、七、八、九、十。", "parent_id": null, "citation": "審查及查驗作業基準第6點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 15, "children": ["FL019489/6/1"]}
{"node_id": "FL019489/6/1", "pcode": "FL019489", "article": "6", "level": "paragraph", "path": [1], "text": "六、建築物消防安全設備竣工查驗程序如下：", "parent_id": "FL019489/6", "citation": "審查及查驗作業基準第6點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 16, "children": ["FL019489/6/1/1", "FL019489/6/1/2", "FL019489/6/1/3", "FL019489/6/1/4", "FL019489/6/1/5", "FL019489/6/1/6"]}
{"node_id": "FL019489/6/1/1", "pcode": "FL019489", "article": "6", "level": "item", "path": [1, 1], "text": "（一）起造人填具申請書，檢附消防安全設備測試報告書（應由消防安全設備裝置人於各項設備施工完成後依報告書內項目實際測試其性能，並填寫其測試結果。）、安裝施工測試佐證資料及電子檔光碟、證明文件（含審核認可書等）、使用執照申請書、原審訖之消防圖說等，向當地消防機關提出，資料不齊全者，消防機關通知限期補正。", "parent_id": "FL019489/6/1", "citation": "審查及查驗作業基準第6點第1款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 17, "children": []}
{"node_id": "FL019489/6/1/2", "pcode": "FL019489", "article": "6", "level": "item", "path": [1, 2], "text": "（二）消防機關受理申請案於掛號分案後，即排定查驗日期，通知該件建築物之起造人及消防安全設備裝置人，並由消防安全設備裝置人攜帶其資格證件至竣工現場配合查驗，消防安全設備裝置人無正當理由未會同查驗者，得予退件。", "parent_id": "FL019489/6/1", "citation": "審查及查驗作業基準第6點第2款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 18, "children": []}
{"node_id": "FL019489/6/1/3", "pcode": "FL019489", "article": "6", "level": "item", "path": [1, 3], "text": "（三）竣工現場消防安全設備查驗不合規定者，消防機關應製作查驗紀錄表，依第十二點規定之期限，將不合規定項目詳為列舉一次告知起造人，起造人於完成改善後應通知消防機關複查，複查程序準用前款之規定，其經複查仍不符合規定者，消防機關得將該申請案函退。", "parent_id": "FL019489/6/1", "citation": "審查及查驗作業基準第6點第3款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 19, "children": []}
{"node_id": "FL019489/6/1/4", "pcode": "FL019489", "article": "6", "level": "item", "path": [1, 4], "text": "（四）竣工現場設置之消防安全設備與原審訖消防圖說之設備數量或位置有異動時，於不影響設備功能及性能之情形下，得直接修改竣工圖（另有關建築部分之立面、門窗、開口等位置之變更如不涉面積增減時，經建築師簽證後，亦得一併直接修改竣工圖），並於申請查驗時，備具完整竣工消防圖說，一次報驗。", "parent_id": "FL019489/6/1", "citation": "審查及查驗作業基準第6點第4款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 20, "children": []}
{"node_id": "FL019489/6/1/5", "pcode": "FL019489", "article": "6", "level": "item", "path": [1, 5], "text": "（五）消防機關完成建築物消防安全設備竣工查驗後，其須修正消防圖說者，消防安全設備設計人、監造人應將原審訖之消防圖說清圖修正製作竣工圖。完成竣工查驗者，其消防圖說應標明「竣工圖」字樣，送消防機關加蓋驗訖章後，消防機關留存二份列管檢查，餘交起造人（即申請人）留存。並將消防圖說電子檔以 PDF  或縮影檔案格式製作一併送消防機關備查。", "parent_id": "FL019489/6/1", "citation": "審查及查驗作業基準第6點第5款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 21, "children": []}
{"node_id": "FL019489/6/1/6", "pcode": "FL019489", "article": "6", "level": "item", "path": [1, 6], "text": "（六）建築物消防安全設備竣工查驗申請書格式、各種消防安全設備測試報告書、安裝施工測試佐證資料項目表、查驗紀錄表格式、竣工查驗作業流程如附件六、七、八、九、十。", "parent_id": "FL019489/6/1", "citation": "審查及查驗作業基準第6點第6款", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 22, "children": []}
{"node_id": "FL019489/7", "pcode": "FL019489", "article": "7", "level": "article", "path": [], "text": "七、申請建築物修建、室內裝修等涉及消防安全設備變更之審查及查驗案件，其消防安全設備有關變更部分，僅為探測器、撒水頭、蜂鳴器、水帶等系統部分配件之增減及位置之變動者，申請審查時，應檢附變更部分之設備概要表及平面圖等相關必要文件；申請查驗時，應檢附變更部分之設備測試報告書、設備器材等相關必要證明文件；其涉及緊急電源、加壓送水裝置、受信總機、廣播主機等系統主要構件變動或計算時，變動部分依本基準辦理。", "parent_id": null, "citation": "審查及查驗作業基準第7點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 23, "children": ["FL019489/7/1"]}
{"node_id": "FL019489/7/1", "pcode": "FL019489", "article": "7", "level": "paragraph", "path": [1], "text": "七、申請建築物修建、室內裝修等涉及消防安全設備變更之審查及查驗案件，其消防安全設備有關變更部分，僅為探測器、撒水頭、蜂鳴器、水帶等系統部分配件之增減及位置之變動者，申請審查時，應檢附變更部分之設備概要表及平面圖等相關必要文件；申請查驗時，應檢附變更部分之設備測試報告書、設備器材等相關必要證明文件；其涉及緊急電源、加壓送水裝置、受信總機、廣播主機等系統主要構件變動或計算時，變動部分依本基準辦理。", "parent_id": "FL019489/7", "citation": "審查及查驗作業基準第7點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 24, "children": []}
{"node_id": "FL019489/8", "pcode": "FL019489", "article": "8", "level": "article", "path": [], "text": "八、原有合法建築物辦理變更使用，仍應依本基準規定，就變更使用部分檢附圖說、文件等資料。無法檢附原核准消防安全設備圖說時，得由消防設備師依使用執照核准圖面之面積或現場實際勘查認定繪製之。", "parent_id": null, "citation": "審查及查驗作業基準第8點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 25, "children": ["FL019489/8/1"]}
{"node_id": "FL019489/8/1", "pcode": "FL019489", "article": "8", "level": "paragraph", "path": [1], "text": "八、原有合法建築物辦理變更使用，仍應依本基準規定，就變更使用部分檢附圖說、文件等資料。無法檢附原核准消防安全設備圖說時，得由消防設備師依使用執照核准圖面之面積或現場實際勘查認定繪製之。", "parent_id": "FL019489/8", "citation": "審查及查驗作業基準第8點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 26, "children": []}
{"node_id": "FL019489/9", "pcode": "FL019489", "article": "9", "level": "article", "path": [], "text": "九、依「消防法」第六條第三項規定，取得內政部核發之審核認可書，經認可其具同等以上效能之消防安全設備，其查驗比照本基準規定辦理，至測試報告書得就所替代設備之測試報告書項目內容，由消防安全設備裝置人直接增刪修改使用。", "parent_id": null, "citation": "審查及查驗作業基準第9點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 27, "children": ["FL019489/9/1"]}
{"node_id": "FL019489/9/1", "pcode": "FL019489", "article": "9", "level": "paragraph", "path": [1], "text": "九、依「消防法」第六條第三項規定，取得內政部核發之審核認可書，經認可其具同等以上效能之消防安全設備，其查驗比照本基準規定辦理，至測試報告書得就所替代設備之測試報告書項目內容，由消防安全設備裝置人直接增刪修改使用。", "parent_id": "FL019489/9", "citation": "審查及查驗作業基準第9點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 28, "children": []}
{"node_id": "FL019489/10", "pcode": "FL019489", "article": "10", "level": "article", "path": [], "text": "十、經本部公告應實施認可之消防機具器材及設備，消防機關於竣工查驗時，應查核其認可標示；其為依各類場所消防安全設備設置標準第三條規定，經內政部審議領有審核認可書者，除應查核該審核認可書影本及安裝完成證明文件（工地進出貨文件等）外，並注意應於審核認可書記載有效期限屆滿前安裝完成，至於在審核認可書有效期限內已製造出廠或進口尚未安裝完成者，應查核其審核認可書影本、出廠或進口證明與出貨、交易或完稅證明文件，從嚴從實查證，以防造假蒙混之情事。", "parent_id": null, "citation": "審查及查驗作業基準第10點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 29, "children": ["FL019489/10/1"]}
{"node_id": "FL019489/10/1", "pcode": "FL019489", "article": "10", "level": "paragraph", "path": [1], "text": "十、經本部公告應實施認可之消防機具器材及設備，消防機關於竣工查驗時，應查核其認可標示；其為依各類場所消防安全設備設置標準第三條規定，經內政部審議領有審核認可書者，除應查核該審核認可書影本及安裝完成證明文件（工地進出貨文件等）外，並注意應於審核認可書記載有效期限屆滿前安裝完成，至於在審核認可書有效期限內已製造出廠或進口尚未安裝完成者，應查核其審核認可書影本、出廠或進口證明與出貨、交易或完稅證明文件，從嚴從實查證，以防造假蒙混之情事。", "parent_id": "FL019489/10", "citation": "審查及查驗作業基準第10點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 30, "children": []}
{"node_id": "FL019489/11", "pcode": "FL019489", "article": "11", "level": "article", "path": [], "text": "十一、申請消防圖說審查及竣工查驗，各項圖紙均須摺疊成 A4 尺寸規格，並裝訂成冊俾利審查及查驗。圖紙摺疊時，圖說之標題欄須摺疊於封面，圖紙摺疊方式請參考附件十一圖示範例。", "parent_id": null, "citation": "審查及查驗作業基準第11點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 31, "children": ["FL019489/11/1"]}
{"node_id": "FL019489/11/1", "pcode": "FL019489", "article": "11", "level": "paragraph", "path": [1], "text": "十一、申請消防圖說審查及竣工查驗，各項圖紙均須摺疊成 A4 尺寸規格，並裝訂成冊俾利審查及查驗。圖紙摺疊時，圖說之標題欄須摺疊於封面，圖紙摺疊方式請參考附件十一圖示範例。", "parent_id": "FL019489/11", "citation": "審查及查驗作業基準第11點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 32, "children": []}
{"node_id": "FL019489/12", "pcode": "FL019489", "article": "12", "level": "article", "path": [], "text": "十二、消防安全設備圖說審查及竣工查驗之期限，以受理案件後七至十日內結案為原則。但供公眾使用建築物或構造複雜者，得視需要延長，並通知申請人，最長不得超過二十日。", "parent_id": null, "citation": "審查及查驗作業基準第12點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 33, "children": ["FL019489/12/1"]}
{"node_id": "FL019489/12/1", "pcode": "FL019489", "article": "12", "level": "paragraph", "path": [1], "text": "十二、消防安全設備圖說審查及竣工查驗之期限，以受理案件後七至十日內結案為原則。但供公眾使用建築物或構造複雜者，得視需要延長，並通知申請人，最長不得超過二十日。", "parent_id": "FL019489/12", "citation": "審查及查驗作業基準第12點", "chapter": "", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 34, "children": []}
{"node_id": "FL019489/A3", "pcode": "FL019489", "article": "A3", "level": "attachment", "path": [], "text": "附件三：消防圖說圖示範例（284 個圖例，17 類：滅火器、室內（外）消防栓設備、自動撒水設備、水霧滅火設備、泡沫滅火設備、二氧化碳滅火設備、乾粉（海龍替代品）滅火設備、簡易自動滅火設備、火警自動警報設備、緊急廣播設備、瓦斯漏氣火警自動警報設備、一一九火災通報裝置、避難逃生設備、緊急照明設備、消防搶救上之必要設備、排煙設備、無線電通信輔助設備）", "parent_id": null, "citation": "審查及查驗作業基準附件三", "chapter": "附件三：消防圖說圖示範例", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 35, "children": ["FL019489/A3/1", "FL019489/A3/2", "FL019489/A3/3", "FL019489/A3/4", "FL019489/A3/5", "FL019489/A3/6", "FL019489/A3/7", "FL019489/A3/8", "FL019489/A3/9", "FL019489/A3/10", "FL019489/A3/11", "FL019489/A3/12", "FL019489/A3/13", "FL019489/A3/14", "FL019489/A3/15", "FL019489/A3/16", "FL019489/A3/17", "FL019489/A3/18", "FL019489/A3/19", "FL019489/A3/20", "FL019489/A3/21", "FL019489/A3/22", "FL019489/A3/23", "FL019489/A3/24", "FL019489/A3/25", "FL019489/A3/26", "FL019489/A3/27", "FL019489/A3/28", "FL019489/A3/29", "FL019489/A3/30", "FL019489/A3/31", "FL019489/A3/32", "FL019489/A3/33", "FL019489/A3/34", "FL019489/A3/35", "FL019489/A3/36", "FL019489/A3/37", "FL019489/A3/38", "FL019489/A3/39", "FL019489/A3/40", "FL019489/A3/41", "FL019489/A3/42", "FL019489/A3/43", "FL019489/A3/44", "FL019489/A3/45", "FL019489/A3/46", "FL019489/A3/47", "FL019489/A3/48", "FL019489/A3/49", "FL019489/A3/50", "FL019489/A3/51", "FL019489/A3/52", "FL019489/A3/53", "FL019489/A3/54", "FL019489/A3/55", "FL019489/A3/56", "FL019489/A3/57", "FL019489/A3/58", "FL019489/A3/59", "FL019489/A3/60", "FL019489/A3/61", "FL019489/A3/62", "FL019489/A3/63", "FL019489/A3/64", "FL019489/A3/65", "FL019489/A3/66", "FL019489/A3/67", "FL019489/A3/68", "FL019489/A3/69", "FL019489/A3/70", "FL019489/A3/71", "FL019489/A3/72", "FL019489/A3/73", "FL019489/A3/74", "FL019489/A3/75", "FL019489/A3/76", "FL019489/A3/77", "FL019489/A3/78", "FL019489/A3/79", "FL019489/A3/80", "FL019489/A3/81", "FL019489/A3/82", "FL019489/A3/83", "FL019489/A3/84", "FL019489/A3/85", "FL019489/A3/86", "FL019489/A3/87", "FL019489/A3/88", "FL019489/A3/89", "FL019489/A3/90", "FL019489/A3/91", "FL019489/A3/92", "FL019489/A3/93", "FL019489/A3/94", "FL019489/A3/95", "FL019489/A3/96", "FL019489/A3/97", "FL019489/A3/98", "FL019489/A3/99", "FL019489/A3/100", "FL019489/A3/101", "FL019489/A3/102", "FL019489/A3/103", "FL019489/A3/104", "FL019489/A3/105", "FL019489/A3/106", "FL019489/A3/107", "FL019489/A3/108", "FL019489/A3/109", "FL019489/A3/110", "FL019489/A3/111", "FL019489/A3/112", "FL019489/A3/113", "FL019489/A3/114", "FL019489/A3/115", "FL019489/A3/116", "FL019489/A3/117", "FL019489/A3/118", "FL019489/A3/119", "FL019489/A3/120", "FL019489/A3/121", "FL019489/A3/122", "FL019489/A3/123", "FL019489/A3/124", "FL019489/A3/125", "FL019489/A3/126", "FL019489/A3/127", "FL019489/A3/128", "FL019489/A3/129", "FL019489/A3/130", "FL019489/A3/131", "FL019489/A3/132", "FL019489/A3/133", "FL019489/A3/134", "FL019489/A3/135", "FL019489/A3/136", "FL019489/A3/137", "FL019489/A3/138", "FL019489/A3/139", "FL019489/A3/140", "FL019489/A3/141", "FL019489/A3/142", "FL019489/A3/143", "FL019489/A3/144", "FL019489/A3/145", "FL019489/A3/146", "FL019489/A3/147", "FL019489/A3/148", "FL019489/A3/149", "FL019489/A3/150", "FL019489/A3/151", "FL019489/A3/152", "FL019489/A3/153", "FL019489/A3/154", "FL019489/A3/155", "FL019489/A3/156", "FL019489/A3/157", "FL019489/A3/158", "FL019489/A3/159", "FL019489/A3/160", "FL019489/A3/161", "FL019489/A3/162", "FL019489/A3/163", "FL019489/A3/164", "FL019489/A3/165", "FL019489/A3/166", "FL019489/A3/167", "FL019489/A3/168", "FL019489/A3/169", "FL019489/A3/170", "FL019489/A3/171", "FL019489/A3/172", "FL019489/A3/173", "FL019489/A3/174", "FL019489/A3/175", "FL019489/A3/176", "FL019489/A3/177", "FL019489/A3/178", "FL019489/A3/179", "FL019489/A3/180", "FL019489/A3/181", "FL019489/A3/182", "FL019489/A3/183", "FL019489/A3/184", "FL019489/A3/185", "FL019489/A3/186", "FL019489/A3/187", "FL019489/A3/188", "FL019489/A3/189", "FL019489/A3/190", "FL019489/A3/191", "FL019489/A3/192", "FL019489/A3/193", "FL019489/A3/194", "FL019489/A3/195", "FL019489/A3/196", "FL019489/A3/197", "FL019489/A3/198", "FL019489/A3/199", "FL019489/A3/200", "FL019489/A3/201", "FL019489/A3/202", "FL019489/A3/203", "FL019489/A3/204", "FL019489/A3/205", "FL019489/A3/206", "FL019489/A3/207", "FL019489/A3/208", "FL019489/A3/209", "FL019489/A3/210", "FL019489/A3/211", "FL019489/A3/212", "FL019489/A3/213", "FL019489/A3/214", "FL019489/A3/215", "FL019489/A3/216", "FL019489/A3/217", "FL019489/A3/218", "FL019489/A3/219", "FL019489/A3/220", "FL019489/A3/221", "FL019489/A3/222", "FL019489/A3/223", "FL019489/A3/224", "FL019489/A3/225", "FL019489/A3/226", "FL019489/A3/227", "FL019489/A3/228", "FL019489/A3/229", "FL019489/A3/230", "FL019489/A3/231", "FL019489/A3/232", "FL019489/A3/233", "FL019489/A3/234", "FL019489/A3/235", "FL019489/A3/236", "FL019489/A3/237", "FL019489/A3/238", "FL019489/A3/239", "FL019489/A3/240", "FL019489/A3/241", "FL019489/A3/242", "FL019489/A3/243", "FL019489/A3/244", "FL019489/A3/245", "FL019489/A3/246", "FL019489/A3/247", "FL019489/A3/248", "FL019489/A3/249", "FL019489/A3/250", "FL019489/A3/251", "FL019489/A3/252", "FL019489/A3/253", "FL019489/A3/254", "FL019489/A3/255", "FL019489/A3/256", "FL019489/A3/257", "FL019489/A3/258", "FL019489/A3/259", "FL019489/A3/260", "FL019489/A3/261", "FL019489/A3/262", "FL019489/A3/263", "FL019489/A3/264", "FL019489/A3/265", "FL019489/A3/266", "FL019489/A3/267", "FL019489/A3/268", "FL019489/A3/269", "FL019489/A3/270", "FL019489/A3/271", "FL019489/A3/272", "FL019489/A3/273", "FL019489/A3/274", "FL019489/A3/275", "FL019489/A3/276", "FL019489/A3/277", "FL019489/A3/278", "FL019489/A3/279", "FL019489/A3/280", "FL019489/A3/281", "FL019489/A3/282", "FL019489/A3/283", "FL019489/A3/284"]}
{"node_id": "FL019489/A3/1", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [1], "text": "乾粉滅火器\n備註：滅火器可以依不同藥劑在圖例旁邊加註說明。例：表示泡沫滅火器表示二氧化碳滅火器表示強化液滅火器表示水滅火器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「滅火器」乾粉滅火器", "chapter": "附件三：消防圖說圖示範例 > 滅火器", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 36, "children": []}
{"node_id": "FL019489/A3/2", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [2], "text": "大型滅火器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「滅火器」大型滅火器", "chapter": "附件三：消防圖說圖示範例 > 滅火器", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 37, "children": []}
{"node_id": "FL019489/A3/3", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [3], "text": "懸掛式自動滅火器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「滅火器」懸掛式自動滅火器", "chapter": "附件三：消防圖說圖示範例 > 滅火器", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 38, "children": []}
{"node_id": "FL019489/A3/4", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [4], "text": "室內消防栓", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」室內消防栓", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 39, "children": []}
{"node_id": "FL019489/A3/5", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [5], "text": "綜合消防栓箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」綜合消防栓箱", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 40, "children": []}
{"node_id": "FL019489/A3/6", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [6], "text": "綜合消防栓箱（含連結送水管出水口）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」綜合消防栓箱（含連結送水管出水口）", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 41, "children": []}
{"node_id": "FL019489/A3/7", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [7], "text": "綜合消防栓箱（含緊急電話、緊急電源插座）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」綜合消防栓箱（含緊急電話、緊急電源插座）", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 42, "children": []}
{"node_id": "FL019489/A3/8", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [8], "text": "綜合消防栓箱（含緊急電源插座）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」綜合消防栓箱（含緊急電源插座）", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 43, "children": []}
{"node_id": "FL019489/A3/9", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [9], "text": "綜合消防栓箱（含緊急電話、緊急電源插座、連結送水管出水口）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」綜合消防栓箱（含緊急電話、緊急電源插座、連結送水管出水口）", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 44, "children": []}
{"node_id": "FL019489/A3/10", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [10], "text": "綜合消防栓箱（含緊急電話插座、連結送水管出水口）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」綜合消防栓箱（含緊急電話插座、連結送水管出水口）", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 45, "children": []}
{"node_id": "FL019489/A3/11", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [11], "text": "綜合消防栓箱（含緊急電話）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」綜合消防栓箱（含緊急電話）", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 46, "children": []}
{"node_id": "FL019489/A3/12", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [12], "text": "綜合消防栓箱（含緊急電話箱、連結送水管出水口）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」綜合消防栓箱（含緊急電話箱、連結送水管出水口）", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 47, "children": []}
{"node_id": "FL019489/A3/13", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [13], "text": "室外消防栓", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」室外消防栓", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 48, "children": []}
{"node_id": "FL019489/A3/14", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [14], "text": "消防水帶箱（防雨型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」消防水帶箱（防雨型）", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 49, "children": []}
{"node_id": "FL019489/A3/15", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [15], "text": "消防水帶箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」消防水帶箱", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 50, "children": []}
{"node_id": "FL019489/A3/16", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [16], "text": "室外消防栓含消防水帶箱（放雨型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」室外消防栓含消防水帶箱（放雨型）", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 51, "children": []}
{"node_id": "FL019489/A3/17", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [17], "text": "室外消防栓含消防水帶箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」室外消防栓含消防水帶箱", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 52, "children": []}
{"node_id": "FL019489/A3/18", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [18], "text": "減壓閥（可調壓式消防栓）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」減壓閥（可調壓式消防栓）", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 53, "children": []}
{"node_id": "FL019489/A3/19", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [19], "text": "測試用出水口", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」測試用出水口", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 54, "children": []}
{"node_id": "FL019489/A3/20", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [20], "text": "壓力調整閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」壓力調整閥", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 55, "children": []}
{"node_id": "FL019489/A3/21", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [21], "text": "消防幫浦", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」消防幫浦", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 56, "children": []}
{"node_id": "FL019489/A3/22", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [22], "text": "消防輔助幫浦", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」消防輔助幫浦", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 57, "children": []}
{"node_id": "FL019489/A3/23", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [23], "text": "底閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」底閥", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 58, "children": []}
{"node_id": "FL019489/A3/24", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [24], "text": "制水閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」制水閥", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 59, "children": []}
{"node_id": "FL019489/A3/25", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [25], "text": "逆止閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」逆止閥", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 60, "children": []}
{"node_id": "FL019489/A3/26", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [26], "text": "防震軟管", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「室內（外）消防栓設備」防震軟管", "chapter": "附件三：消防圖說圖示範例 > 室內（外）消防栓設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 61, "children": []}
{"node_id": "FL019489/A3/27", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [27], "text": "密閉式撒水頭（向下型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」密閉式撒水頭（向下型）", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 62, "children": []}
{"node_id": "FL019489/A3/28", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [28], "text": "密閉式撒水頭（向上型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」密閉式撒水頭（向上型）", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 63, "children": []}
{"node_id": "FL019489/A3/29", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [29], "text": "密閉式撒水頭（高溫用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」密閉式撒水頭（高溫用）", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 64, "children": []}
{"node_id": "FL019489/A3/30", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [30], "text": "撒水頭（開放式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」撒水頭（開放式）", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 65, "children": []}
{"node_id": "FL019489/A3/31", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [31], "text": "撒水頭（附防護板）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」撒水頭（附防護板）", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 66, "children": []}
{"node_id": "FL019489/A3/32", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [32], "text": "撒水頭（側壁式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」撒水頭（側壁式）", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 67, "children": []}
{"node_id": "FL019489/A3/33", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [33], "text": "撒水頭（開方式）（昇位圖用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」撒水頭（開方式）（昇位圖用）", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 68, "children": []}
{"node_id": "FL019489/A3/34", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [34], "text": "撒水頭（昇位圖用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」撒水頭（昇位圖用）", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 69, "children": []}
{"node_id": "FL019489/A3/35", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [35], "text": "自動警報逆止閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」自動警報逆止閥", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 70, "children": []}
{"node_id": "FL019489/A3/36", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [36], "text": "自動警報逆止閥（濕式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」自動警報逆止閥（濕式）", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 71, "children": []}
{"node_id": "FL019489/A3/37", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [37], "text": "水流警報器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」水流警報器", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 72, "children": []}
{"node_id": "FL019489/A3/38", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [38], "text": "末端查驗閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」末端查驗閥", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 73, "children": []}
{"node_id": "FL019489/A3/39", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [39], "text": "自動撒水幫浦", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」自動撒水幫浦", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 74, "children": []}
{"node_id": "FL019489/A3/40", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [40], "text": "自動撒水輔助幫浦", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」自動撒水輔助幫浦", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 75, "children": []}
{"node_id": "FL019489/A3/41", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [41], "text": "自動撒水送水口", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」自動撒水送水口", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 76, "children": []}
{"node_id": "FL019489/A3/42", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [42], "text": "幫浦啟動開關", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」幫浦啟動開關", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 77, "children": []}
{"node_id": "FL019489/A3/43", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [43], "text": "綜合輔助撒水栓箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」綜合輔助撒水栓箱", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 78, "children": []}
{"node_id": "FL019489/A3/44", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [44], "text": "輔助撒水栓箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」輔助撒水栓箱", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 79, "children": []}
{"node_id": "FL019489/A3/45", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [45], "text": "一齊開放閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」一齊開放閥", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 80, "children": []}
{"node_id": "FL019489/A3/46", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [46], "text": "手動啟動裝置（開放式自動撒水設備）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」手動啟動裝置（開放式自動撒水設備）", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 81, "children": []}
{"node_id": "FL019489/A3/47", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [47], "text": "測試閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」測試閥", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 82, "children": []}
{"node_id": "FL019489/A3/48", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [48], "text": "底閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」底閥", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 83, "children": []}
{"node_id": "FL019489/A3/49", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [49], "text": "止水閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」止水閥", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 84, "children": []}
{"node_id": "FL019489/A3/50", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [50], "text": "逆止閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」逆止閥", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 85, "children": []}
{"node_id": "FL019489/A3/51", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [51], "text": "防震軟管", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「自動撒水設備」防震軟管", "chapter": "附件三：消防圖說圖示範例 > 自動撒水設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 86, "children": []}
{"node_id": "FL019489/A3/52", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [52], "text": "水霧噴頭", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」水霧噴頭", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 87, "children": []}
{"node_id": "FL019489/A3/53", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [53], "text": "感知撒水頭", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」感知撒水頭", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 88, "children": []}
{"node_id": "FL019489/A3/54", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [54], "text": "感知撒水頭（昇位圖用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」感知撒水頭（昇位圖用）", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 89, "children": []}
{"node_id": "FL019489/A3/55", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [55], "text": "水霧手動啟動裝置", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」水霧手動啟動裝置", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 90, "children": []}
{"node_id": "FL019489/A3/56", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [56], "text": "自動警報逆止閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」自動警報逆止閥", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 91, "children": []}
{"node_id": "FL019489/A3/57", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [57], "text": "自動警報逆止閥（昇位圖用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」自動警報逆止閥（昇位圖用）", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 92, "children": []}
{"node_id": "FL019489/A3/58", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [58], "text": "水流警報器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」水流警報器", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 93, "children": []}
{"node_id": "FL019489/A3/59", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [59], "text": "一齊開放閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」一齊開放閥", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 94, "children": []}
{"node_id": "FL019489/A3/60", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [60], "text": "測試閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」測試閥", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 95, "children": []}
{"node_id": "FL019489/A3/61", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [61], "text": "水霧用送水口", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」水霧用送水口", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 96, "children": []}
{"node_id": "FL019489/A3/62", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [62], "text": "水霧幫浦", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」水霧幫浦", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 97, "children": []}
{"node_id": "FL019489/A3/63", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [63], "text": "水霧輔助幫浦", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」水霧輔助幫浦", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 98, "children": []}
{"node_id": "FL019489/A3/64", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [64], "text": "幫浦啟動開關", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」幫浦啟動開關", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 99, "children": []}
{"node_id": "FL019489/A3/65", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [65], "text": "底閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」底閥", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 100, "children": []}
{"node_id": "FL019489/A3/66", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [66], "text": "制水閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」制水閥", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 101, "children": []}
{"node_id": "FL019489/A3/67", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [67], "text": "逆止閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」逆止閥", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 102, "children": []}
{"node_id": "FL019489/A3/68", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [68], "text": "防震軟管", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」防震軟管", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 103, "children": []}
{"node_id": "FL019489/A3/69", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [69], "text": "Ｙ型過濾器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「水霧滅火設備」Ｙ型過濾器", "chapter": "附件三：消防圖說圖示範例 > 水霧滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 104, "children": []}
{"node_id": "FL019489/A3/70", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [70], "text": "泡沫噴頭", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」泡沫噴頭", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 105, "children": []}
{"node_id": "FL019489/A3/71", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [71], "text": "泡沫頭（側噴式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」泡沫頭（側噴式）", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 106, "children": []}
{"node_id": "FL019489/A3/72", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [72], "text": "感知撒水頭", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」感知撒水頭", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 107, "children": []}
{"node_id": "FL019489/A3/73", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [73], "text": "感知撒水頭（昇位圖用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」感知撒水頭（昇位圖用）", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 108, "children": []}
{"node_id": "FL019489/A3/74", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [74], "text": "自動警報逆止閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」自動警報逆止閥", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 109, "children": []}
{"node_id": "FL019489/A3/75", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [75], "text": "自動警報逆止閥（昇位圖用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」自動警報逆止閥（昇位圖用）", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 110, "children": []}
{"node_id": "FL019489/A3/76", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [76], "text": "水流警報器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」水流警報器", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 111, "children": []}
{"node_id": "FL019489/A3/77", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [77], "text": "手動啟動裝置", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」手動啟動裝置", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 112, "children": []}
{"node_id": "FL019489/A3/78", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [78], "text": "一齊開放閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」一齊開放閥", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 113, "children": []}
{"node_id": "FL019489/A3/79", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [79], "text": "測試閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」測試閥", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 114, "children": []}
{"node_id": "FL019489/A3/80", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [80], "text": "比例混合器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」比例混合器", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 115, "children": []}
{"node_id": "FL019489/A3/81", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [81], "text": "泡沫原液槽", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」泡沫原液槽", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 116, "children": []}
{"node_id": "FL019489/A3/82", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [82], "text": "電磁閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」電磁閥", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 117, "children": []}
{"node_id": "FL019489/A3/83", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [83], "text": "一齊開放閥組（昇位圖及立體圖用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」一齊開放閥組（昇位圖及立體圖用）", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 118, "children": []}
{"node_id": "FL019489/A3/84", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [84], "text": "泡沫幫浦", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」泡沫幫浦", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 119, "children": []}
{"node_id": "FL019489/A3/85", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [85], "text": "泡沫輔助幫浦", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」泡沫輔助幫浦", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 120, "children": []}
{"node_id": "FL019489/A3/86", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [86], "text": "幫浦啟動開關", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」幫浦啟動開關", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 121, "children": []}
{"node_id": "FL019489/A3/87", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [87], "text": "移動式綜合泡沫消防栓箱（防雨型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」移動式綜合泡沫消防栓箱（防雨型）", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 122, "children": []}
{"node_id": "FL019489/A3/88", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [88], "text": "移動式綜合泡沫消防栓箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」移動式綜合泡沫消防栓箱", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 123, "children": []}
{"node_id": "FL019489/A3/89", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [89], "text": "移動式泡沫消防栓箱（防雨型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」移動式泡沫消防栓箱（防雨型）", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 124, "children": []}
{"node_id": "FL019489/A3/90", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [90], "text": "移動式泡沫消防栓箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」移動式泡沫消防栓箱", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 125, "children": []}
{"node_id": "FL019489/A3/91", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [91], "text": "輔助泡沫消防栓箱（防雨型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」輔助泡沫消防栓箱（防雨型）", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 126, "children": []}
{"node_id": "FL019489/A3/92", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [92], "text": "輔助泡沫消防栓箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」輔助泡沫消防栓箱", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 127, "children": []}
{"node_id": "FL019489/A3/93", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [93], "text": "泡沫放出口", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」泡沫放出口", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 128, "children": []}
{"node_id": "FL019489/A3/94", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [94], "text": "底閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」底閥", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 129, "children": []}
{"node_id": "FL019489/A3/95", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [95], "text": "制水閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」制水閥", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 130, "children": []}
{"node_id": "FL019489/A3/96", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [96], "text": "逆止閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」逆止閥", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 131, "children": []}
{"node_id": "FL019489/A3/97", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [97], "text": "防震軟管", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」防震軟管", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 132, "children": []}
{"node_id": "FL019489/A3/98", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [98], "text": "Ｙ型過濾器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「泡沫滅火設備」Ｙ型過濾器", "chapter": "附件三：消防圖說圖示範例 > 泡沫滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 133, "children": []}
{"node_id": "FL019489/A3/99", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [99], "text": "CO2控制盤", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」CO2控制盤", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 134, "children": []}
{"node_id": "FL019489/A3/100", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [100], "text": "CO2噴頭（崁頂式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」CO2噴頭（崁頂式）", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 135, "children": []}
{"node_id": "FL019489/A3/101", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [101], "text": "CO2噴頭（吸頂式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」CO2噴頭（吸頂式）", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 136, "children": []}
{"node_id": "FL019489/A3/102", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [102], "text": "CO2噴頭（測噴式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」CO2噴頭（測噴式）", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 137, "children": []}
{"node_id": "FL019489/A3/103", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [103], "text": "CO2放射表示燈", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」CO2放射表示燈", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 138, "children": []}
{"node_id": "FL019489/A3/104", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [104], "text": "CO2放射表示燈（防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」CO2放射表示燈（防水型）", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 139, "children": []}
{"node_id": "FL019489/A3/105", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [105], "text": "CO2手動啟動裝置", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」CO2手動啟動裝置", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 140, "children": []}
{"node_id": "FL019489/A3/106", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [106], "text": "CO2手動啟動裝置（防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」CO2手動啟動裝置（防水型）", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 141, "children": []}
{"node_id": "FL019489/A3/107", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [107], "text": "壓力開關", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」壓力開關", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 142, "children": []}
{"node_id": "FL019489/A3/108", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [108], "text": "CO2啟動用氣體容器附電磁閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」CO2啟動用氣體容器附電磁閥", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 143, "children": []}
{"node_id": "FL019489/A3/109", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [109], "text": "選擇閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」選擇閥", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 144, "children": []}
{"node_id": "FL019489/A3/110", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [110], "text": "選擇閥固定架", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」選擇閥固定架", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 145, "children": []}
{"node_id": "FL019489/A3/111", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [111], "text": "安全裝置", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」安全裝置", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 146, "children": []}
{"node_id": "FL019489/A3/112", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [112], "text": "啟動用電磁閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」啟動用電磁閥", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 147, "children": []}
{"node_id": "FL019489/A3/113", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [113], "text": "壓力開關", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」壓力開關", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 148, "children": []}
{"node_id": "FL019489/A3/114", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [114], "text": "閉止閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」閉止閥", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 149, "children": []}
{"node_id": "FL019489/A3/115", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [115], "text": "逆止閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」逆止閥", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 150, "children": []}
{"node_id": "FL019489/A3/116", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [116], "text": "CO2氣體容器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」CO2氣體容器", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 151, "children": []}
{"node_id": "FL019489/A3/117", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [117], "text": "CO2排風機手動啟動裝置", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「二氧化碳滅火設備」CO2排風機手動啟動裝置", "chapter": "附件三：消防圖說圖示範例 > 二氧化碳滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 152, "children": []}
{"node_id": "FL019489/A3/118", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [118], "text": "乾粉（海龍替代品）套裝型（含控制盤）\n備註：乾粉或海龍替代圖例可依不同藥劑在圖例旁加註說明或以圖說說明。例：表示FM200控制盤", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」乾粉（海龍替代品）套裝型（含控制盤）", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 153, "children": []}
{"node_id": "FL019489/A3/119", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [119], "text": "乾粉（海龍替代品）套裝型", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」乾粉（海龍替代品）套裝型", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 154, "children": []}
{"node_id": "FL019489/A3/120", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [120], "text": "乾粉（海龍替代品）控制盤", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」乾粉（海龍替代品）控制盤", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 155, "children": []}
{"node_id": "FL019489/A3/121", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [121], "text": "乾粉（海龍替代品）噴頭（崁頂式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」乾粉（海龍替代品）噴頭（崁頂式）", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 156, "children": []}
{"node_id": "FL019489/A3/122", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [122], "text": "乾粉（海龍替代品）噴頭（吸頂式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」乾粉（海龍替代品）噴頭（吸頂式）", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 157, "children": []}
{"node_id": "FL019489/A3/123", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [123], "text": "乾粉（海龍替代品）噴頭（喇叭式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」乾粉（海龍替代品）噴頭（喇叭式）", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 158, "children": []}
{"node_id": "FL019489/A3/124", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [124], "text": "乾粉（海龍替代品）放射表示燈", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」乾粉（海龍替代品）放射表示燈", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 159, "children": []}
{"node_id": "FL019489/A3/125", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [125], "text": "乾粉（海龍替代品）放射表示燈（防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」乾粉（海龍替代品）放射表示燈（防水型）", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 160, "children": []}
{"node_id": "FL019489/A3/126", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [126], "text": "乾粉（海龍替代品）手動啟動裝置", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」乾粉（海龍替代品）手動啟動裝置", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 161, "children": []}
{"node_id": "FL019489/A3/127", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [127], "text": "乾粉（海龍替代品）手動啟動裝置（防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」乾粉（海龍替代品）手動啟動裝置（防水型）", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 162, "children": []}
{"node_id": "FL019489/A3/128", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [128], "text": "壓力開關", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」壓力開關", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 163, "children": []}
{"node_id": "FL019489/A3/129", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [129], "text": "乾粉（海龍替代品）啟動用氣體容器附電磁閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」乾粉（海龍替代品）啟動用氣體容器附電磁閥", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 164, "children": []}
{"node_id": "FL019489/A3/130", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [130], "text": "選擇閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」選擇閥", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 165, "children": []}
{"node_id": "FL019489/A3/131", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [131], "text": "選擇閥固定架", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」選擇閥固定架", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 166, "children": []}
{"node_id": "FL019489/A3/132", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [132], "text": "安全裝置", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」安全裝置", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 167, "children": []}
{"node_id": "FL019489/A3/133", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [133], "text": "啟動用電磁閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」啟動用電磁閥", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 168, "children": []}
{"node_id": "FL019489/A3/134", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [134], "text": "壓力開關", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」壓力開關", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 169, "children": []}
{"node_id": "FL019489/A3/135", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [135], "text": "閉止閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」閉止閥", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 170, "children": []}
{"node_id": "FL019489/A3/136", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [136], "text": "逆止閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」逆止閥", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 171, "children": []}
{"node_id": "FL019489/A3/137", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [137], "text": "乾粉（海龍替代品）氣體容器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「乾粉（海龍替代品）滅火設備」乾粉（海龍替代品）氣體容器", "chapter": "附件三：消防圖說圖示範例 > 乾粉（海龍替代品）滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 172, "children": []}
{"node_id": "FL019489/A3/138", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [138], "text": "簡易自動滅火設備", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「簡易自動滅火設備」簡易自動滅火設備", "chapter": "附件三：消防圖說圖示範例 > 簡易自動滅火設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 173, "children": []}
{"node_id": "FL019489/A3/139", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [139], "text": "火警受信總機", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」火警受信總機", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 174, "children": []}
{"node_id": "FL019489/A3/140", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [140], "text": "火警授信副機", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」火警授信副機", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 175, "children": []}
{"node_id": "FL019489/A3/141", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [141], "text": "差動式局限型探測器（1種）\n備註：住宅用火災警報器可在探測器旁加註Ｒ表示定溫式住警器表示定溫式住警器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」差動式局限型探測器（1種）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 176, "children": []}
{"node_id": "FL019489/A3/142", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [142], "text": "差動式局限型探測器（2種）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」差動式局限型探測器（2種）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 177, "children": []}
{"node_id": "FL019489/A3/143", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [143], "text": "差動式局限型探測器（1種、定址式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」差動式局限型探測器（1種、定址式）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 178, "children": []}
{"node_id": "FL019489/A3/144", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [144], "text": "差動式局限型探測器（2種、定址式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」差動式局限型探測器（2種、定址式）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 179, "children": []}
{"node_id": "FL019489/A3/145", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [145], "text": "差動式分佈型探測器（2種）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」差動式分佈型探測器（2種）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 180, "children": []}
{"node_id": "FL019489/A3/146", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [146], "text": "定溫式局限型探測器（特種）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」定溫式局限型探測器（特種）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 181, "children": []}
{"node_id": "FL019489/A3/147", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [147], "text": "定溫式局限型探測器（1種）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」定溫式局限型探測器（1種）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 182, "children": []}
{"node_id": "FL019489/A3/148", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [148], "text": "定溫式局限型探測器（特種、定址式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」定溫式局限型探測器（特種、定址式）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 183, "children": []}
{"node_id": "FL019489/A3/149", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [149], "text": "定溫式局限型探測器（1種、定址式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」定溫式局限型探測器（1種、定址式）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 184, "children": []}
{"node_id": "FL019489/A3/150", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [150], "text": "定溫式局限型探測器（特種、防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」定溫式局限型探測器（特種、防水型）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 185, "children": []}
{"node_id": "FL019489/A3/151", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [151], "text": "定溫式局限型探測器（1種、防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」定溫式局限型探測器（1種、防水型）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 186, "children": []}
{"node_id": "FL019489/A3/152", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [152], "text": "定溫式局限型探測器（特種、定址式、防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」定溫式局限型探測器（特種、定址式、防水型）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 187, "children": []}
{"node_id": "FL019489/A3/153", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [153], "text": "定溫式局限型探測器（1種、定址式、防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」定溫式局限型探測器（1種、定址式、防水型）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 188, "children": []}
{"node_id": "FL019489/A3/154", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [154], "text": "偵煙式局限型探測器（1種）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」偵煙式局限型探測器（1種）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 189, "children": []}
{"node_id": "FL019489/A3/155", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [155], "text": "偵煙式局限型探測器（2種）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」偵煙式局限型探測器（2種）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 190, "children": []}
{"node_id": "FL019489/A3/156", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [156], "text": "偵煙式局限型探測器（3種）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」偵煙式局限型探測器（3種）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 191, "children": []}
{"node_id": "FL019489/A3/157", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [157], "text": "偵煙式局限型探測器（1種、定址式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」偵煙式局限型探測器（1種、定址式）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 192, "children": []}
{"node_id": "FL019489/A3/158", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [158], "text": "偵煙式局限型探測器（2種、定址式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」偵煙式局限型探測器（2種、定址式）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 193, "children": []}
{"node_id": "FL019489/A3/159", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [159], "text": "偵煙式局限型探測器（3種、定址式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」偵煙式局限型探測器（3種、定址式）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 194, "children": []}
{"node_id": "FL019489/A3/160", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [160], "text": "偵煙式局限型探測器（2種）（管道間、用附壁掛型檢點箱）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」偵煙式局限型探測器（2種）（管道間、用附壁掛型檢點箱）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 195, "children": []}
{"node_id": "FL019489/A3/161", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [161], "text": "偵煙式局限型探測器（2種）（定址式）（管道間、用附壁掛型檢點箱）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」偵煙式局限型探測器（2種）（定址式）（管道間、用附壁掛型檢點箱）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 196, "children": []}
{"node_id": "FL019489/A3/162", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [162], "text": "光電式分離型探測器（送光部）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」光電式分離型探測器（送光部）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 197, "children": []}
{"node_id": "FL019489/A3/163", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [163], "text": "光電式分離型探測器（受光部）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」光電式分離型探測器（受光部）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 198, "children": []}
{"node_id": "FL019489/A3/164", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [164], "text": "光電式分離型探測器（定址式、送光部）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」光電式分離型探測器（定址式、送光部）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 199, "children": []}
{"node_id": "FL019489/A3/165", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [165], "text": "光電式分離型探測器（定址式、受光部）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」光電式分離型探測器（定址式、受光部）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 200, "children": []}
{"node_id": "FL019489/A3/166", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [166], "text": "試驗器（光電式分離型探測器用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」試驗器（光電式分離型探測器用）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 201, "children": []}
{"node_id": "FL019489/A3/167", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [167], "text": "補償式侷限型探測器（1種）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」補償式侷限型探測器（1種）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 202, "children": []}
{"node_id": "FL019489/A3/168", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [168], "text": "補償式侷限型探測器（2種）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」補償式侷限型探測器（2種）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 203, "children": []}
{"node_id": "FL019489/A3/169", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [169], "text": "補償式侷限型探測器（1種、防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」補償式侷限型探測器（1種、防水型）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 204, "children": []}
{"node_id": "FL019489/A3/170", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [170], "text": "補償式侷限型探測器（2種、防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」補償式侷限型探測器（2種、防水型）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 205, "children": []}
{"node_id": "FL019489/A3/171", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [171], "text": "補償式侷限型探測器（1種、定址式、防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」補償式侷限型探測器（1種、定址式、防水型）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 206, "children": []}
{"node_id": "FL019489/A3/172", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [172], "text": "補償式侷限型探測器（2種、定址式、防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」補償式侷限型探測器（2種、定址式、防水型）", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 207, "children": []}
{"node_id": "FL019489/A3/173", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [173], "text": "火焰式探測器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」火焰式探測器", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 208, "children": []}
{"node_id": "FL019489/A3/174", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [174], "text": "熱煙複合式探測器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」熱煙複合式探測器", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 209, "children": []}
{"node_id": "FL019489/A3/175", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [175], "text": "火警室外表示燈", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」火警室外表示燈", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 210, "children": []}
{"node_id": "FL019489/A3/176", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [176], "text": "緊急電源裝置盤", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」緊急電源裝置盤", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 211, "children": []}
{"node_id": "FL019489/A3/177", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [177], "text": "中文圖控顯示幕", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」中文圖控顯示幕", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 212, "children": []}
{"node_id": "FL019489/A3/178", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [178], "text": "中繼器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」中繼器", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 213, "children": []}
{"node_id": "FL019489/A3/179", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [179], "text": "火警型中繼器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」火警型中繼器", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 214, "children": []}
{"node_id": "FL019489/A3/180", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [180], "text": "監控、控制型中繼器\n備註：排煙、撒水、泡沫", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」監控、控制型中繼器", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 215, "children": []}
{"node_id": "FL019489/A3/181", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [181], "text": "電鈴型中繼器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」電鈴型中繼器", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 216, "children": []}
{"node_id": "FL019489/A3/182", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [182], "text": "移報型中繼器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」移報型中繼器", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 217, "children": []}
{"node_id": "FL019489/A3/183", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [183], "text": "信號隔離型中繼器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」信號隔離型中繼器", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 218, "children": []}
{"node_id": "FL019489/A3/184", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [184], "text": "信號轉換型中繼器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」信號轉換型中繼器", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 219, "children": []}
{"node_id": "FL019489/A3/185", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [185], "text": "定址型接點監視中繼器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」定址型接點監視中繼器", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 220, "children": []}
{"node_id": "FL019489/A3/186", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [186], "text": "定址型控制中繼器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」定址型控制中繼器", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 221, "children": []}
{"node_id": "FL019489/A3/187", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [187], "text": "分散型中繼器控制盤", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」分散型中繼器控制盤", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 222, "children": []}
{"node_id": "FL019489/A3/188", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [188], "text": "終端電阻", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」終端電阻", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 223, "children": []}
{"node_id": "FL019489/A3/189", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [189], "text": "手動警報機", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」手動警報機", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 224, "children": []}
{"node_id": "FL019489/A3/190", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [190], "text": "火警警鈴", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」火警警鈴", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 225, "children": []}
{"node_id": "FL019489/A3/191", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [191], "text": "標示燈", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」標示燈", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 226, "children": []}
{"node_id": "FL019489/A3/192", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [192], "text": "火警綜合盤", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」火警綜合盤", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 227, "children": []}
{"node_id": "FL019489/A3/193", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [193], "text": "差動式分布型空氣管", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」差動式分布型空氣管", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 228, "children": []}
{"node_id": "FL019489/A3/194", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [194], "text": "消防啟動箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」消防啟動箱", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 229, "children": []}
{"node_id": "FL019489/A3/195", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [195], "text": "幫浦警示", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」幫浦警示", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 230, "children": []}
{"node_id": "FL019489/A3/196", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [196], "text": "幫浦啟動開關", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「火警自動警報設備」幫浦啟動開關", "chapter": "附件三：消防圖說圖示範例 > 火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 231, "children": []}
{"node_id": "FL019489/A3/197", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [197], "text": "緊急廣播主機\n備註：揚聲器如有使用不同等級時，可在圖利旁邊加註L.M.S文字。例：表示L級表示M級表示S級(2)揚聲器及音量控制器有使用不同W數時，可在圖利旁加註W數例：表示1W表示3W表示6W表示30W", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急廣播設備」緊急廣播主機", "chapter": "附件三：消防圖說圖示範例 > 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 232, "children": []}
{"node_id": "FL019489/A3/198", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [198], "text": "緊急電話主機", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急廣播設備」緊急電話主機", "chapter": "附件三：消防圖說圖示範例 > 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 233, "children": []}
{"node_id": "FL019489/A3/199", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [199], "text": "緊急電話子機", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急廣播設備」緊急電話子機", "chapter": "附件三：消防圖說圖示範例 > 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 234, "children": []}
{"node_id": "FL019489/A3/200", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [200], "text": "緊急電話子機附收容箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急廣播設備」緊急電話子機附收容箱", "chapter": "附件三：消防圖說圖示範例 > 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 235, "children": []}
{"node_id": "FL019489/A3/201", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [201], "text": "揚聲器（嵌頂式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急廣播設備」揚聲器（嵌頂式）", "chapter": "附件三：消防圖說圖示範例 > 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 236, "children": []}
{"node_id": "FL019489/A3/202", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [202], "text": "揚聲器（吸頂式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急廣播設備」揚聲器（吸頂式）", "chapter": "附件三：消防圖說圖示範例 > 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 237, "children": []}
{"node_id": "FL019489/A3/203", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [203], "text": "揚聲器（壁掛式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急廣播設備」揚聲器（壁掛式）", "chapter": "附件三：消防圖說圖示範例 > 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 238, "children": []}
{"node_id": "FL019489/A3/204", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [204], "text": "揚聲器（號角式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急廣播設備」揚聲器（號角式）", "chapter": "附件三：消防圖說圖示範例 > 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 239, "children": []}
{"node_id": "FL019489/A3/205", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [205], "text": "音量調整器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急廣播設備」音量調整器", "chapter": "附件三：消防圖說圖示範例 > 緊急廣播設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 240, "children": []}
{"node_id": "FL019489/A3/206", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [206], "text": "瓦斯漏氣檢知器（吸頂式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「瓦斯漏氣火警自動警報設備」瓦斯漏氣檢知器（吸頂式）", "chapter": "附件三：消防圖說圖示範例 > 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 241, "children": []}
{"node_id": "FL019489/A3/207", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [207], "text": "瓦斯漏氣檢知器（壁掛式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「瓦斯漏氣火警自動警報設備」瓦斯漏氣檢知器（壁掛式）", "chapter": "附件三：消防圖說圖示範例 > 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 242, "children": []}
{"node_id": "FL019489/A3/208", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [208], "text": "瓦斯漏氣檢知型中繼器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「瓦斯漏氣火警自動警報設備」瓦斯漏氣檢知型中繼器", "chapter": "附件三：消防圖說圖示範例 > 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 243, "children": []}
{"node_id": "FL019489/A3/209", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [209], "text": "瓦斯漏氣受信總機", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「瓦斯漏氣火警自動警報設備」瓦斯漏氣受信總機", "chapter": "附件三：消防圖說圖示範例 > 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 244, "children": []}
{"node_id": "FL019489/A3/210", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [210], "text": "瓦斯漏氣表示燈", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「瓦斯漏氣火警自動警報設備」瓦斯漏氣表示燈", "chapter": "附件三：消防圖說圖示範例 > 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 245, "children": []}
{"node_id": "FL019489/A3/211", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [211], "text": "瓦斯漏氣表示燈（防水型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「瓦斯漏氣火警自動警報設備」瓦斯漏氣表示燈（防水型）", "chapter": "附件三：消防圖說圖示範例 > 瓦斯漏氣火警自動警報設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 246, "children": []}
{"node_id": "FL019489/A3/212", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [212], "text": "一一九火災通報裝置", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「一一九火災通報裝置」一一九火災通報裝置", "chapter": "附件三：消防圖說圖示範例 > 一一九火災通報裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 247, "children": []}
{"node_id": "FL019489/A3/213", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [213], "text": "一一九火災通報裝置專用電話機", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「一一九火災通報裝置」一一九火災通報裝置專用電話機", "chapter": "附件三：消防圖說圖示範例 > 一一九火災通報裝置", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 248, "children": []}
{"node_id": "FL019489/A3/214", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [214], "text": "出口標示燈\n備註：標示設備如有使用不同等級時，可在圖例旁加註S.M.L文字。例：A表示A級B表示B級C表示C級", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」出口標示燈", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 249, "children": []}
{"node_id": "FL019489/A3/215", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [215], "text": "避難方向指標（出口用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難方向指標（出口用）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 250, "children": []}
{"node_id": "FL019489/A3/216", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [216], "text": "避難方向指示燈（單面單向）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難方向指示燈（單面單向）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 251, "children": []}
{"node_id": "FL019489/A3/217", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [217], "text": "避難方向指示燈（雙面單向）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難方向指示燈（雙面單向）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 252, "children": []}
{"node_id": "FL019489/A3/218", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [218], "text": "避難方向指示燈（單面雙向）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難方向指示燈（單面雙向）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 253, "children": []}
{"node_id": "FL019489/A3/219", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [219], "text": "避難方向指示燈（雙面雙向）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難方向指示燈（雙面雙向）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 254, "children": []}
{"node_id": "FL019489/A3/220", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [220], "text": "避難方向指示燈（單面單向、埋入型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難方向指示燈（單面單向、埋入型）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 255, "children": []}
{"node_id": "FL019489/A3/221", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [221], "text": "避難方向指示燈（雙面單向、地板型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難方向指示燈（雙面單向、地板型）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 256, "children": []}
{"node_id": "FL019489/A3/222", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [222], "text": "避難方向指示燈（單面雙向、埋入行）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難方向指示燈（單面雙向、埋入行）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 257, "children": []}
{"node_id": "FL019489/A3/223", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [223], "text": "避難方向指示燈（雙面雙向、地板型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難方向指示燈（雙面雙向、地板型）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 258, "children": []}
{"node_id": "FL019489/A3/224", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [224], "text": "避難方向指標（單向）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難方向指標（單向）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 259, "children": []}
{"node_id": "FL019489/A3/225", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [225], "text": "避難方向指標（雙向）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難方向指標（雙向）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 260, "children": []}
{"node_id": "FL019489/A3/226", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [226], "text": "避難器具設置位置標示牌", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難器具設置位置標示牌", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 261, "children": []}
{"node_id": "FL019489/A3/227", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [227], "text": "避難器具指標（入口用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難器具指標（入口用）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 262, "children": []}
{"node_id": "FL019489/A3/228", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [228], "text": "避難器具指標（單向）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難器具指標（單向）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 263, "children": []}
{"node_id": "FL019489/A3/229", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [229], "text": "避難器具指標（雙向）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難器具指標（雙向）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 264, "children": []}
{"node_id": "FL019489/A3/230", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [230], "text": "避難器具設置位置標示燈", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難器具設置位置標示燈", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 265, "children": []}
{"node_id": "FL019489/A3/231", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [231], "text": "避難器具指示燈（單面單向）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難器具指示燈（單面單向）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 266, "children": []}
{"node_id": "FL019489/A3/232", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [232], "text": "避難器具指示燈（雙面單向）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難器具指示燈（雙面單向）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 267, "children": []}
{"node_id": "FL019489/A3/233", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [233], "text": "避難器具指示燈（單面雙向）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難器具指示燈（單面雙向）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 268, "children": []}
{"node_id": "FL019489/A3/234", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [234], "text": "避難器具指示燈（雙面雙向）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難器具指示燈（雙面雙向）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 269, "children": []}
{"node_id": "FL019489/A3/235", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [235], "text": "救助袋（直降式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」救助袋（直降式）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 270, "children": []}
{"node_id": "FL019489/A3/236", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [236], "text": "救助袋（斜降式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」救助袋（斜降式）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 271, "children": []}
{"node_id": "FL019489/A3/237", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [237], "text": "緩降機", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」緩降機", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 272, "children": []}
{"node_id": "FL019489/A3/238", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [238], "text": "避難梯", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難梯", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 273, "children": []}
{"node_id": "FL019489/A3/239", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [239], "text": "避難梯（出口）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「避難逃生設備」避難梯（出口）", "chapter": "附件三：消防圖說圖示範例 > 避難逃生設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 274, "children": []}
{"node_id": "FL019489/A3/240", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [240], "text": "緊急照明燈（嵌頂式）\n備註：緊急照明燈如有使用不同W數時，可在圖利旁加註W數例：表示13W表示27W", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急照明設備」緊急照明燈（嵌頂式）", "chapter": "附件三：消防圖說圖示範例 > 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 275, "children": []}
{"node_id": "FL019489/A3/241", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [241], "text": "緊急照明燈（吸頂式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急照明設備」緊急照明燈（吸頂式）", "chapter": "附件三：消防圖說圖示範例 > 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 276, "children": []}
{"node_id": "FL019489/A3/242", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [242], "text": "緊急照明燈（壁掛式）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急照明設備」緊急照明燈（壁掛式）", "chapter": "附件三：消防圖說圖示範例 > 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 277, "children": []}
{"node_id": "FL019489/A3/243", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [243], "text": "緊急照明燈兼樓梯避難方向指示燈", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「緊急照明設備」緊急照明燈兼樓梯避難方向指示燈", "chapter": "附件三：消防圖說圖示範例 > 緊急照明設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 278, "children": []}
{"node_id": "FL019489/A3/244", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [244], "text": "綜合消防栓箱（含連結送水管出水口）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」綜合消防栓箱（含連結送水管出水口）", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 279, "children": []}
{"node_id": "FL019489/A3/245", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [245], "text": "綜合消防栓箱（含緊急電話、緊急電源插座、連結送水管出水口）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」綜合消防栓箱（含緊急電話、緊急電源插座、連結送水管出水口）", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 280, "children": []}
{"node_id": "FL019489/A3/246", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [246], "text": "綜合消防栓箱（含緊急電源插座、連結送水管出水口）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」綜合消防栓箱（含緊急電源插座、連結送水管出水口）", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 281, "children": []}
{"node_id": "FL019489/A3/247", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [247], "text": "綜合消防栓（含緊急電源插座、連結送水管出水口）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」綜合消防栓（含緊急電源插座、連結送水管出水口）", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 282, "children": []}
{"node_id": "FL019489/A3/248", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [248], "text": "連結送水管出水口箱（單口型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」連結送水管出水口箱（單口型）", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 283, "children": []}
{"node_id": "FL019489/A3/249", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [249], "text": "連結送水管出水口箱（雙口型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」連結送水管出水口箱（雙口型）", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 284, "children": []}
{"node_id": "FL019489/A3/250", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [250], "text": "消防水帶箱（含連結送水管出水口）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」消防水帶箱（含連結送水管出水口）", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 285, "children": []}
{"node_id": "FL019489/A3/251", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [251], "text": "消防水帶箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」消防水帶箱", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 286, "children": []}
{"node_id": "FL019489/A3/252", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [252], "text": "連結送水管出水口", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」連結送水管出水口", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 287, "children": []}
{"node_id": "FL019489/A3/253", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [253], "text": "採水口", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」採水口", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 288, "children": []}
{"node_id": "FL019489/A3/254", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [254], "text": "採水幫浦", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」採水幫浦", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 289, "children": []}
{"node_id": "FL019489/A3/255", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [255], "text": "採水輔助幫浦", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」採水輔助幫浦", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 290, "children": []}
{"node_id": "FL019489/A3/256", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [256], "text": "緊急電源插座", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」緊急電源插座", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 291, "children": []}
{"node_id": "FL019489/A3/257", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [257], "text": "防火鐵捲門控制控制切換器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」防火鐵捲門控制控制切換器", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 292, "children": []}
{"node_id": "FL019489/A3/258", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [258], "text": "防火門扣", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」防火門扣", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 293, "children": []}
{"node_id": "FL019489/A3/259", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [259], "text": "蜂鳴器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」蜂鳴器", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 294, "children": []}
{"node_id": "FL019489/A3/260", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [260], "text": "防火鐵捲門連動控制盤", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」防火鐵捲門連動控制盤", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 295, "children": []}
{"node_id": "FL019489/A3/261", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [261], "text": "幫浦啟動開關", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」幫浦啟動開關", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 296, "children": []}
{"node_id": "FL019489/A3/262", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [262], "text": "底閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」底閥", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 297, "children": []}
{"node_id": "FL019489/A3/263", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [263], "text": "止水閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」止水閥", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 298, "children": []}
{"node_id": "FL019489/A3/264", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [264], "text": "逆止閥", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」逆止閥", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 299, "children": []}
{"node_id": "FL019489/A3/265", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [265], "text": "防震軟管", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「消防搶救上之必要設備」防震軟管", "chapter": "附件三：消防圖說圖示範例 > 消防搶救上之必要設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 300, "children": []}
{"node_id": "FL019489/A3/266", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [266], "text": "排煙口（天花板型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「排煙設備」排煙口（天花板型）", "chapter": "附件三：消防圖說圖示範例 > 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 301, "children": []}
{"node_id": "FL019489/A3/267", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [267], "text": "排煙口（側壁型）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「排煙設備」排煙口（側壁型）", "chapter": "附件三：消防圖說圖示範例 > 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 302, "children": []}
{"node_id": "FL019489/A3/268", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [268], "text": "進風口", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「排煙設備」進風口", "chapter": "附件三：消防圖說圖示範例 > 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 303, "children": []}
{"node_id": "FL019489/A3/269", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [269], "text": "防火閘門（排煙閘門）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「排煙設備」防火閘門（排煙閘門）", "chapter": "附件三：消防圖說圖示範例 > 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 304, "children": []}
{"node_id": "FL019489/A3/270", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [270], "text": "防火防火閘門（排煙閘門）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「排煙設備」防火防火閘門（排煙閘門）", "chapter": "附件三：消防圖說圖示範例 > 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 305, "children": []}
{"node_id": "FL019489/A3/271", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [271], "text": "手動開關裝置", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「排煙設備」手動開關裝置", "chapter": "附件三：消防圖說圖示範例 > 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 306, "children": []}
{"node_id": "FL019489/A3/272", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [272], "text": "排煙機（平面圖用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「排煙設備」排煙機（平面圖用）", "chapter": "附件三：消防圖說圖示範例 > 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 307, "children": []}
{"node_id": "FL019489/A3/273", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [273], "text": "排煙機控制盤", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「排煙設備」排煙機控制盤", "chapter": "附件三：消防圖說圖示範例 > 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 308, "children": []}
{"node_id": "FL019489/A3/274", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [274], "text": "排煙機（昇位圖用）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「排煙設備」排煙機（昇位圖用）", "chapter": "附件三：消防圖說圖示範例 > 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 309, "children": []}
{"node_id": "FL019489/A3/275", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [275], "text": "活動式防煙壁控制切換器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「排煙設備」活動式防煙壁控制切換器", "chapter": "附件三：消防圖說圖示範例 > 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 310, "children": []}
{"node_id": "FL019489/A3/276", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [276], "text": "防煙壁", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「排煙設備」防煙壁", "chapter": "附件三：消防圖說圖示範例 > 排煙設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 311, "children": []}
{"node_id": "FL019489/A3/277", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [277], "text": "屋外型端子箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「無線電通信輔助設備」屋外型端子箱", "chapter": "附件三：消防圖說圖示範例 > 無線電通信輔助設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 312, "children": []}
{"node_id": "FL019489/A3/278", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [278], "text": "屋內型端子箱", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「無線電通信輔助設備」屋內型端子箱", "chapter": "附件三：消防圖說圖示範例 > 無線電通信輔助設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 313, "children": []}
{"node_id": "FL019489/A3/279", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [279], "text": "4混合器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「無線電通信輔助設備」4混合器", "chapter": "附件三：消防圖說圖示範例 > 無線電通信輔助設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 314, "children": []}
{"node_id": "FL019489/A3/280", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [280], "text": "3分配器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「無線電通信輔助設備」3分配器", "chapter": "附件三：消防圖說圖示範例 > 無線電通信輔助設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 315, "children": []}
{"node_id": "FL019489/A3/281", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [281], "text": "2分配器", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「無線電通信輔助設備」2分配器", "chapter": "附件三：消防圖說圖示範例 > 無線電通信輔助設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 316, "children": []}
{"node_id": "FL019489/A3/282", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [282], "text": "2分配器（不等分配）", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「無線電通信輔助設備」2分配器（不等分配）", "chapter": "附件三：消防圖說圖示範例 > 無線電通信輔助設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 317, "children": []}
{"node_id": "FL019489/A3/283", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [283], "text": "天線", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「無線電通信輔助設備」天線", "chapter": "附件三：消防圖說圖示範例 > 無線電通信輔助設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 318, "children": []}
{"node_id": "FL019489/A3/284", "pcode": "FL019489", "article": "A3", "level": "legend", "path": [284], "text": "洩波同軸電纜", "parent_id": "FL019489/A3", "citation": "審查及查驗作業基準附件三「無線電通信輔助設備」洩波同軸電纜", "chapter": "附件三：消防圖說圖示範例 > 無線電通信輔助設備", "has_table": false, "pdf_table_url": null, "deleted": false, "seq": 319, "children": []}
