[
 {
  "node_id": "D0120029/157",
  "citation": "設置標準第157條附表",
  "title": "避難器具選擇設置表",
  "law_version": "20240424",
  "source": {
   "kind": "text",
   "url": "https://law.moj.gov.tw/LawClass/LawSingle.aspx?pcode=D0120029&flno=157",
   "why": "條文文字內以方框字元排版；由 litian.lawdb.tables.parse_157 解析，測試會核對與現行條文一致"
  },
  "status": "draft",
  "verified_by": null,
  "verified_at": null,
  "transcription": [
   {
    "by": "開發者（Claude Opus 5.5）",
    "date": "2026-10-01",
    "method": "程式解析方框字元表格；儲存格跨行接回後以頓號切分器具；「同上」往上找最近非空格"
   },
   {
    "by": "獨立轉錄者（未參與開發的代理人）",
    "date": "2026-10-01",
    "method": "未看開發者版本，從 PDF 150dpi 圖片（第 18 條）與法務部原網頁（第 157 條）重新轉錄；第 18 條 35 格另以像素計數確認○"
   }
  ],
  "meaning": "各格＝原表所列避難器具（條文：依下表選擇設置之）；空白格＝原表空白；「同上」已依程式規則展開，原文保留在 raw。如何適用由消防設備師判斷。",
  "columns": [
   "地下層",
   "第二層",
   "第三層、第四層或第五層",
   "第六層以上之樓層"
  ],
  "rows": [
   {
    "no": 1,
    "place": "第二層以上之樓層或地下層供第十二條第一款第六目、第二款第十二目使用，其收容人員在二十人（其下面樓層供第十二條第一款第一目至第五目、第七目、第二款第二目、第六目、第七目、第三款第三目或第四款所列場所使用時，應為十人）以上一百人以下時，設一具；超過一百人時，每增加（包含未滿）一百人增設一具。",
    "cells": {
     "地下層": {
      "raw": "避難梯",
      "devices": [
       "避難梯"
      ]
     },
     "第二層": {
      "raw": "避難梯、避難橋、緩降機、救助袋、滑臺",
      "devices": [
       "避難梯",
       "避難橋",
       "緩降機",
       "救助袋",
       "滑臺"
      ]
     },
     "第三層、第四層或第五層": {
      "raw": "避難橋、救助袋、滑臺",
      "devices": [
       "避難橋",
       "救助袋",
       "滑臺"
      ]
     },
     "第六層以上之樓層": {
      "raw": "避難橋、救助袋、滑臺",
      "devices": [
       "避難橋",
       "救助袋",
       "滑臺"
      ]
     }
    }
   },
   {
    "no": 2,
    "place": "第二層以上之樓層或地下層供第十二條第一款第三目、第二款第七目使用，其收容人員在三十人（其下面樓層供第十二條第一款第一目、第二目、第四目、第五目、第七目、第二款第二目、第六目、第七目之住宿型精神復建機構或第四款所列場所使用時，應為十人）以上一百人以下時，設一具；超過一百人時，每增加（包括未滿）一百人增設一具。",
    "cells": {
     "地下層": {
      "raw": "避難梯",
      "devices": [
       "避難梯"
      ]
     },
     "第二層": {
      "raw": "避難梯、避難橋、避難繩索、緩降機、救助袋、滑臺、滑杆",
      "devices": [
       "避難梯",
       "避難橋",
       "避難繩索",
       "緩降機",
       "救助袋",
       "滑臺",
       "滑杆"
      ]
     },
     "第三層、第四層或第五層": {
      "raw": "避難梯、避難橋、緩降機、救助袋、滑臺",
      "devices": [
       "避難梯",
       "避難橋",
       "緩降機",
       "救助袋",
       "滑臺"
      ]
     },
     "第六層以上之樓層": {
      "raw": "避難梯、避難橋、緩降機、救助袋、滑臺",
      "devices": [
       "避難梯",
       "避難橋",
       "緩降機",
       "救助袋",
       "滑臺"
      ]
     }
    }
   },
   {
    "no": 3,
    "place": "第二層以上之樓層或地下層供第十二條第一款第一目、第二目、第四目、第五目、第七目或第二款第一目至第五目、第八目、第九目所列場所使用，其收容人員在五十人以上二百人以下時，設一具；超過二百人時，每增加二百人（包括未滿）增設一具。",
    "cells": {
     "地下層": {
      "raw": "避難梯",
      "devices": [
       "避難梯"
      ]
     },
     "第二層": {
      "raw": "同上",
      "devices": [
       "避難梯",
       "避難橋",
       "避難繩索",
       "緩降機",
       "救助袋",
       "滑臺",
       "滑杆"
      ],
      "same_as_row": 2
     },
     "第三層、第四層或第五層": {
      "raw": "同上",
      "devices": [
       "避難梯",
       "避難橋",
       "緩降機",
       "救助袋",
       "滑臺"
      ],
      "same_as_row": 2
     },
     "第六層以上之樓層": {
      "raw": "同上",
      "devices": [
       "避難梯",
       "避難橋",
       "緩降機",
       "救助袋",
       "滑臺"
      ],
      "same_as_row": 2
     }
    }
   },
   {
    "no": 4,
    "place": "第三層以上之樓層或地下層供第十二條第二款第六目、第十目或第四款所列場所使用，其收容人員在一百人以上三百人以下時，設一具；超過三百人，每增加三百人（包括未滿）增設一具。",
    "cells": {
     "地下層": {
      "raw": "避難梯",
      "devices": [
       "避難梯"
      ]
     },
     "第二層": {
      "raw": "",
      "devices": [],
      "blank": true
     },
     "第三層、第四層或第五層": {
      "raw": "同上",
      "devices": [
       "避難梯",
       "避難橋",
       "緩降機",
       "救助袋",
       "滑臺"
      ],
      "same_as_row": 2
     },
     "第六層以上之樓層": {
      "raw": "同上",
      "devices": [
       "避難梯",
       "避難橋",
       "緩降機",
       "救助袋",
       "滑臺"
      ],
      "same_as_row": 2
     }
    }
   },
   {
    "no": 5,
    "place": "第十二條所列各類場所第三層（供第十二條第一款第一目至第三目所列場所使用，或供同條第五款第一目使用之二樓有第一款第一目至第三目所列場所使用時，應為二樓）以上之樓層，其直通避難層或地面之樓梯僅一座，且收容人員在十人以上一百人以下時，應設一具，超過一百人時，每增加（包括未滿）一百人增設一具。",
    "cells": {
     "地下層": {
      "raw": "",
      "devices": [],
      "blank": true
     },
     "第二層": {
      "raw": "同上",
      "devices": [
       "避難梯",
       "避難橋",
       "避難繩索",
       "緩降機",
       "救助袋",
       "滑臺",
       "滑杆"
      ],
      "same_as_row": 2,
      "review": "「同上」正上方第 4 列此欄為空白，暫依往上最近非空格（第 2 列）解讀，請消防設備師確認"
     },
     "第三層、第四層或第五層": {
      "raw": "同上",
      "devices": [
       "避難梯",
       "避難橋",
       "緩降機",
       "救助袋",
       "滑臺"
      ],
      "same_as_row": 2
     },
     "第六層以上之樓層": {
      "raw": "同上",
      "devices": [
       "避難梯",
       "避難橋",
       "緩降機",
       "救助袋",
       "滑臺"
      ],
      "same_as_row": 2
     }
    }
   }
  ],
  "notes": [
   "註：設置場所各樓層得選設之器具，除依本表規定外，亦得選設經中央消防主管機關認可之避難器具。"
  ],
  "source_quirks": [
   "第 2 列原文「住宿型精神復建機構」（第 12 條寫「復健」），照原文保留"
  ],
  "cross_check": "2026-10-01 兩份轉錄逐格比對：20 格原文全部一致；8 個「同上」的指涉一致（皆指第 2 列）；雙方各自獨立標出同一個疑義格（第 5 列第二層）。",
  "review_notes": [
   "第 5 列「第二層」的「同上」：正上方第 4 列此欄為空白（第 4 列只適用第三層以上），目前越過空白依第 2 列解讀，請確認。",
   "「同上」一律解讀為「同欄上方」（法規表格慣例）。獨立轉錄者提出另一種讀法：第 3 列地下層只寫「避難梯」，同列其他欄的「同上」也可能指同列左格；請確認採同欄上方。"
  ]
 },
 {
  "node_id": "D0120029/18",
  "citation": "設置標準第18條第1項附表",
  "title": "水霧、泡沫、二氧化碳或惰性氣體、鹵化烴、乾粉滅火設備選擇設置表",
  "law_version": "20240424",
  "source": {
   "kind": "pdf",
   "url": "https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366988",
   "sha256": "da838a8c88c0ee2958f815942297328b4923e5da46eb1869bca98eecc6a88302",
   "pages": [
    1,
    2
   ],
   "why": "網頁與 API 條文文字沒有這張表，只在官方「完整條文」PDF 中"
  },
  "status": "draft",
  "verified_by": null,
  "verified_at": null,
  "transcription": [
   {
    "by": "開發者（Claude Opus 5.5）",
    "date": "2026-10-01",
    "method": "PDF 150dpi 目視判讀○；列名與註以程式比對 PDF 文字層逐字確認"
   },
   {
    "by": "獨立轉錄者（未參與開發的代理人）",
    "date": "2026-10-01",
    "method": "未看開發者版本，從 PDF 150dpi 圖片（第 18 條）與法務部原網頁（第 157 條）重新轉錄；第 18 條 35 格另以像素計數確認○"
   }
  ],
  "meaning": "○＝原表該格標有○（條文：下表所列之場所，應就各該滅火設備選擇設置之）。如何適用由消防設備師判斷。",
  "columns": [
   "水霧",
   "泡沫",
   "二氧化碳或惰性氣體",
   "鹵化烴",
   "乾粉"
  ],
  "rows": [
   {
    "no": 1,
    "place": "屋頂直昇機停機場（坪）。",
    "marks": [
     "泡沫",
     "乾粉"
    ]
   },
   {
    "no": 2,
    "place": "飛機修理廠、飛機庫樓地板面積在二百平方公尺以上者。",
    "marks": [
     "泡沫",
     "乾粉"
    ]
   },
   {
    "no": 3,
    "place": "汽車修理廠、室內停車空間在第一層樓地板面積五百平方公尺以上者；在地下層或第二層以上樓地板面積在二百平方公尺以上者；在屋頂設有停車場樓地板面積在三百平公尺以上者。",
    "marks": [
     "水霧",
     "泡沫",
     "二氧化碳或惰性氣體",
     "鹵化烴",
     "乾粉"
    ]
   },
   {
    "no": 4,
    "place": "昇降機械式停車場可容納十輛以上者。",
    "marks": [
     "水霧",
     "泡沫",
     "二氧化碳或惰性氣體",
     "鹵化烴",
     "乾粉"
    ]
   },
   {
    "no": 5,
    "place": "發電機室、變壓器室及其他類似之電器設備場所，樓地板面積在二百平方公尺以上者。",
    "marks": [
     "水霧",
     "二氧化碳或惰性氣體",
     "鹵化烴",
     "乾粉"
    ]
   },
   {
    "no": 6,
    "place": "鍋爐房、廚房等大量使用火源之場所，樓地板面積在二百平方公尺以上者。",
    "marks": [
     "二氧化碳或惰性氣體",
     "鹵化烴",
     "乾粉"
    ]
   },
   {
    "no": 7,
    "place": "電信機械室、電腦室或總機室及其他類似場所，樓地板面積在二百平方公尺上者。",
    "marks": [
     "二氧化碳或惰性氣體",
     "鹵化烴",
     "乾粉"
    ]
   }
  ],
  "notes": [
   "一、大量使用火源場所，指最大消費熱量合計在每小時三十萬千卡以上者。",
   "二、廚房如設有自動撒水設備，且排油煙管及煙罩設簡易自動滅火裝置時，得不受本表限制。",
   "三、停車空間內車輛採一列停放，並能同時通往室外者，得不受本表限制。",
   "四、本表項目三及項目四所列應設場所得設置自動撒水設備；項目七所列應設場所得設置預動式自動撒水設備，不受本表限制。",
   "五、平時有特定或不特定人員使用之中央管理室、防災中心等類似處所，不得設置二氧化碳滅火設備。"
  ],
  "source_quirks": [
   "表頭「二氧化碳或惰性氣體」為同一欄（條文本文分列兩種，表格合併）",
   "項目三原文「三百平公尺」缺「方」字，照原文保留",
   "項目七原文「二百平方公尺上者」缺「以」字，照原文保留"
  ],
  "cross_check": "2026-10-01 兩份轉錄逐格比對：35 格○全部一致；列名差 2 處（項目三「三百平公尺」、項目七「二百平方公尺上者」），經 PDF 300dpi 放大確認原文確為缺字寫法，獨立轉錄者係自動更正，採原文。"
 }
]
