node_id: D0120029/117
citation: 設置標準第117條附表
title: 前二項所列場所之適用探測器選擇表
law_version: '20240424'
source:
  kind: pdf
  url: https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000294491
  sha256: 684ca5a9cdf96520f012d30e0949801424ebc4129d127353aac6116b8f4f2d83
  pages:
  - 1
  why: 網頁與 API 條文文字沒有這張表，只在官方「完整條文」PDF 中
status: draft
verified_by: null
verified_at: null
transcription:
- by: 第一輪轉錄者（Sonnet）
  date: '2026-10-01'
  method: 150/300dpi 目視判讀表頭合併結構與 ○ 位置；列名、欄名、註以 PDF 文字層逐字核對；每個 ○ 的欄位另以文字層字元座標對照各欄中心交叉驗證，兩法一致。
- by: 第二輪獨立轉錄者（Opus）
  date: '2026-10-01'
  method: 150dpi 全頁圖與 300/600dpi 局部放大圖目視判讀表格結構、公式排版與符號；列名、欄名、儲存格內容、註與數字以 PDF 文字層（pymupdf rawdict，含 Unicode 碼位與座標）逐字核對；○ 之位置另以文字層 x 座標對應表頭編號 1～9 逐格核對，與圖面一致
- by: 裁決者（主對話 Claude Opus 5.5）
  date: '2026-10-01'
  method: 以程式逐格比對兩輪（全半形與空白不計；轉錄者自加說明不計），內容不同處與所有公式對照 PDF 原圖裁決
meaning: ○表可選擇設置。（原表註一）
parts:
- title: 第三項 場所狀況與適用探測器對照表
  kind: table
  columns:
  - 1／灰塵、粉末會大量滯留之場所
  - 2／水蒸氣會大量滯留之場所
  - 3／會散發腐蝕性氣體之場所
  - 4／平時煙會滯留之場所
  - 5／顯著高溫之場所
  - 6／排放廢氣會大量滯留之場所
  - 7／煙會大量流入之場所
  - 8／會結露之場所
  - 9／設有用火設備其火焰外露之場所
  rows:
  - 'no': 1
    place: 適用探測器／差動式局限型／一種
    cells:
      1／灰塵、粉末會大量滯留之場所:
        raw: ○
      6／排放廢氣會大量滯留之場所:
        raw: ○
      7／煙會大量流入之場所:
        raw: ○
  - 'no': 2
    place: 適用探測器／差動式局限型／二種
    cells:
      1／灰塵、粉末會大量滯留之場所:
        raw: ○
      6／排放廢氣會大量滯留之場所:
        raw: ○
      7／煙會大量流入之場所:
        raw: ○
  - 'no': 3
    place: 適用探測器／差動式分布型／一種
    cells:
      1／灰塵、粉末會大量滯留之場所:
        raw: ○
      3／會散發腐蝕性氣體之場所:
        raw: ○
      6／排放廢氣會大量滯留之場所:
        raw: ○
      7／煙會大量流入之場所:
        raw: ○
      8／會結露之場所:
        raw: ○
  - 'no': 4
    place: 適用探測器／差動式分布型／二種
    cells:
      1／灰塵、粉末會大量滯留之場所:
        raw: ○
      2／水蒸氣會大量滯留之場所:
        raw: ○
      3／會散發腐蝕性氣體之場所:
        raw: ○
      6／排放廢氣會大量滯留之場所:
        raw: ○
      7／煙會大量流入之場所:
        raw: ○
      8／會結露之場所:
        raw: ○
  - 'no': 5
    place: 適用探測器／補償式局限型／一種
    cells:
      1／灰塵、粉末會大量滯留之場所:
        raw: ○
      3／會散發腐蝕性氣體之場所:
        raw: ○
      6／排放廢氣會大量滯留之場所:
        raw: ○
      7／煙會大量流入之場所:
        raw: ○
      8／會結露之場所:
        raw: ○
  - 'no': 6
    place: 適用探測器／補償式局限型／二種
    cells:
      1／灰塵、粉末會大量滯留之場所:
        raw: ○
      2／水蒸氣會大量滯留之場所:
        raw: ○
      3／會散發腐蝕性氣體之場所:
        raw: ○
      6／排放廢氣會大量滯留之場所:
        raw: ○
      7／煙會大量流入之場所:
        raw: ○
      8／會結露之場所:
        raw: ○
  - 'no': 7
    place: 適用探測器／定溫式／特種
    cells:
      1／灰塵、粉末會大量滯留之場所:
        raw: ○
      2／水蒸氣會大量滯留之場所:
        raw: ○
      3／會散發腐蝕性氣體之場所:
        raw: ○
      4／平時煙會滯留之場所:
        raw: ○
      5／顯著高溫之場所:
        raw: ○
      6／排放廢氣會大量滯留之場所:
        raw: ○
      7／煙會大量流入之場所:
        raw: ○
      8／會結露之場所:
        raw: ○
      9／設有用火設備其火焰外露之場所:
        raw: ○
  - 'no': 8
    place: 適用探測器／定溫式／一種
    cells:
      1／灰塵、粉末會大量滯留之場所:
        raw: ○
      2／水蒸氣會大量滯留之場所:
        raw: ○
      3／會散發腐蝕性氣體之場所:
        raw: ○
      4／平時煙會滯留之場所:
        raw: ○
      5／顯著高溫之場所:
        raw: ○
      6／排放廢氣會大量滯留之場所:
        raw: ○
      7／煙會大量流入之場所:
        raw: ○
      8／會結露之場所:
        raw: ○
      9／設有用火設備其火焰外露之場所:
        raw: ○
  - 'no': 9
    place: 適用探測器／火焰式
    cells:
      1／灰塵、粉末會大量滯留之場所:
        raw: ○
      6／排放廢氣會大量滯留之場所:
        raw: ○
  notes:
  - 一、○表可選擇設置。
  - 二、場所1 所使用之差動式局限型或補償式局限型探測器或差動式分布型之檢出器，應具灰塵、粉末不易入侵之構造。
  - 三、場所2、4、8 所使用之定溫式或補償式探測器，應具有防水性能。
  - 四、場所3 所使用之定溫式或補償式探測器，應依腐蝕性氣體別，使用具耐酸或耐鹼性能者，使用差動式分布型時，其空氣管及檢出器應採有效措施，防範腐蝕性氣體侵蝕。
  - （轉錄說明）以上四則為原表「註：」內容，原文置於表格框內最後一列；註二原文於「應具灰塵」後換行，次行以「、粉末不易入侵之構造。」起頭，此處直接相連。
  - （轉錄說明）原表為合併儲存格：左上角「場所」跨兩列表頭（並跨列頭三欄），為欄軸標題；每欄表頭上列為編號 1～9、下列為場所狀況，欄名以「編號／狀況」串接。
  - （轉錄說明）原表為合併儲存格：列軸「適用探測器」縱向合併涵蓋全部九列（含火焰式），已套用至每列 place；「差動式局限型」「差動式分布型」「補償式局限型」「定溫式」各縱向合併涵蓋其下兩列（種別），已套用至該兩列；「火焰式」橫向合併跨探測器種類與種別兩欄，無種別。
  - （轉錄說明）表頭、列頭文字在格內換行（如「灰塵、／粉末會／大量滯／留之場／所」），此處直接相連不加分隔。
notes: []
source_quirks:
- 註二、三、四之「場所1 所」「場所2、4、8 所」「場所3 所」，文字層在數字後有一個半形空白（數字前無；圖面上數字兩側皆有間距），照文字層保留。
- 欄1表頭作「灰塵、粉末會大量滯留之場所」，與本條第一項第一款條文「塵埃、粉末或水蒸氣會大量滯留之場所」用字不同（灰塵／塵埃），照表原文，未更正。
- PDF 文字層另含頁面上被遮蔽不顯示的前條末句「號時，應立即全區鳴動。」及頁尾「行政院公報 第027 卷 第117 期 20210625 內政篇」；頁面上第一百十七條條號上方可見該被遮蔽文字的細微殘跡。
uncertain:
- （第二輪）law_version 依規格填 '20240424'，但本 PDF 文字層隱藏頁尾顯示其取自 2021-06-25 行政院公報（第027卷第117期）；此 PDF 之表格是否即 20240424 版本內容，請校對者確認（表格本身各格判讀無疑義）。
- （第一輪）結構選擇：表頭左上角「場所」與左側「適用探測器」是否應分別作為 columns 前綴（「場所／1／…」）與 place 前綴；我只把「適用探測器」放入 place、「場所」未放入 columns（因其為跨列頭合併的左上角格，且註文以「場所1」稱呼各欄，故以編號區分），請比對時留意。
cross_check: 2026-10-01 兩輪獨立轉錄（第一輪 Sonnet、第二輪 Opus）逐格比對：非空格 48 格；內容或寫法不同 0 處。
