node_id: D0120029/222
citation: 設置標準第222條附表
title: 二氧化碳全區放射方式所需滅火藥劑量及公共危險物品滅火藥劑係數
law_version: '20240424'
source:
  kind: pdf
  url: https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366998
  sha256: 1a68487bc170c248df07ff92f2dffb6b614fe6b44a3a3928dbd7e9ccef27cd76
  pages:
  - 1
  - 3
  why: 網頁與 API 條文文字沒有這張表，只在官方「完整條文」PDF 中
status: draft
verified_by: null
verified_at: null
transcription:
- by: 第一輪轉錄者（Sonnet）
  date: '2026-10-01'
  method: PDF 第 1 頁（第一款表）與第 3 頁（係數表）：以 pymupdf 讀取表格框線（係數表 8 欄 × 53 列物品 + 備註列）與每個字詞座標，以座標將文字層字詞對應到儲存格（空白格即無字詞）；再與 150dpi／300dpi 圖逐列目視核對（物品名與數值）。列名、欄名、註以 PDF 文字層逐字核對。第 2 頁為條文文字（惰性氣體滅火設備準用條款等），無表，不轉錄。
- by: 第二輪獨立轉錄者（Opus）
  date: '2026-10-01'
  method: 表一（PDF 第 1 頁）與表二（PDF 第 3 頁）以 pymupdf 取向量格線與文字層字元座標逐格定位，再以 300dpi 裁切目視逐格核對結構與數值，兩法一致；列名、欄名、數字、註以 PDF 文字層逐字核對
- by: 裁決者（主對話 Claude Opus 5.5）
  date: '2026-10-01'
  method: 以程式逐格比對兩輪（全半形與空白不計；轉錄者自加說明不計），內容不同處與所有公式對照 PDF 原圖裁決
meaning: 第一項第一款表：格內為中文數字，原表無符號說明；「－」原表未說明，意義依條文。第三項係數表：原表註「標有－者不可用為該公共危險物品之滅火劑。」；空白格原表未說明，意義依條文。
parts:
- title: 第一項第一款 全區放射方式二氧化碳滅火設備所需滅火藥劑量表
  kind: table
  columns:
  - 每立方公尺防護區域體積所需之滅火藥劑量（kg/m^3）
  - 滅火藥劑之基本需要量（公斤）
  rows:
  - 'no': 1
    place: 未達五
    cells:
      每立方公尺防護區域體積所需之滅火藥劑量（kg/m^3）:
        raw: 一點二
      滅火藥劑之基本需要量（公斤）:
        raw: －
  - 'no': 2
    place: 五以上未達十五
    cells:
      每立方公尺防護區域體積所需之滅火藥劑量（kg/m^3）:
        raw: 一點一
      滅火藥劑之基本需要量（公斤）:
        raw: 六
  - 'no': 3
    place: 十五以上未達五十
    cells:
      每立方公尺防護區域體積所需之滅火藥劑量（kg/m^3）:
        raw: 一
      滅火藥劑之基本需要量（公斤）:
        raw: 十七
  - 'no': 4
    place: 五十以上未達一百五十
    cells:
      每立方公尺防護區域體積所需之滅火藥劑量（kg/m^3）:
        raw: 零點九
      滅火藥劑之基本需要量（公斤）:
        raw: 五十
  - 'no': 5
    place: 一百五十以上未達一千五百
    cells:
      每立方公尺防護區域體積所需之滅火藥劑量（kg/m^3）:
        raw: 零點八
      滅火藥劑之基本需要量（公斤）:
        raw: 一百三十五
  - 'no': 6
    place: 一千五百以上
    cells:
      每立方公尺防護區域體積所需之滅火藥劑量（kg/m^3）:
        raw: 零點七五
      滅火藥劑之基本需要量（公斤）:
        raw: 一千二百
  notes:
  - 【轉錄說明】原表無備註。列名欄表頭為「防護區域體積（立方公尺）」（原文分兩行「防護區域體積（立／方公尺）」），對應 place。
  - 【轉錄說明】第一資料欄表頭原文分行印「每立方公尺防護／區域體積所需之／滅火藥劑量／（kg/m3）」，單位以斜體方程式物件排版、3 為上標，依規格寫成 kg/m^3。
  - 【轉錄說明】數值原文為中文數字（如「一點二」「零點七五」），照原樣不轉阿拉伯數字。
  - 【轉錄說明】「未達五」列之「滅火藥劑之基本需要量（公斤）」格原文印「－」（U+FF0D 全形連字號）。
- title: 第三項 公共危險物品滅火藥劑係數表
  kind: table
  columns:
  - 二氧化碳
  - 惰性氣體／IG-100、IG-55及IG-541
  - 鹵化烴／HFC-23及HFC-227ea
  - 乾粉／第一種
  - 乾粉／第二種
  - 乾粉／第三種
  - 乾粉／第四種
  rows:
  - 'no': 1
    place: 丙烯腈
    cells:
      二氧化碳:
        raw: '1.2'
      乾粉／第一種:
        raw: '1.2'
      乾粉／第二種:
        raw: '1.2'
      乾粉／第三種:
        raw: '1.2'
      乾粉／第四種:
        raw: '1.2'
  - 'no': 2
    place: 乙醛
    cells:
      乾粉／第一種:
        raw: －
      乾粉／第二種:
        raw: －
      乾粉／第三種:
        raw: －
      乾粉／第四種:
        raw: －
  - 'no': 3
    place: 氰甲烷
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 4
    place: 丙酮
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 5
    place: 苯氨
    cells:
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 6
    place: 異辛烷
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: －
      乾粉／第二種:
        raw: －
      乾粉／第三種:
        raw: －
      乾粉／第四種:
        raw: －
  - 'no': 7
    place: 異戊二烯
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 8
    place: 異丙胺
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 9
    place: 異丙醚
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 10
    place: 異己烷
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 11
    place: 異庚烷
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 12
    place: 異戊烷
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 13
    place: 乙醇
    cells:
      二氧化碳:
        raw: '1.2'
      乾粉／第一種:
        raw: '1.2'
      乾粉／第二種:
        raw: '1.2'
      乾粉／第三種:
        raw: '1.2'
      乾粉／第四種:
        raw: '1.2'
  - 'no': 14
    place: 乙胺
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 15
    place: 氯乙烯
    cells:
      乾粉／第一種:
        raw: －
      乾粉／第二種:
        raw: －
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: －
  - 'no': 16
    place: 辛烷
    cells:
      二氧化碳:
        raw: '1.2'
  - 'no': 17
    place: 汽油
    cells:
      二氧化碳:
        raw: '1.0'
      惰性氣體／IG-100、IG-55及IG-541:
        raw: '1.0'
      鹵化烴／HFC-23及HFC-227ea:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 18
    place: 甲酸乙酯
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 19
    place: 甲酸丙酯
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 20
    place: 甲酸甲酯
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 21
    place: 輕油
    cells:
      二氧化碳:
        raw: '1.0'
      惰性氣體／IG-100、IG-55及IG-541:
        raw: '1.0'
      鹵化烴／HFC-23及HFC-227ea:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 22
    place: 原油
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 23
    place: 醋酸
    cells:
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 24
    place: 醋酸乙酯
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 25
    place: 醋酸甲酯
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 26
    place: 氧化丙烯
    cells:
      二氧化碳:
        raw: '1.8'
      乾粉／第一種:
        raw: －
      乾粉／第二種:
        raw: －
      乾粉／第三種:
        raw: －
      乾粉／第四種:
        raw: －
  - 'no': 27
    place: 環己烷
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 28
    place: 二乙胺
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 29
    place: 乙醚
    cells:
      二氧化碳:
        raw: '1.2'
      乾粉／第一種:
        raw: －
      乾粉／第二種:
        raw: －
      乾粉／第三種:
        raw: －
      乾粉／第四種:
        raw: －
  - 'no': 30
    place: 二咢烷
    cells:
      二氧化碳:
        raw: '1.6'
      乾粉／第一種:
        raw: '1.2'
      乾粉／第二種:
        raw: '1.2'
      乾粉／第三種:
        raw: '1.2'
      乾粉／第四種:
        raw: '1.2'
  - 'no': 31
    place: 重油
    cells:
      二氧化碳:
        raw: '1.0'
      惰性氣體／IG-100、IG-55及IG-541:
        raw: '1.0'
      鹵化烴／HFC-23及HFC-227ea:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 32
    place: 潤滑油
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 33
    place: 四氫砆喃
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.2'
      乾粉／第二種:
        raw: '1.2'
      乾粉／第三種:
        raw: '1.2'
      乾粉／第四種:
        raw: '1.2'
  - 'no': 34
    place: 煤油
    cells:
      二氧化碳:
        raw: '1.0'
      惰性氣體／IG-100、IG-55及IG-541:
        raw: '1.0'
      鹵化烴／HFC-23及HFC-227ea:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 35
    place: 三乙胺
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 36
    place: 甲苯
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 37
    place: 石腦油
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 38
    place: 菜仔油
    cells:
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 39
    place: 二硫化碳
    cells:
      二氧化碳:
        raw: '3.0'
      乾粉／第一種:
        raw: －
      乾粉／第二種:
        raw: －
      乾粉／第三種:
        raw: －
      乾粉／第四種:
        raw: －
  - 'no': 40
    place: 乙烯基乙烯醚
    cells:
      二氧化碳:
        raw: '1.2'
  - 'no': 41
    place: 砒碇
    cells:
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 42
    place: 丁醇
    cells:
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 43
    place: 丙醇
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 44
    place: 2-丙醇（異丙醇）
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 45
    place: 丙胺
    cells:
      二氧化碳:
        raw: '1.0'
  - 'no': 46
    place: 己烷
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.2'
      乾粉／第二種:
        raw: '1.2'
      乾粉／第三種:
        raw: '1.2'
      乾粉／第四種:
        raw: '1.2'
  - 'no': 47
    place: 庚烷
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 48
    place: 苯
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.2'
      乾粉／第二種:
        raw: '1.2'
      乾粉／第三種:
        raw: '1.2'
      乾粉／第四種:
        raw: '1.2'
  - 'no': 49
    place: 戊烷
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.4'
      乾粉／第二種:
        raw: '1.4'
      乾粉／第三種:
        raw: '1.4'
      乾粉／第四種:
        raw: '1.4'
  - 'no': 50
    place: 清油
    cells:
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 51
    place: 甲醛
    cells:
      二氧化碳:
        raw: '1.6'
      乾粉／第一種:
        raw: '1.2'
      乾粉／第二種:
        raw: '1.2'
      乾粉／第三種:
        raw: '1.2'
      乾粉／第四種:
        raw: '1.2'
  - 'no': 52
    place: 丁酮（甲基乙基酮）
    cells:
      二氧化碳:
        raw: '1.0'
      乾粉／第一種:
        raw: '1.0'
      乾粉／第二種:
        raw: '1.0'
      乾粉／第三種:
        raw: '1.2'
      乾粉／第四種:
        raw: '1.0'
  - 'no': 53
    place: 氯苯
    cells:
      乾粉／第一種:
        raw: －
      乾粉／第二種:
        raw: －
      乾粉／第三種:
        raw: '1.0'
      乾粉／第四種:
        raw: －
  notes:
  - 註：標有－者不可用為該公共危險物品之滅火劑。
  - 【轉錄說明】左上角為斜線分隔之表頭格，右上印「滅火藥劑種類」（欄方向），左下印「公共危險物品」（列方向）。
  - 【轉錄說明】欄頭：「二氧化碳」（原文分兩行「二氧／化碳」）為縱向合併儲存格，跨兩層表頭；「惰性氣體」「鹵化烴」各下接一格藥劑名；「乾粉」（原文印「乾    粉」）為橫向合併儲存格，跨「第一種」至「第四種」四欄。已依規格以「／」串接。
  - 【轉錄說明】表格位於 PDF 第 3 頁；第 2 頁為第二、三項條文文字，下半頁空白。
  - 【轉錄說明】「－」為 U+FF0D 全形連字號，照原字元保留；空白格未寫。
notes: []
source_quirks:
- 第三項係數表第 30 列「二咢烷」：照原文保留；此化學品通稱「二噁烷」（1,4-dioxane），原文用「咢」。
- 第三項係數表第 33 列「四氫砆喃」：照原文保留；通稱「四氫呋喃」，原文用「砆」。
- 第三項係數表第 41 列「砒碇」：照原文保留；通稱「吡啶」（pyridine），原文用「砒碇」。
- 第三項係數表第 5 列「苯氨」：照原文保留；現行通稱多寫作「苯胺」，此為異寫，非確定錯字。
- 第三項係數表欄頭「乾    粉」：文字層兩字間有 4 個半形空格（排版字距）；欄名依字面寫「乾粉」。
- 第一項第一款表欄頭單位「（kg/m3）」為方程式物件，文字層字元順序錯亂（「（」「3」「/ m」「kg」「）」）；依字元位置判讀為 kg/m^3，括號為全形。
uncertain:
- （第一輪）「鹵化烴」字形：PDF 文字層為「烴」(U+70F4)，但頁面渲染字形看起來是「煙」(U+7159)，拿不準原稿究竟是哪個字（法規慣用詞為「鹵化烴」）；本檔採文字層「烴」，請校對者對照官方公報確認（出現於第三項係數表表頭）
- （第一輪）第一款表單位在原表為算式物件，寫成「kg/m^3」是依規格規則 4 的轉寫；校對者可對照 PDF 原圖確認。
cross_check: 2026-10-01 兩輪獨立轉錄（第一輪 Sonnet、第二輪 Opus）逐格比對：非空格 204 格；內容或寫法不同 0 處。
