node_id: D0120029/236
citation: 設置標準第236條附表
title: 消防安全設備緊急供電系統配線之耐燃或耐熱保護範圍
law_version: '20240424'
source:
  kind: pdf
  url: https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366999
  sha256: fcc29cdbf559ccfc5869d77148da03e47bf1a92aa41ef1f90951036c0dab6fdb
  pages:
  - 1
  - 2
  - 3
  why: 網頁與 API 條文文字沒有這張表，只在官方「完整條文」PDF 中
status: draft
verified_by: null
verified_at: null
transcription:
- by: 第一輪轉錄者（Sonnet）
  date: '2026-10-01'
  method: PDF 第 1 至 3 頁：先以 400dpi 放大讀圖例（說明三）確認 5 種線型；再逐項以 300dpi 裁切圖目視判讀每條連線的兩端與線型，爭議處（疊放方框、虛線接點）另以 500dpi 放大；設備種類（place）與圖外註文以 PDF 文字層逐字核對（程式比對）；方框內的設備名稱多為內嵌圖形，只有部分在文字層，其餘以目視讀取。
- by: 第二輪獨立轉錄者（Opus）
  date: '2026-10-01'
  method: 先讀第 3 頁「說明三」圖例確認五種線型；各系統配線圖以 400dpi 裁切逐段目視判讀（少數接點以 800–1200dpi 放大），並以 pymupdf 向量資料交叉核對：粗實線（線寬 3.12pt，共 32 條向量線、組成 24 段）逐段對應「耐燃保護」欄，全數吻合；列名（設備種類）、註一至註六、說明一至三以 PDF 文字層逐字核對；圖中方框文字除第 2、4 列外為點陣圖片，以目視判讀
- by: 裁決者（主對話 Claude Opus 5.5）
  date: '2026-10-01'
  method: 以程式逐格比對兩輪（全半形與空白不計；轉錄者自加說明不計），內容不同處與所有公式對照 PDF 原圖裁決
meaning: 依原表說明三圖例：粗黑實線為耐燃保護；斜線填充之雙線為耐熱保護；空心雙線為同軸電纜；細實線為一般配線；點虛線為配管。各格以「—」連接一段配線的兩端裝置、段與段以「、」分隔；段名後之「（註X）」表示圖上該段旁印有「註X」字樣，註文見本部分 notes。
parts:
- title: 第二百三十六條 消防安全設備緊急供電系統配線耐燃或耐熱保護範圍圖
  kind: diagram
  columns:
  - 耐燃保護
  - 耐熱保護
  - 同軸電纜
  - 一般配線
  - 配管
  rows:
  - 'no': 1
    place: 1.室內（外）消防栓設備及射水設備
    cells:
      耐燃保護:
        raw: 緊急電源—控制盤或受信總機、控制盤或受信總機—電動機
      耐熱保護:
        raw: 控制盤或受信總機—啟動表示燈、控制盤或受信總機—啟動裝置
      配管:
        raw: 幫浦—消防栓箱
  - 'no': 2
    place: 2.自動撒水設備、水霧滅火設備、泡沫滅火設備及冷卻撒水設備
    cells:
      耐燃保護:
        raw: 緊急電源—控制盤或受信總機、控制盤或受信總機—電動機
      耐熱保護:
        raw: 控制盤或受信總機—補助撒水栓啟動表示燈、控制盤或受信總機—警報裝置、控制盤或受信總機—遠隔啟動裝置、控制盤或受信總機—流水檢知裝置
      配管:
        raw: 幫浦—壓力檢知裝置、幫浦—流水檢知裝置
  - 'no': 3
    place: 3.二氧化碳、惰性氣體滅火設備、鹵化烴滅火設備及乾粉滅火設備
    cells:
      耐燃保護:
        raw: 緊急電源—控制盤、緊急電源—排放裝置
      耐熱保護:
        raw: 控制盤—音響警報裝置、控制盤—放射表示燈、控制盤—電磁閥、控制盤—自動關閉裝置、控制盤—啟動裝置、控制盤—排放裝置
      一般配線:
        raw: 控制盤—探測器
      配管:
        raw: 啟動用氣體容器—儲存容器
  - 'no': 4
    place: 4.火警自動警報設備
    cells:
      耐燃保護:
        raw: 緊急電源—受信總機、受信總機—中繼器（註二）
      耐熱保護:
        raw: 受信總機—火警警鈴、受信總機—定址式探測器、受信總機—定址式火警發信機、受信總機—中繼器（註三）、中繼器—定址式探測器、受信總機—消防安全設備操作回路
      一般配線:
        raw: 受信總機—標示燈（註一）、受信總機—火警發信機（註一）、受信總機—探測器、中繼器—探測器
  - 'no': 5
    place: 5.瓦斯漏氣火警自動警報設備
    cells:
      耐燃保護:
        raw: 緊急電源—受信總機、緊急電源—擴音機操作裝置、受信總機—檢知器、受信總機—中繼器（註二）、中繼器—檢知器
      耐熱保護:
        raw: 擴音機操作裝置—遠隔操作裝置、擴音機操作裝置—揚聲器、受信總機—中繼器（註三）
      一般配線:
        raw: 檢知器—檢知區域警報裝置、檢知器—瓦斯漏氣表示燈
  - 'no': 6
    place: 6.一一九火災通報裝置
    cells:
      耐熱保護:
        raw: 受信總機—一一九火災通報裝置、一一九火災通報裝置—遠端啟動裝置
  - 'no': 7
    place: 7.緊急廣播設備
    cells:
      耐燃保護:
        raw: 緊急電源—擴音機
      耐熱保護:
        raw: 擴音機—揚聲器、擴音機—操作裝置(含遠隔操作裝置)或啟動裝置、操作裝置(含遠隔操作裝置)或啟動裝置—表示燈
  - 'no': 8
    place: 8.標示設備
    cells:
      耐燃保護:
        raw: 緊急電源—避難方向指示燈（註四）、緊急電源—出口標示燈（註四）
  - 'no': 9
    place: 9.緊急照明設備
    cells:
      耐燃保護:
        raw: 緊急電源—緊急照明燈（註五）
  - 'no': 10
    place: 10.連結送水管及消防專用蓄水池
    cells:
      耐燃保護:
        raw: 緊急電源—控制盤或受信總機、控制盤或受信總機—電動機
      耐熱保護:
        raw: 控制盤或受信總機—啟動裝置、控制盤或受信總機—啟動表示燈
      配管:
        raw: 幫浦—出水口或採水口
  - 'no': 11
    place: 11.排煙設備
    cells:
      耐燃保護:
        raw: 緊急電源—控制盤或受信總機、緊急電源—排煙口（註六）、控制盤或受信總機—電動機
      耐熱保護:
        raw: 控制盤或受信總機—排煙口、控制盤或受信總機—手動開關裝置或遠隔操作開關裝置
      一般配線:
        raw: 控制盤或受信總機—探測器
  - 'no': 12
    place: 12.緊急電源插座
    cells:
      耐燃保護:
        raw: 緊急電源—緊急電源插座
      耐熱保護:
        raw: 緊急電源插座—表示燈
  - 'no': 13
    place: 13.無線電通信輔助設備
    cells:
      耐燃保護:
        raw: 緊急電源—增幅器
      同軸電纜:
        raw: 增幅器—分配器等、增幅器—洩波同軸電纜、分配器等—無線電接頭、分配器等—天線、分配器等—洩波同軸電纜
  notes:
  - 註一：火警發信機兼作其他消防安全設備之啟動裝置者：標示燈回路應採耐熱保護。
  - 註二：中繼器（亦稱模組）之緊急電源回路：中繼器內置蓄電池者，得採一般配線。
  - 註三：中繼器之控制回路：得採耐熱保護。
  - 註四：標示設備內置蓄電池者：得採一般配線。
  - 註五：天花板及底板使用不燃材料者：得採耐熱保護；緊急照明燈內置蓄電池者：得採一般配線。
  - 註六：開啟後需外加緊急電源保持開啟狀態者：緊急電源回路應採耐燃保護。
  - 說明：一、經受信總機或控制盤供應緊急電源之裝置：應採耐燃保護；其控制回路：得採耐熱保護。
  - 二、防災監控系統綜合操作裝置與消防安全設備間之配線應採耐熱保護，其與緊急電源間之配線應採耐燃保護。但受信總機、擴音機、操作裝置等設於防災中心時，在防災中心其間之配線得採一般配線。
  - 三、〔圖例：粗黑實線〕：耐燃保護；〔圖例：斜線填充雙線〕：耐熱保護；〔圖例：空心雙線〕：同軸電纜 ; 〔圖例：細實線〕：一般配線；〔圖例：點虛線〕：配管。
  - 【轉錄說明】以上註一至註六、說明一至三為原表下方兩格，逐字照文字層並接合換行；說明三中的線型符號原文為圖形，以〔圖例：…〕描述代入，見 source_quirks。
  - 【轉錄說明】原表兩欄表頭為「設備種類」（對應 place）與「耐燃或耐熱保護範圍」（配線圖所在欄）；columns 依規格改為圖例五種線型。
  - 【轉錄說明】「（註X）」為轉錄者附記：圖上「註X」字樣緊貼在該段配線旁。第 4、5 列「受信總機—中繼器」各有兩條線：粗實線旁印「註二」、斜線填充線旁印「註三」。
  - 【轉錄說明】方框相接未畫連線者不列為配線段：第 1 列「啟動裝置」框疊在「消防栓箱」框上方相接；第 3 列「電磁閥」框疊在「啟動用氣體容器」框上方相接；第 2 列「壓力檢知裝置」框疊在「流水檢知裝置」框上方相接。
  - 【轉錄說明】第 6 列（一一九火災通報裝置）圖中沒有「緊急電源」方框，只有受信總機、一一九火災通報裝置、遠端啟動裝置三框。
  - 【轉錄說明】方框名稱中較小字級的「或」字（如「控制盤或受信總機」「出水口或採水口」「手動開關裝置或遠隔操作開關裝置」）照字面併入名稱。
notes: []
source_quirks:
- 說明三：「同軸電纜」後的分隔符為半形分號且前後各有一個半形空格（「同軸電纜 ; 」），其餘各項用全形「；」；照原文保留。
- 說明三的五種線型圖例為圖形符號，文字層只有「：耐燃保護；」等文字；notes 中以〔圖例：…〕描述代入，非原文文字。
- 圖中方框文字只有第 2、4 列在 PDF 文字層中，其餘第 1、3、5–13 列的方框文字為個別嵌入的點陣小圖；第 6 列整張配線圖為一張 782×153 px 點陣圖。
uncertain:
- （第二輪）第 2 列（自動撒水設備等）配管：幫浦引出的點虛線正好止於「壓力檢知裝置」與「流水檢知裝置」兩框相接的共用邊線（向量座標 y≈570.9pt），無法判定只接其一；暫記為「幫浦—壓力檢知裝置、幫浦—流水檢知裝置」兩段。
- （第二輪）第 1、2、10 列「電動機┊幫浦」與第 11 列「電動機┊排煙機」：兩名稱在同一方框內以點虛線分隔；判讀為框內分隔線而非配管，未列入「配管」欄，請校對是否應視為配管。
- （第二輪）第 5 列方框內分兩行印「擴 音 機」「操作裝置」，已接寫為「擴音機操作裝置」；無法判定原意為單一裝置，或「擴音機」與「操作裝置」合畫一框。
- （第二輪）第 7 列方框文字「操作裝置(含遠隔操作裝置)或啟動裝置」為點陣圖片、無文字層；括號目視判為半形「( )」，全半形無法以文字層確認。
- （第二輪）第 6 列整張配線圖為低解析點陣圖，兩段線依目視判為斜線填充（耐熱保護），未能以向量資料交叉核對。
- （第二輪）第 1、3、5–13 列方框文字（如「幫浦」「電磁閥」「洩波同軸電纜」「遠端啟動裝置」）為點陣圖片，無文字層可逐字核對，係 400dpi 目視判讀。
- （第一輪）「鹵化烴」字形：PDF 文字層為「烴」(U+70F4)，但頁面渲染字形看起來是「煙」(U+7159)，拿不準原稿究竟是哪個字（法規慣用詞為「鹵化烴」）；本檔採文字層「烴」，請校對者對照官方公報確認（出現於設備種類第 3 項的列名）
- （第一輪）第 2 項（自動撒水設備…）配管：虛線從「幫浦」接到「壓力檢知裝置」與「流水檢知裝置」兩個上下相鄰方框的交界線，無法判斷是接哪一個或兩個都接；本檔記為「幫浦—壓力檢知裝置／流水檢知裝置交界」。
- （第一輪）第 2 項耐熱保護：圖下方的斜線長線從「控制盤或受信總機」下緣繞到方框群右下，接在「流水檢知裝置」（下方那個方框）的下緣；是否同時涵蓋「壓力檢知裝置」無法由圖判斷；本檔記為「控制盤或受信總機—流水檢知裝置」。
- （第一輪）第 4 項：「受信總機」與「中繼器」之間有兩條線——粗黑線（旁標註二）與斜線繞行長線（旁標註三）；本檔分別記為「受信總機—中繼器（註二）」於耐燃保護、「受信總機—中繼器（註三）」於耐熱保護。
- （第一輪）第 4 項：兩個「註一」標示位置分別貼近「標示燈」與「火警發信機」；本檔判讀為這兩條細線（受信總機—標示燈、受信總機—火警發信機）各帶註一，細線的線型判為一般配線。
- （第一輪）第 4 項：圖中有兩個「探測器」方框與兩個「定址式探測器」方框，以另一端設備區分（受信總機—探測器／中繼器—探測器；受信總機—定址式探測器／中繼器—定址式探測器）。
- （第一輪）第 5 項：圖中有兩個「檢知器」方框；「檢知器—檢知區域警報裝置」「檢知器—瓦斯漏氣表示燈」兩條細線接的是上方（受信總機直接連到的）那一個；「受信總機—檢知器」「中繼器—檢知器」分別指上方、下方者。
- （第一輪）第 5 項：方框內為兩行「擴 音 機」「操作裝置」（「擴音機」字間有空白），本檔合記為「擴音機操作裝置」；也可能是「擴音機」與「操作裝置」兩個設備併成一框，無法由圖判斷。
- （第一輪）第 13 項：圖中有兩個「洩波同軸電纜」方框（左下接增幅器、正下接分配器等），以另一端設備區分；增幅器—洩波同軸電纜為雙線空心轉折線，判為同軸電纜。
- （第一輪）第 3 項：「控制盤—自動關閉裝置」為階梯狀斜線窄帶，判為耐熱保護；「控制盤—探測器」為階梯狀單細線，判為一般配線。
cross_check: 2026-10-01 兩輪獨立轉錄（第一輪 Sonnet、第二輪 Opus）逐格比對：非空格 31 格；內容或寫法不同 7 處。配線段以「不分順序、不分方向」比對：只有系統 2 的配管一處不同（虛線止於「壓力檢知裝置」與「流水檢知裝置」兩框交界），已看原圖無法判定，暫記兩者都接並列入不確定處。其餘線段兩輪一致。
