node_id: D0120029/83-2
citation: 設置標準第83條之2附表
title: 惰性氣體滅火設備之滅火藥劑量
law_version: '20240424'
source:
  kind: pdf
  url: https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366992
  sha256: 9d55a71d86b8201ef1043c5b04f6bd922091f54935c858336f3101af2c944d63
  pages:
  - 1
  why: 網頁與 API 條文文字沒有這張表，只在官方「完整條文」PDF 中
status: draft
verified_by: null
verified_at: null
transcription:
- by: 第一輪轉錄者（Sonnet）
  date: '2026-10-01'
  method: 150dpi 全頁圖目視判讀，表格／公式另以 pymupdf 220–300dpi 裁切放大判讀結構與合併儲存格；列名、欄名、數值、註與變數定義以 PDF 文字層（pymupdf get_text，去除空白與換行後）逐字比對
- by: 第二輪獨立轉錄者（Opus）
  date: '2026-10-01'
  method: 150dpi 頁圖與 pymupdf 另轉 250/300dpi 裁切圖目視判讀表格結構；以 PDF 向量框線座標判定合併儲存格與欄列界線；列名、欄名、數字、單位以 PDF 文字層逐字核對（含非漢字字元之 Unicode 碼點與字級檢查）；公式為內嵌點陣圖（無文字層），以原圖解析度及 600dpi 轉圖目視判讀
- by: 裁決者（主對話 Claude Opus 5.5）
  date: '2026-10-01'
  method: 以程式逐格比對兩輪（全半形與空白不計；轉錄者自加說明不計），內容不同處與所有公式對照 PDF 原圖裁決
meaning: 公式部分：各變數意義照原文，見該部分 variables；比容積表：原表符號，意義依條文
parts:
- title: 第一款 所需滅火藥劑量計算公式
  kind: formula
  formula: W = (V / S) ln(100 / (100 − C))
  variables:
    W: 防護空間所需藥劑量（kg）
    V: 防護空間淨體積（m³，得扣除不滲透且不可移動固體體積）
    S: 防護空間之最低溫度（t℃）、一大氣壓下之比容積（m³/kg）
    C: 設計濃度百分比（%，體積百分比）
  notes:
  - 轉錄說明：本公式在 PDF 中是內嵌點陣圖（JPEG，287×108 像素），沒有文字層，只能目視判讀。
  - 轉錄說明：原式為分數 V/S 與 ln(…) 直接並列（未印乘號），括號內為分數 100 / (100 − C)；W、V、S、ln 為斜體。單行化時依規格範例補「×」，並以括號標出分母。
  - 轉錄說明：變數說明中的「m³」在文字層為「m」加單一字元 U+00B3（上標3），照原字保留，未改寫為 m^3。
- title: 第一款 變數 S 之比容積公式（依滅火藥劑種類）
  kind: table
  columns:
  - 比容積公式
  rows:
  - 'no': 1
    place: IG-100
    cells:
      比容積公式:
        raw: s=0.7997+0.00293t
  - 'no': 2
    place: IG-01
    cells:
      比容積公式:
        raw: s=0.5685+0.00208t
  - 'no': 3
    place: IG-55
    cells:
      比容積公式:
        raw: s=0.6598+0.00242t
  - 'no': 4
    place: IG-541
    cells:
      比容積公式:
        raw: s=0.65799+0.00239t
  notes:
  - 轉錄說明：列頭欄的標題為「滅火藥劑種類」；本表原文無表名，排在變數 S 的說明之後、變數 C 之前。原表無合併儲存格。
  - 轉錄說明：比容積公式照原文半形字元書寫（s、t 為小寫，等號與加號前後無空格）。
notes: []
source_quirks:
- 變數名稱大小寫不一致：公式與變數說明用大寫「S」，比容積公式表內用小寫「s」，照原文保留。
- PDF 文字層含圖面上被白色遮蔽、看不見的鄰條文字（頁頂為第八十三條之一第二項第二款末句及第三款，頁底為第八十四條開頭），以文字層取字時會混入，非本表內容。
uncertain:
- （第二輪）公式單行化是否補「×」：原式 V/S 與 ln(…) 並列相乘、沒有印乘號；規則 4 要求符號與原文一致，但規格範例寫成「W = V / S × ln(100 / (100 − C))」，我依範例補了「×」。數學意義不變，請校對者決定是否保留。
- （第一輪）公式為圖片，無文字層可交叉核對；僅以 300dpi 圖面判讀，判讀為 W = (V/S) ln(100/(100 − C))，結構與符號清楚，但請設備師對照 PDF 原圖確認（特別是 ln 前有無省略的乘號、減號為「−」）。
cross_check: 2026-10-01 兩輪獨立轉錄（第一輪 Sonnet、第二輪 Opus）逐格比對：非空格 4 格；內容或寫法不同 0 處。公式兩輪讀法相同，差在是否補乘號；已看原圖，原文無乘號。裁決：公式：原圖 V/S 與 ln(…) 直接並列、未印乘號；採不補乘號的寫法。
