node_id: D0120029/97-3
citation: 設置標準第97條之3附表
title: 鹵化烴滅火設備所需滅火藥劑量公式及比容積公式
law_version: '20240424'
source:
  kind: pdf
  url: https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000366995
  sha256: af926890d26d0249427fdf8867ae5c047f142b64aabfdf04866a648773109b3b
  pages:
  - 1
  - 2
  why: 網頁與 API 條文文字沒有這張表，只在官方「完整條文」PDF 中
status: draft
verified_by: null
verified_at: null
transcription:
- by: 第一輪轉錄者（Sonnet）
  date: '2026-10-01'
  method: 150/300dpi 目視判讀公式結構（分數、括號）與表格；公式為圖形，以文字層碎片（W V S C 100 − =）交叉驗證符號；變數定義、列名、欄名、儲存格以 PDF 文字層逐字核對。表頭左欄「滅火藥劑種類」為列頭欄，記於部分 title，不列入 columns。
- by: 第二輪獨立轉錄者（Opus）
  date: '2026-10-01'
  method: 150dpi 全頁圖與 300/600dpi 局部放大圖目視判讀表格結構、公式排版與符號；列名、欄名、儲存格內容、註與數字以 PDF 文字層（pymupdf rawdict，含 Unicode 碼位與座標）逐字核對；公式另以 600dpi 放大圖判讀分子分母
- by: 裁決者（主對話 Claude Opus 5.5）
  date: '2026-10-01'
  method: 以程式逐格比對兩輪（全半形與空白不計；轉錄者自加說明不計），內容不同處與所有公式對照 PDF 原圖裁決
meaning: 公式符號意義見公式部分之 variables（照原文）；比容積公式中之 t 依原文變數 S 之說明「防護空間之最低溫度（t℃）」
parts:
- title: 第一款 所需滅火藥劑量公式
  kind: formula
  formula: W = (V / S)(C / (100 − C))
  variables:
    W: 防護空間所需藥劑量（kg）
    V: 防護空間淨體積（m³，得扣除不滲透且不可移動固體體積）
    S: 防護空間之最低溫度（t℃）、一大氣壓下之比容積（m³/kg）
    C: 設計濃度百分比（%，體積百分比）
  notes:
  - （轉錄說明）原式為上下分數排版：W＝V/S（C/100−C），即 V 在 S 之上、C 在 100−C 之上，外層括號為原式所有；改寫為單行時另加括號標示 V/S 及分母 100 − C 之範圍。原式 V/S 與括號之間無乘號。
  - （轉錄說明）變數 S 之說明下方附「比容積公式」表（見下一部分），變數 C 之說明位於該表之後（第2頁）。
- title: 第一款 變數 S 之比容積公式表
  kind: table
  columns:
  - 比容積公式
  rows:
  - 'no': 1
    place: HFC-23
    cells:
      比容積公式:
        raw: s=0.3164+0.0012t
  - 'no': 2
    place: HFC-227ea
    cells:
      比容積公式:
        raw: s=0.1269+0.0005t
  - 'no': 3
    place: FK-5-1-12
    cells:
      比容積公式:
        raw: s=0.0664+0.0002741t
  notes:
  - （轉錄說明）列名欄之欄頭為「滅火藥劑種類」，未列入 columns。
  - （轉錄說明）本表跨頁：表頭與 HFC-23 列在第1頁，HFC-227ea、FK-5-1-12 列在第2頁。
notes: []
source_quirks:
- 公式與變數說明以大寫「S」表示比容積，比容積公式表內各式則以小寫「s」書寫（如 s=0.3164+0.0012t），大小寫不一致，照原文保留。
- PDF 第1頁文字層另含頁面上被遮蔽不顯示的前文（「中央主管機關另定之。」、第六節之一標題、第九十七條之一、之二全文），第2頁文字層另含第九十七條之四全文及第九十七條之五第一款至第四款；頁面可見部分只有第九十七條之三，本檔只依可見部分轉錄。
uncertain:
- （第一輪）公式 W 由圖形轉寫為單行文字（括號、分數線、乘號位置屬我的線性化）；逐符號對照圖面無疑義，但請人工對照原圖確認。
cross_check: 2026-10-01 兩輪獨立轉錄（第一輪 Sonnet、第二輪 Opus）逐格比對：非空格 3 格；內容或寫法不同 0 處。公式兩輪讀法相同（V/S 乘以 C/(100−C)），採第二輪不補乘號的寫法；已看原圖。
