# 圖面處理與逐項檢核

DWG 轉檔與圖面抽取、認房間、認設備、逐條規則、CAD 原樣圖與案件 API。

← 回到 [專案介紹](../README.md)

## 圖面處理（第 1 期 M1）

- 上傳的 DWG 交給 `converter` 容器轉 DXF（LibreDWG＋修補），該容器**無網路、唯讀、限資源、不碰資料庫**，只透過 `data/convert` 交接資料夾收件交件（協定見 `src/litian/drawing/convert_client.py`）。
- `worker` 從 PostgreSQL 佇列取檔，在子行程（限時、限記憶體）用 ezdxf 抽出圖面中介資料：依圖框與「圖號」屬性把模型空間切成各張圖，收文字、圖塊（含屬性）、線段、封閉多邊形（`src/litian/drawing/ir.py`）。
- 命令列（主機上）：`sudo docker compose exec worker python -m litian.drawing.cli ingest --name 名稱 /data/samples/*.dwg`，再用 `status 案件ID`、`sheets 案件ID` 看結果。

## 逐項檢核（第 1 期 M3～M6）

- 上傳的 DWG／DXF 抽取完後，含平面圖的檔案自動檢核（狀態「檢核中」）：認房間（`src/litian/plan/`）→ 認設備（附件三圖例名稱＋圖塊字典）→ 逐條規則（`src/litian/review/`）→ 缺失與各層標示圖。
- 規則：撒水頭、室內消防栓、揚聲器的水平距離；滅火器步行距離、效能值、電氣室另設；探測器數量；出口標示燈位置、避難方向指示燈有效範圍、緊急照明；排煙口距離與開口面積；連結送水管出水口；立管與末端查驗閥管徑；依場所判定應設設備（第 14～30-1 條）並比對各層有無。每條缺失附法規節點，測試會確認節點存在。
- 條件不明（感度、天花板高度、場所類別等）以上下限判定：寬鬆仍不符＝不符，只有嚴格不符＝資料不足並列出要補的資料。工作台「檢核條件」補填後只重跑檢核，不重新轉檔。
- 條文有不同讀法之處（管道間是否納入水平距離、樓梯廣播、滅火器是否只檢討居室等）集中在「法規解讀設定」（`checks.DEFAULT_POLICY`），預設只降嚴重度並寫明兩種讀法，事務所可在工作台切換。
- 大型圖：配置頁（paper space）每頁視為一張圖；主圖引用的外部參考（建築底圖）若同案件有上傳，自動綁定後再檢核（參考檔後上傳時主圖自動重排）；同名的底圖重新上傳時改用最新的那份（讀不了、處理失敗、或其實是同名主圖的另一版時退回較早上傳的），用到舊版的主圖會自動重新處理（內容完全相同就不重跑）；讀不了的底圖在工作台以警告標出（讀取時記憶體不足的寫明不是檔案壞掉、請通知管理者，不叫使用者重新上傳）。讀不出主圖引用了哪些外部參考時：逾時、被系統砍掉、記憶體不夠的退回排隊晚點重試（算處理次數，最多 3 次）；其他原因或次數用完照常檢核，但記在 `stats.xref.list_error`，工作台寫明這次沒有併入底圖、結果可能不準。設備位置以圖塊的圖形中心為準；挑空上層（屋頂板下）的探測器投影到下層空間檢核。
- 圖塊字典 `data/review/blocks.yaml`：事務所自訂圖塊名稱 → 附件三圖例（可帶預設規格）；只放有證據的對應（符號形狀、圖層、圖例表數量互相核對），推測的不放。
- 審核：每條缺失可接受／退回（附備註），識別碼由規則＋樓層＋房間＋範圍算出，重跑後仍對得上。匯出報告（HTML，可列印成 PDF）與 CSV；退回者不列入報告。
- 合成測試圖：`tools/synth_fire/make_synthetic.py` 在建築平面上自動配置設備並埋入已知缺失（輸出只放私人資料夾）。

### CAD 原樣圖（看原圖、缺失疊在上面）

- 工作台的樓層圖照 CAD 原樣顯示：圖層顏色、線型、線寬（照出圖紙粗細）、文字、圖框、配置頁的視埠內容，白底；可縮放、平移（OpenSeadragon，從 cdnjs 載入），缺失標示疊在圖上，可用「顯示檢核標示」開關。原圖還沒好或產生失敗時先顯示簡化標示圖。
- 產生方式（`src/litian/review/cadview.py`）：ezdxf 繪圖模組＋matplotlib（Agg 點陣，授權寬鬆），每張樓層圖長邊約 5000～8000 像素，切成 Deep Zoom 圖磚放在檢核資料夾 `cad/`；`meta.json` 記公尺座標 → 像素的轉換，缺失位置（`<樓層>.overlay.json`，公尺）照這個換算。CAD 專用字型（.shx）一律改用中文字型（容器內 Noto Sans CJK）。
- 照 AutoCAD 出圖的樣子（`src/litian/review/cadtext.py`）：換字型時中文字寬照原字型校正（SHX 大字體 1.0 倍字高；TrueType 以「A」字頂當字高：微軟正黑體 1.322、標楷體 1.414、細明體與新細明體 1.488；英數不動；用繁體字面）；多行文字內嵌的字型切換（例：SHX 樣式裡選了新細明體）照內嵌的字型校正；有欄寬的多行文字可在中文字之間換行（標點不放行首、左括號不放行尾、英數串不拆；超出欄寬 0.2 倍字高以內不換行，與 AutoCAD 存檔的排版一致）；縮排碼的值明顯是圖面單位時不再乘字高（所有多行文字）；配置頁只畫出圖範圍（出圖設定的視窗或圖面範圍，沒涵蓋內容視埠時照紙面內容，不出圖圖層上的東西不算）；不出圖的圖層與 Defpoints 不畫。`meta.json` 的 `renderer` 帶 `text1` 標記，分得出舊圖。ezdxf 鎖定 1.4.4（用到私有成員、複製了排版程式；版本或內部改了 `tests/test_cadtext.py` 會失敗）。
- 背景排隊（`case_file.cad_state`）：檢核完成的檔排入佇列，**佇列裡沒有其他檔要處理時**才開始畫，畫圖期間照常處理新上傳的檔；一次畫一個檔（子行程限記憶體 3.5 GB、限 CPU 一小時、降低優先順序；`oom_score_adj` 設 1000：容器記憶體不夠時系統先砍畫圖（自動重新排隊），不會砍到使用者在等的處理）。竣工圖等大型圖約 5～20 分鐘。工作台顯示「原圖排隊中／產生中」並每 30 秒自動檢查，好了就換上原圖；排隊中寫出前面還有幾個檔的原圖要產生（新上傳的先畫）與大約多久（前面的個數 × 最近 20 張原圖產生時間的中位數）。
- 重新部署（worker 收到 SIGTERM）時畫到一半的退回排隊、不算次數，部署完接著畫；被系統砍掉（記憶體不足）或 worker 當掉的重新排隊，最多畫 3 次；逾時、程式錯誤直接記失敗。worker 重啟前其實已畫完的照結果記，不重畫。
- 只重跑檢核（改檢核條件）不重畫：底圖沒變，疊圖資料由檢核更新；但還沒畫過或上次畫失敗的會趁這次排隊（改一次檢核條件就能重畫失敗的原圖）。整個檔重新處理（例：後來上傳了外部參考）時舊圖作廢重畫，期間顯示簡化圖。檢核失敗的檔不畫。
- 這個功能上線前已檢核的檔會自動補排隊；舊版檢核沒有產生缺失疊圖資料（`<樓層>.overlay.json`）的，先自動只重跑檢核再畫。疊圖資料載不到時工作台退回附標示的簡化圖，不顯示沒有標示的原圖。
- 主機實測（ARM 2 核，竣工圖 11 張配置頁）：約 4 分 40 秒、記憶體峰值約 1.2 GB、圖磚約 78 MB。

| 方法 | 路徑 | 用途 |
|---|---|---|
| GET | `/api/cases/{id}` | 案件、檔案（`note` 白話說明、`review` 檢核狀態、`xref_of` 被哪個主圖當外部參考併入、`ahead` 排隊中前面還有幾個檔）、圖紙 |
| GET | `/api/cases/{id}/reviews` | 檢核結果、引用條文（全文；有方框表格時附 `blocks`）、審核結果、檢核條件；各樓層 `cad`＝原圖狀態（done／pending／rendering／failed），排隊中前面還有別的原圖時另有 `cad_wait`（前面幾個、約多久） |
| PUT | `/api/cases/{id}/context` | 存檢核條件並排入重跑檢核 |
| POST | `/api/cases/{id}/files/{fid}/decisions` | 缺失接受／退回／撤回 |
| GET | `/api/cases/{id}/files/{fid}/review/{樓層}.svg` | 各層檢核標示圖（簡化） |
| GET | `/api/cases/{id}/files/{fid}/review/{樓層}.overlay.json` | 疊在原圖上的缺失（公尺座標） |
| GET | `/api/cases/{id}/files/{fid}/cad/{樓層}/meta.json`、`/cad/{樓層}/{層級}/{欄}_{列}.png` | CAD 原樣圖的圖磚資訊與圖磚 |
| GET | `/api/cases/{id}/report`、`/report.csv` | 匯出報告 |
